&HEAD CHID='Aalto_Spruce_Flaming', /
&TIME DT=1., T_END=3980.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13750, SOOT_YIELD=0.015 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.064, DENSITY=408, EMISSIVITY=0.900, SPECIFIC_HEAT=0.906, /
&RAMP ID='CONE_20p00_025', T=0.0000, F=2.5, /
&RAMP ID='CONE_20p00_025', T=30.0000, F=3.6, /
&RAMP ID='CONE_20p00_025', T=40.0000, F=9.5, /
&RAMP ID='CONE_20p00_025', T=50.0000, F=58.1, /
&RAMP ID='CONE_20p00_025', T=60.0000, F=52.7, /
&RAMP ID='CONE_20p00_025', T=70.0000, F=113.8, /
&RAMP ID='CONE_20p00_025', T=80.0000, F=115.5, /
&RAMP ID='CONE_20p00_025', T=90.0000, F=141.8, /
&RAMP ID='CONE_20p00_025', T=100.0000, F=101.5, /
&RAMP ID='CONE_20p00_025', T=110.0000, F=82.2, /
&RAMP ID='CONE_20p00_025', T=140.0000, F=65.3, /
&RAMP ID='CONE_20p00_025', T=170.0000, F=63.3, /
&RAMP ID='CONE_20p00_025', T=196.0000, F=57.9, /
&RAMP ID='CONE_20p00_025', T=230.0000, F=51.9, /
&RAMP ID='CONE_20p00_025', T=250.0000, F=51.5, /
&RAMP ID='CONE_20p00_025', T=260.0000, F=47.1, /
&RAMP ID='CONE_20p00_025', T=270.0000, F=48.4, /
&RAMP ID='CONE_20p00_025', T=330.0000, F=45.0, /
&RAMP ID='CONE_20p00_025', T=370.0000, F=46.1, /
&RAMP ID='CONE_20p00_025', T=380.0000, F=48.6, /
&RAMP ID='CONE_20p00_025', T=392.0000, F=46.4, /
&RAMP ID='CONE_20p00_025', T=420.0000, F=44.3, /
&RAMP ID='CONE_20p00_025', T=470.0000, F=46.7, /
&RAMP ID='CONE_20p00_025', T=490.0000, F=43.4, /
&RAMP ID='CONE_20p00_025', T=520.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=540.0000, F=41.7, /
&RAMP ID='CONE_20p00_025', T=560.0000, F=47.3, /
&RAMP ID='CONE_20p00_025', T=588.0000, F=46.3, /
&RAMP ID='CONE_20p00_025', T=620.0000, F=46.9, /
&RAMP ID='CONE_20p00_025', T=670.0000, F=43.1, /
&RAMP ID='CONE_20p00_025', T=730.0000, F=45.8, /
&RAMP ID='CONE_20p00_025', T=750.0000, F=44.0, /
&RAMP ID='CONE_20p00_025', T=760.0000, F=47.0, /
&RAMP ID='CONE_20p00_025', T=784.0000, F=47.2, /
&RAMP ID='CONE_20p00_025', T=850.0000, F=49.1, /
&RAMP ID='CONE_20p00_025', T=870.0000, F=47.6, /
&RAMP ID='CONE_20p00_025', T=910.0000, F=52.8, /
&RAMP ID='CONE_20p00_025', T=960.0000, F=52.9, /
&RAMP ID='CONE_20p00_025', T=980.0000, F=55.2, /
&RAMP ID='CONE_20p00_025', T=1010.0000, F=60.3, /
&RAMP ID='CONE_20p00_025', T=1030.0000, F=60.1, /
&RAMP ID='CONE_20p00_025', T=1040.0000, F=57.0, /
&RAMP ID='CONE_20p00_025', T=1050.0000, F=61.9, /
&RAMP ID='CONE_20p00_025', T=1120.0000, F=68.4, /
&RAMP ID='CONE_20p00_025', T=1130.0000, F=73.0, /
&RAMP ID='CONE_20p00_025', T=1140.0000, F=74.3, /
&RAMP ID='CONE_20p00_025', T=1176.0000, F=74.0, /
&RAMP ID='CONE_20p00_025', T=1180.0000, F=73.5, /
&RAMP ID='CONE_20p00_025', T=1190.0000, F=77.9, /
&RAMP ID='CONE_20p00_025', T=1200.0000, F=76.2, /
&RAMP ID='CONE_20p00_025', T=1220.0000, F=80.0, /
&RAMP ID='CONE_20p00_025', T=1240.0000, F=79.0, /
&RAMP ID='CONE_20p00_025', T=1250.0000, F=81.8, /
&RAMP ID='CONE_20p00_025', T=1290.0000, F=79.9, /
&RAMP ID='CONE_20p00_025', T=1330.0000, F=72.6, /
&RAMP ID='CONE_20p00_025', T=1350.0000, F=73.0, /
&RAMP ID='CONE_20p00_025', T=1372.0000, F=69.4, /
&RAMP ID='CONE_20p00_025', T=1380.0000, F=70.4, /
&RAMP ID='CONE_20p00_025', T=1390.0000, F=67.4, /
&RAMP ID='CONE_20p00_025', T=1400.0000, F=70.4, /
&RAMP ID='CONE_20p00_025', T=1440.0000, F=55.4, /
&RAMP ID='CONE_20p00_025', T=1490.0000, F=47.0, /
&RAMP ID='CONE_20p00_025', T=1510.0000, F=46.0, /
&RAMP ID='CONE_20p00_025', T=1520.0000, F=42.6, /
&RAMP ID='CONE_20p00_025', T=1550.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=1560.0000, F=39.0, /
&RAMP ID='CONE_20p00_025', T=1568.0000, F=39.0, /
&RAMP ID='CONE_20p00_025', T=1590.0000, F=40.4, /
&RAMP ID='CONE_20p00_025', T=1610.0000, F=34.1, /
&RAMP ID='CONE_20p00_025', T=1650.0000, F=31.2, /
&RAMP ID='CONE_20p00_025', T=1680.0000, F=31.3, /
&RAMP ID='CONE_20p00_025', T=1740.0000, F=26.8, /
&RAMP ID='CONE_20p00_025', T=1764.0000, F=28.1, /
&RAMP ID='CONE_20p00_025', T=1960.0000, F=25.4, /
&RAMP ID='CONE_20p00_025', T=1961.0000, F=0.0, /
&RAMP ID='CONE_20p00_035', T=0.0000, F=1.8, /
&RAMP ID='CONE_20p00_035', T=10.0000, F=12.3, /
&RAMP ID='CONE_20p00_035', T=20.0000, F=64.1, /
&RAMP ID='CONE_20p00_035', T=30.0000, F=151.3, /
&RAMP ID='CONE_20p00_035', T=40.0000, F=146.4, /
&RAMP ID='CONE_20p00_035', T=50.0000, F=112.2, /
&RAMP ID='CONE_20p00_035', T=60.0000, F=98.6, /
&RAMP ID='CONE_20p00_035', T=80.0000, F=81.1, /
&RAMP ID='CONE_20p00_035', T=90.0000, F=81.6, /
&RAMP ID='CONE_20p00_035', T=100.0000, F=74.8, /
&RAMP ID='CONE_20p00_035', T=110.0000, F=75.2, /
&RAMP ID='CONE_20p00_035', T=150.0000, F=64.3, /
&RAMP ID='CONE_20p00_035', T=177.0000, F=61.1, /
&RAMP ID='CONE_20p00_035', T=190.0000, F=57.2, /
&RAMP ID='CONE_20p00_035', T=290.0000, F=52.7, /
&RAMP ID='CONE_20p00_035', T=330.0000, F=53.6, /
&RAMP ID='CONE_20p00_035', T=354.0000, F=50.5, /
&RAMP ID='CONE_20p00_035', T=470.0000, F=52.9, /
&RAMP ID='CONE_20p00_035', T=510.0000, F=50.0, /
&RAMP ID='CONE_20p00_035', T=520.0000, F=52.0, /
&RAMP ID='CONE_20p00_035', T=531.0000, F=51.0, /
&RAMP ID='CONE_20p00_035', T=600.0000, F=49.4, /
&RAMP ID='CONE_20p00_035', T=620.0000, F=51.1, /
&RAMP ID='CONE_20p00_035', T=640.0000, F=48.6, /
&RAMP ID='CONE_20p00_035', T=650.0000, F=50.7, /
&RAMP ID='CONE_20p00_035', T=670.0000, F=48.4, /
&RAMP ID='CONE_20p00_035', T=708.0000, F=50.5, /
&RAMP ID='CONE_20p00_035', T=790.0000, F=53.3, /
&RAMP ID='CONE_20p00_035', T=810.0000, F=57.9, /
&RAMP ID='CONE_20p00_035', T=820.0000, F=55.7, /
&RAMP ID='CONE_20p00_035', T=860.0000, F=63.7, /
&RAMP ID='CONE_20p00_035', T=885.0000, F=64.9, /
&RAMP ID='CONE_20p00_035', T=940.0000, F=73.8, /
&RAMP ID='CONE_20p00_035', T=960.0000, F=73.8, /
&RAMP ID='CONE_20p00_035', T=970.0000, F=78.0, /
&RAMP ID='CONE_20p00_035', T=990.0000, F=77.9, /
&RAMP ID='CONE_20p00_035', T=1030.0000, F=85.1, /
&RAMP ID='CONE_20p00_035', T=1062.0000, F=84.9, /
&RAMP ID='CONE_20p00_035', T=1090.0000, F=84.1, /
&RAMP ID='CONE_20p00_035', T=1110.0000, F=80.8, /
&RAMP ID='CONE_20p00_035', T=1130.0000, F=82.7, /
&RAMP ID='CONE_20p00_035', T=1140.0000, F=77.9, /
&RAMP ID='CONE_20p00_035', T=1160.0000, F=77.3, /
&RAMP ID='CONE_20p00_035', T=1180.0000, F=72.6, /
&RAMP ID='CONE_20p00_035', T=1190.0000, F=73.5, /
&RAMP ID='CONE_20p00_035', T=1220.0000, F=67.1, /
&RAMP ID='CONE_20p00_035', T=1239.0000, F=57.6, /
&RAMP ID='CONE_20p00_035', T=1290.0000, F=39.1, /
&RAMP ID='CONE_20p00_035', T=1330.0000, F=36.3, /
&RAMP ID='CONE_20p00_035', T=1350.0000, F=37.5, /
&RAMP ID='CONE_20p00_035', T=1370.0000, F=33.2, /
&RAMP ID='CONE_20p00_035', T=1416.0000, F=34.0, /
&RAMP ID='CONE_20p00_035', T=1520.0000, F=25.7, /
&RAMP ID='CONE_20p00_035', T=1593.0000, F=24.0, /
&RAMP ID='CONE_20p00_035', T=1770.0000, F=21.1, /
&RAMP ID='CONE_20p00_035', T=1771.0000, F=0.0, /
&RAMP ID='CONE_20p00_050', T=0.0000, F=0.4, /
&RAMP ID='CONE_20p00_050', T=10.0000, F=47.9, /
&RAMP ID='CONE_20p00_050', T=20.0000, F=160.8, /
&RAMP ID='CONE_20p00_050', T=30.0000, F=161.5, /
&RAMP ID='CONE_20p00_050', T=40.0000, F=137.3, /
&RAMP ID='CONE_20p00_050', T=50.0000, F=126.5, /
&RAMP ID='CONE_20p00_050', T=70.0000, F=99.2, /
&RAMP ID='CONE_20p00_050', T=100.0000, F=80.4, /
&RAMP ID='CONE_20p00_050', T=143.0000, F=69.9, /
&RAMP ID='CONE_20p00_050', T=170.0000, F=62.4, /
&RAMP ID='CONE_20p00_050', T=220.0000, F=61.1, /
&RAMP ID='CONE_20p00_050', T=260.0000, F=56.8, /
&RAMP ID='CONE_20p00_050', T=286.0000, F=58.4, /
&RAMP ID='CONE_20p00_050', T=350.0000, F=55.3, /
&RAMP ID='CONE_20p00_050', T=429.0000, F=57.4, /
&RAMP ID='CONE_20p00_050', T=550.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=572.0000, F=61.9, /
&RAMP ID='CONE_20p00_050', T=610.0000, F=62.9, /
&RAMP ID='CONE_20p00_050', T=715.0000, F=73.8, /
&RAMP ID='CONE_20p00_050', T=790.0000, F=86.9, /
&RAMP ID='CONE_20p00_050', T=800.0000, F=86.8, /
&RAMP ID='CONE_20p00_050', T=830.0000, F=97.1, /
&RAMP ID='CONE_20p00_050', T=858.0000, F=101.4, /
&RAMP ID='CONE_20p00_050', T=870.0000, F=103.8, /
&RAMP ID='CONE_20p00_050', T=930.0000, F=104.6, /
&RAMP ID='CONE_20p00_050', T=940.0000, F=102.8, /
&RAMP ID='CONE_20p00_050', T=960.0000, F=94.3, /
&RAMP ID='CONE_20p00_050', T=1001.0000, F=85.5, /
&RAMP ID='CONE_20p00_050', T=1010.0000, F=83.4, /
&RAMP ID='CONE_20p00_050', T=1050.0000, F=61.6, /
&RAMP ID='CONE_20p00_050', T=1090.0000, F=47.0, /
&RAMP ID='CONE_20p00_050', T=1100.0000, F=46.6, /
&RAMP ID='CONE_20p00_050', T=1144.0000, F=35.8, /
&RAMP ID='CONE_20p00_050', T=1170.0000, F=37.6, /
&RAMP ID='CONE_20p00_050', T=1230.0000, F=29.8, /
&RAMP ID='CONE_20p00_050', T=1287.0000, F=29.5, /
&RAMP ID='CONE_20p00_050', T=1430.0000, F=26.7, /
&RAMP ID='CONE_20p00_050', T=1431.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_20p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_035','CONE_20p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_025_noign', SURF_ID='SAMPLE-CONE_20p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_025', SURF_ID='SAMPLE-CONE_20p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_025', /
&DEVC ID='TIGN-CONE_20p00_025', XYZ=0,0,0, SETPOINT=30.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_025', CTRL_ID='IGNITION-CTRL-CONE_20p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_035_noign', SURF_ID='SAMPLE-CONE_20p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_035', SURF_ID='SAMPLE-CONE_20p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_035', /
&DEVC ID='TIGN-CONE_20p00_035', XYZ=0,0,0, SETPOINT=10.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_035', CTRL_ID='IGNITION-CTRL-CONE_20p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_035',REFERENCE_HEAT_FLUX=25,35,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_050_noign', SURF_ID='SAMPLE-CONE_20p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_050', SURF_ID='SAMPLE-CONE_20p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_050', /
&DEVC ID='TIGN-CONE_20p00_050', XYZ=0,0,0, SETPOINT=10.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_050', CTRL_ID='IGNITION-CTRL-CONE_20p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
