&HEAD CHID='Aalto_Woods_Spruce_(flaming)_cone', /
&TIME DT=1., T_END=2670.0 /
&DUMP DT_CTRL=2.2, DT_DEVC=2.2, DT_HRR=2.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0643, DENSITY=408.0, EMISSIVITY=0.9000, SPECIFIC_HEAT=0.9060, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=111.1, /
&RAMP ID='CONE-RAMP', T=2.4000, F=127.8, /
&RAMP ID='CONE-RAMP', T=4.7000, F=139.7, /
&RAMP ID='CONE-RAMP', T=7.0000, F=146.7, /
&RAMP ID='CONE-RAMP', T=9.2000, F=149.0, /
&RAMP ID='CONE-RAMP', T=12.3000, F=146.6, /
&RAMP ID='CONE-RAMP', T=15.6000, F=140.8, /
&RAMP ID='CONE-RAMP', T=24.7000, F=114.8, /
&RAMP ID='CONE-RAMP', T=29.1000, F=106.3, /
&RAMP ID='CONE-RAMP', T=37.0000, F=96.5, /
&RAMP ID='CONE-RAMP', T=47.5000, F=86.6, /
&RAMP ID='CONE-RAMP', T=54.7000, F=82.1, /
&RAMP ID='CONE-RAMP', T=64.8000, F=80.6, /
&RAMP ID='CONE-RAMP', T=75.7000, F=75.4, /
&RAMP ID='CONE-RAMP', T=84.7000, F=74.7, /
&RAMP ID='CONE-RAMP', T=114.7000, F=67.7, /
&RAMP ID='CONE-RAMP', T=126.1000, F=64.4, /
&RAMP ID='CONE-RAMP', T=144.7000, F=62.3, /
&RAMP ID='CONE-RAMP', T=164.9000, F=57.5, /
&RAMP ID='CONE-RAMP', T=174.7000, F=56.8, /
&RAMP ID='CONE-RAMP', T=204.7000, F=55.3, /
&RAMP ID='CONE-RAMP', T=234.7000, F=53.9, /
&RAMP ID='CONE-RAMP', T=264.7000, F=52.8, /
&RAMP ID='CONE-RAMP', T=294.7000, F=52.5, /
&RAMP ID='CONE-RAMP', T=307.0000, F=53.2, /
&RAMP ID='CONE-RAMP', T=324.7000, F=50.7, /
&RAMP ID='CONE-RAMP', T=354.7000, F=50.1, /
&RAMP ID='CONE-RAMP', T=365.6000, F=51.4, /
&RAMP ID='CONE-RAMP', T=384.7000, F=50.8, /
&RAMP ID='CONE-RAMP', T=414.7000, F=52.6, /
&RAMP ID='CONE-RAMP', T=444.7000, F=52.8, /
&RAMP ID='CONE-RAMP', T=474.7000, F=51.4, /
&RAMP ID='CONE-RAMP', T=504.7000, F=51.2, /
&RAMP ID='CONE-RAMP', T=534.7000, F=51.1, /
&RAMP ID='CONE-RAMP', T=564.7000, F=50.8, /
&RAMP ID='CONE-RAMP', T=575.1000, F=49.8, /
&RAMP ID='CONE-RAMP', T=594.7000, F=51.0, /
&RAMP ID='CONE-RAMP', T=613.7000, F=49.1, /
&RAMP ID='CONE-RAMP', T=624.7000, F=50.2, /
&RAMP ID='CONE-RAMP', T=641.5000, F=48.6, /
&RAMP ID='CONE-RAMP', T=654.7000, F=50.0, /
&RAMP ID='CONE-RAMP', T=684.7000, F=50.6, /
&RAMP ID='CONE-RAMP', T=714.7000, F=51.7, /
&RAMP ID='CONE-RAMP', T=744.7000, F=52.9, /
&RAMP ID='CONE-RAMP', T=761.9000, F=53.2, /
&RAMP ID='CONE-RAMP', T=774.7000, F=56.0, /
&RAMP ID='CONE-RAMP', T=783.6000, F=57.4, /
&RAMP ID='CONE-RAMP', T=795.2000, F=56.4, /
&RAMP ID='CONE-RAMP', T=804.7000, F=58.4, /
&RAMP ID='CONE-RAMP', T=816.3000, F=58.9, /
&RAMP ID='CONE-RAMP', T=834.7000, F=63.4, /
&RAMP ID='CONE-RAMP', T=864.7000, F=65.1, /
&RAMP ID='CONE-RAMP', T=894.7000, F=70.1, /
&RAMP ID='CONE-RAMP', T=924.7000, F=73.7, /
&RAMP ID='CONE-RAMP', T=933.4000, F=74.1, /
&RAMP ID='CONE-RAMP', T=945.9000, F=77.9, /
&RAMP ID='CONE-RAMP', T=954.7000, F=78.7, /
&RAMP ID='CONE-RAMP', T=966.2000, F=78.5, /
&RAMP ID='CONE-RAMP', T=984.7000, F=82.3, /
&RAMP ID='CONE-RAMP', T=1014.7000, F=84.7, /
&RAMP ID='CONE-RAMP', T=1027.1000, F=85.7, /
&RAMP ID='CONE-RAMP', T=1044.7000, F=84.0, /
&RAMP ID='CONE-RAMP', T=1074.7000, F=82.9, /
&RAMP ID='CONE-RAMP', T=1087.0000, F=81.0, /
&RAMP ID='CONE-RAMP', T=1104.7000, F=81.9, /
&RAMP ID='CONE-RAMP', T=1116.1000, F=78.3, /
&RAMP ID='CONE-RAMP', T=1134.7000, F=77.1, /
&RAMP ID='CONE-RAMP', T=1152.0000, F=73.2, /
&RAMP ID='CONE-RAMP', T=1164.7000, F=73.0, /
&RAMP ID='CONE-RAMP', T=1194.7000, F=66.7, /
&RAMP ID='CONE-RAMP', T=1224.7000, F=52.9, /
&RAMP ID='CONE-RAMP', T=1254.7000, F=43.9, /
&RAMP ID='CONE-RAMP', T=1266.2000, F=39.4, /
&RAMP ID='CONE-RAMP', T=1284.7000, F=38.3, /
&RAMP ID='CONE-RAMP', T=1303.1000, F=36.6, /
&RAMP ID='CONE-RAMP', T=1314.7000, F=37.4, /
&RAMP ID='CONE-RAMP', T=1323.3000, F=37.3, /
&RAMP ID='CONE-RAMP', T=1344.7000, F=33.4, /
&RAMP ID='CONE-RAMP', T=1374.7000, F=34.2, /
&RAMP ID='CONE-RAMP', T=1404.7000, F=33.7, /
&RAMP ID='CONE-RAMP', T=1434.7000, F=30.9, /
&RAMP ID='CONE-RAMP', T=1464.7000, F=29.4, /
&RAMP ID='CONE-RAMP', T=1494.7000, F=25.9, /
&RAMP ID='CONE-RAMP', T=1524.7000, F=25.0, /
&RAMP ID='CONE-RAMP', T=1554.7000, F=24.8, /
&RAMP ID='CONE-RAMP', T=1584.7000, F=24.0, /
&RAMP ID='CONE-RAMP', T=1614.7000, F=23.2, /
&RAMP ID='CONE-RAMP', T=1644.7000, F=22.2, /
&RAMP ID='CONE-RAMP', T=1663.1000, F=23.4, /
&RAMP ID='CONE-RAMP', T=1674.7000, F=22.2, /
&RAMP ID='CONE-RAMP', T=1704.7000, F=22.1, /
&RAMP ID='CONE-RAMP', T=1714.8000, F=21.0, /
&RAMP ID='CONE-RAMP', T=1734.7000, F=21.9, /
&RAMP ID='CONE-RAMP', T=1739.7000, F=21.5, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.5113, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=47.5251, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.5251, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=93.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.5113, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=58.5113, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.5113, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=36.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.5113, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.6865, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.6865, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=27.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
