&HEAD CHID='Aalto_spruce_flaming_cone', /
&TIME DT=1., T_END=2670.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0643, DENSITY=408.0, EMISSIVITY=0.9000, SPECIFIC_HEAT=0.9060, /
&RAMP ID='CONE-RAMP', T=0.0, F=1.8000, /
&RAMP ID='CONE-RAMP', T=10.0, F=12.3000, /
&RAMP ID='CONE-RAMP', T=20.0, F=64.1000, /
&RAMP ID='CONE-RAMP', T=30.0, F=151.3000, /
&RAMP ID='CONE-RAMP', T=40.0, F=146.4000, /
&RAMP ID='CONE-RAMP', T=50.0, F=112.2000, /
&RAMP ID='CONE-RAMP', T=60.0, F=98.6000, /
&RAMP ID='CONE-RAMP', T=70.0, F=88.7000, /
&RAMP ID='CONE-RAMP', T=80.0, F=81.1000, /
&RAMP ID='CONE-RAMP', T=90.0, F=81.6000, /
&RAMP ID='CONE-RAMP', T=100.0, F=74.8000, /
&RAMP ID='CONE-RAMP', T=110.0, F=75.2000, /
&RAMP ID='CONE-RAMP', T=120.0, F=71.8000, /
&RAMP ID='CONE-RAMP', T=130.0, F=69.0000, /
&RAMP ID='CONE-RAMP', T=140.0, F=68.0000, /
&RAMP ID='CONE-RAMP', T=150.0, F=64.3000, /
&RAMP ID='CONE-RAMP', T=160.0, F=63.6000, /
&RAMP ID='CONE-RAMP', T=170.0, F=62.4000, /
&RAMP ID='CONE-RAMP', T=180.0, F=60.6000, /
&RAMP ID='CONE-RAMP', T=190.0, F=57.2000, /
&RAMP ID='CONE-RAMP', T=200.0, F=56.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=56.6000, /
&RAMP ID='CONE-RAMP', T=220.0, F=56.3000, /
&RAMP ID='CONE-RAMP', T=230.0, F=55.2000, /
&RAMP ID='CONE-RAMP', T=240.0, F=55.0000, /
&RAMP ID='CONE-RAMP', T=250.0, F=54.6000, /
&RAMP ID='CONE-RAMP', T=260.0, F=53.8000, /
&RAMP ID='CONE-RAMP', T=270.0, F=53.6000, /
&RAMP ID='CONE-RAMP', T=280.0, F=53.6000, /
&RAMP ID='CONE-RAMP', T=290.0, F=52.7000, /
&RAMP ID='CONE-RAMP', T=300.0, F=52.5000, /
&RAMP ID='CONE-RAMP', T=310.0, F=52.2000, /
&RAMP ID='CONE-RAMP', T=320.0, F=52.4000, /
&RAMP ID='CONE-RAMP', T=330.0, F=53.6000, /
&RAMP ID='CONE-RAMP', T=340.0, F=52.3000, /
&RAMP ID='CONE-RAMP', T=350.0, F=50.4000, /
&RAMP ID='CONE-RAMP', T=360.0, F=50.6000, /
&RAMP ID='CONE-RAMP', T=370.0, F=50.3000, /
&RAMP ID='CONE-RAMP', T=380.0, F=49.8000, /
&RAMP ID='CONE-RAMP', T=390.0, F=51.7000, /
&RAMP ID='CONE-RAMP', T=400.0, F=50.8000, /
&RAMP ID='CONE-RAMP', T=410.0, F=50.7000, /
&RAMP ID='CONE-RAMP', T=420.0, F=51.5000, /
&RAMP ID='CONE-RAMP', T=430.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=440.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=450.0, F=52.4000, /
&RAMP ID='CONE-RAMP', T=460.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=470.0, F=52.9000, /
&RAMP ID='CONE-RAMP', T=480.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=490.0, F=51.7000, /
&RAMP ID='CONE-RAMP', T=500.0, F=51.6000, /
&RAMP ID='CONE-RAMP', T=510.0, F=50.0000, /
&RAMP ID='CONE-RAMP', T=520.0, F=52.0000, /
&RAMP ID='CONE-RAMP', T=530.0, F=50.9000, /
&RAMP ID='CONE-RAMP', T=540.0, F=52.1000, /
&RAMP ID='CONE-RAMP', T=550.0, F=50.5000, /
&RAMP ID='CONE-RAMP', T=560.0, F=51.2000, /
&RAMP ID='CONE-RAMP', T=570.0, F=51.1000, /
&RAMP ID='CONE-RAMP', T=580.0, F=51.3000, /
&RAMP ID='CONE-RAMP', T=590.0, F=50.9000, /
&RAMP ID='CONE-RAMP', T=600.0, F=49.4000, /
&RAMP ID='CONE-RAMP', T=610.0, F=50.8000, /
&RAMP ID='CONE-RAMP', T=620.0, F=51.1000, /
&RAMP ID='CONE-RAMP', T=630.0, F=50.4000, /
&RAMP ID='CONE-RAMP', T=640.0, F=48.6000, /
&RAMP ID='CONE-RAMP', T=650.0, F=50.7000, /
&RAMP ID='CONE-RAMP', T=660.0, F=48.9000, /
&RAMP ID='CONE-RAMP', T=670.0, F=48.4000, /
&RAMP ID='CONE-RAMP', T=680.0, F=50.2000, /
&RAMP ID='CONE-RAMP', T=690.0, F=50.2000, /
&RAMP ID='CONE-RAMP', T=700.0, F=50.4000, /
&RAMP ID='CONE-RAMP', T=710.0, F=50.5000, /
&RAMP ID='CONE-RAMP', T=720.0, F=51.2000, /
&RAMP ID='CONE-RAMP', T=730.0, F=51.5000, /
&RAMP ID='CONE-RAMP', T=740.0, F=51.7000, /
&RAMP ID='CONE-RAMP', T=750.0, F=51.8000, /
&RAMP ID='CONE-RAMP', T=760.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=770.0, F=53.0000, /
&RAMP ID='CONE-RAMP', T=780.0, F=52.8000, /
&RAMP ID='CONE-RAMP', T=790.0, F=53.3000, /
&RAMP ID='CONE-RAMP', T=800.0, F=56.2000, /
&RAMP ID='CONE-RAMP', T=810.0, F=57.9000, /
&RAMP ID='CONE-RAMP', T=820.0, F=55.7000, /
&RAMP ID='CONE-RAMP', T=830.0, F=58.9000, /
&RAMP ID='CONE-RAMP', T=840.0, F=58.2000, /
&RAMP ID='CONE-RAMP', T=850.0, F=61.1000, /
&RAMP ID='CONE-RAMP', T=860.0, F=63.7000, /
&RAMP ID='CONE-RAMP', T=870.0, F=64.2000, /
&RAMP ID='CONE-RAMP', T=880.0, F=64.8000, /
&RAMP ID='CONE-RAMP', T=890.0, F=65.0000, /
&RAMP ID='CONE-RAMP', T=900.0, F=66.0000, /
&RAMP ID='CONE-RAMP', T=910.0, F=68.2000, /
&RAMP ID='CONE-RAMP', T=920.0, F=70.2000, /
&RAMP ID='CONE-RAMP', T=930.0, F=71.1000, /
&RAMP ID='CONE-RAMP', T=940.0, F=73.8000, /
&RAMP ID='CONE-RAMP', T=950.0, F=73.6000, /
&RAMP ID='CONE-RAMP', T=960.0, F=73.8000, /
&RAMP ID='CONE-RAMP', T=970.0, F=78.0000, /
&RAMP ID='CONE-RAMP', T=980.0, F=78.9000, /
&RAMP ID='CONE-RAMP', T=990.0, F=77.9000, /
&RAMP ID='CONE-RAMP', T=1000.0, F=80.3000, /
&RAMP ID='CONE-RAMP', T=1010.0, F=82.4000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=83.4000, /
&RAMP ID='CONE-RAMP', T=1030.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=1040.0, F=84.4000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=86.0000, /
&RAMP ID='CONE-RAMP', T=1060.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=1070.0, F=83.9000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=83.3000, /
&RAMP ID='CONE-RAMP', T=1090.0, F=84.1000, /
&RAMP ID='CONE-RAMP', T=1100.0, F=83.0000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=80.8000, /
&RAMP ID='CONE-RAMP', T=1120.0, F=81.2000, /
&RAMP ID='CONE-RAMP', T=1130.0, F=82.7000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=77.9000, /
&RAMP ID='CONE-RAMP', T=1150.0, F=78.1000, /
&RAMP ID='CONE-RAMP', T=1160.0, F=77.3000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=74.6000, /
&RAMP ID='CONE-RAMP', T=1180.0, F=72.6000, /
&RAMP ID='CONE-RAMP', T=1190.0, F=73.5000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=70.8000, /
&RAMP ID='CONE-RAMP', T=1210.0, F=69.1000, /
&RAMP ID='CONE-RAMP', T=1220.0, F=67.1000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=62.0000, /
&RAMP ID='CONE-RAMP', T=1240.0, F=57.1000, /
&RAMP ID='CONE-RAMP', T=1250.0, F=52.6000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=50.1000, /
&RAMP ID='CONE-RAMP', T=1270.0, F=46.7000, /
&RAMP ID='CONE-RAMP', T=1280.0, F=44.2000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=39.1000, /
&RAMP ID='CONE-RAMP', T=1300.0, F=39.0000, /
&RAMP ID='CONE-RAMP', T=1310.0, F=38.3000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=37.4000, /
&RAMP ID='CONE-RAMP', T=1330.0, F=36.3000, /
&RAMP ID='CONE-RAMP', T=1340.0, F=37.6000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=37.5000, /
&RAMP ID='CONE-RAMP', T=1360.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=1370.0, F=33.2000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=33.9000, /
&RAMP ID='CONE-RAMP', T=1390.0, F=34.2000, /
&RAMP ID='CONE-RAMP', T=1400.0, F=34.2000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=1420.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=1430.0, F=33.8000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=33.1000, /
&RAMP ID='CONE-RAMP', T=1450.0, F=32.0000, /
&RAMP ID='CONE-RAMP', T=1460.0, F=30.8000, /
&RAMP ID='CONE-RAMP', T=1470.0, F=30.2000, /
&RAMP ID='CONE-RAMP', T=1480.0, F=29.0000, /
&RAMP ID='CONE-RAMP', T=1490.0, F=29.6000, /
&RAMP ID='CONE-RAMP', T=1500.0, F=28.6000, /
&RAMP ID='CONE-RAMP', T=1510.0, F=27.2000, /
&RAMP ID='CONE-RAMP', T=1520.0, F=25.7000, /
&RAMP ID='CONE-RAMP', T=1530.0, F=25.8000, /
&RAMP ID='CONE-RAMP', T=1540.0, F=25.6000, /
&RAMP ID='CONE-RAMP', T=1550.0, F=25.0000, /
&RAMP ID='CONE-RAMP', T=1560.0, F=24.2000, /
&RAMP ID='CONE-RAMP', T=1570.0, F=24.7000, /
&RAMP ID='CONE-RAMP', T=1580.0, F=24.9000, /
&RAMP ID='CONE-RAMP', T=1590.0, F=24.0000, /
&RAMP ID='CONE-RAMP', T=1600.0, F=23.9000, /
&RAMP ID='CONE-RAMP', T=1610.0, F=24.1000, /
&RAMP ID='CONE-RAMP', T=1620.0, F=23.4000, /
&RAMP ID='CONE-RAMP', T=1630.0, F=22.7000, /
&RAMP ID='CONE-RAMP', T=1640.0, F=23.3000, /
&RAMP ID='CONE-RAMP', T=1650.0, F=23.3000, /
&RAMP ID='CONE-RAMP', T=1660.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=1670.0, F=22.0000, /
&RAMP ID='CONE-RAMP', T=1680.0, F=22.8000, /
&RAMP ID='CONE-RAMP', T=1690.0, F=23.7000, /
&RAMP ID='CONE-RAMP', T=1700.0, F=22.0000, /
&RAMP ID='CONE-RAMP', T=1710.0, F=21.7000, /
&RAMP ID='CONE-RAMP', T=1720.0, F=22.0000, /
&RAMP ID='CONE-RAMP', T=1730.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=1740.0, F=20.6000, /
&RAMP ID='CONE-RAMP', T=1750.0, F=22.2000, /
&RAMP ID='CONE-RAMP', T=1760.0, F=22.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=462.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.6145, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0200,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.6290, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=462.5, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=462.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.6145, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0200,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.6145, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=462.5, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=462.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=58.6145, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0200,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.7896, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=462.5, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
