&HEAD CHID='FAA_HDPE', /
&TIME DT=1., T_END=7800.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=47500, SOOT_YIELD=0.060 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.290, DENSITY=860, EMISSIVITY=0.920, SPECIFIC_HEAT=3.500, /
&RAMP ID='CONE_3p20_025', T=0.0000, F=3.1, /
&RAMP ID='CONE_3p20_025', T=60.9600, F=1.9, /
&RAMP ID='CONE_3p20_025', T=87.6000, F=0.8, /
&RAMP ID='CONE_3p20_025', T=104.4000, F=15.7, /
&RAMP ID='CONE_3p20_025', T=114.0000, F=51.2, /
&RAMP ID='CONE_3p20_025', T=121.9200, F=105.8, /
&RAMP ID='CONE_3p20_025', T=139.2000, F=159.5, /
&RAMP ID='CONE_3p20_025', T=170.4000, F=237.9, /
&RAMP ID='CONE_3p20_025', T=182.8800, F=253.7, /
&RAMP ID='CONE_3p20_025', T=205.2000, F=287.8, /
&RAMP ID='CONE_3p20_025', T=217.2000, F=322.5, /
&RAMP ID='CONE_3p20_025', T=243.8400, F=356.2, /
&RAMP ID='CONE_3p20_025', T=304.8000, F=435.4, /
&RAMP ID='CONE_3p20_025', T=330.0000, F=466.0, /
&RAMP ID='CONE_3p20_025', T=365.7600, F=489.2, /
&RAMP ID='CONE_3p20_025', T=366.0000, F=489.4, /
&RAMP ID='CONE_3p20_025', T=386.4000, F=393.6, /
&RAMP ID='CONE_3p20_025', T=387.6000, F=378.8, /
&RAMP ID='CONE_3p20_025', T=388.8000, F=348.4, /
&RAMP ID='CONE_3p20_025', T=409.2000, F=204.4, /
&RAMP ID='CONE_3p20_025', T=421.2000, F=148.8, /
&RAMP ID='CONE_3p20_025', T=426.7200, F=132.5, /
&RAMP ID='CONE_3p20_025', T=435.6000, F=108.9, /
&RAMP ID='CONE_3p20_025', T=487.6800, F=45.4, /
&RAMP ID='CONE_3p20_025', T=548.6400, F=24.9, /
&RAMP ID='CONE_3p20_025', T=600.0000, F=16.4, /
&RAMP ID='CONE_3p20_025', T=609.6000, F=0.0, /
&RAMP ID='CONE_3p20_025', T=610.6000, F=0.0, /
&RAMP ID='CONE_8p10_024', T=0.0000, F=57.9, /
&RAMP ID='CONE_8p10_024', T=15.0000, F=131.3, /
&RAMP ID='CONE_8p10_024', T=30.0000, F=167.3, /
&RAMP ID='CONE_8p10_024', T=84.0000, F=224.7, /
&RAMP ID='CONE_8p10_024', T=101.4500, F=257.1, /
&RAMP ID='CONE_8p10_024', T=134.0000, F=287.5, /
&RAMP ID='CONE_8p10_024', T=202.9000, F=305.5, /
&RAMP ID='CONE_8p10_024', T=221.0000, F=309.6, /
&RAMP ID='CONE_8p10_024', T=260.0000, F=345.6, /
&RAMP ID='CONE_8p10_024', T=302.5000, F=350.4, /
&RAMP ID='CONE_8p10_024', T=303.0000, F=318.9, /
&RAMP ID='CONE_8p10_024', T=304.3500, F=321.1, /
&RAMP ID='CONE_8p10_024', T=345.5000, F=387.1, /
&RAMP ID='CONE_8p10_024', T=405.8000, F=421.2, /
&RAMP ID='CONE_8p10_024', T=507.2500, F=488.1, /
&RAMP ID='CONE_8p10_024', T=538.5000, F=494.3, /
&RAMP ID='CONE_8p10_024', T=549.5000, F=531.7, /
&RAMP ID='CONE_8p10_024', T=576.0000, F=529.8, /
&RAMP ID='CONE_8p10_024', T=593.0000, F=556.4, /
&RAMP ID='CONE_8p10_024', T=608.7000, F=563.3, /
&RAMP ID='CONE_8p10_024', T=618.0000, F=567.3, /
&RAMP ID='CONE_8p10_024', T=622.5000, F=603.8, /
&RAMP ID='CONE_8p10_024', T=646.0000, F=645.4, /
&RAMP ID='CONE_8p10_024', T=669.0000, F=641.8, /
&RAMP ID='CONE_8p10_024', T=681.0000, F=682.4, /
&RAMP ID='CONE_8p10_024', T=697.5000, F=714.1, /
&RAMP ID='CONE_8p10_024', T=710.1500, F=717.1, /
&RAMP ID='CONE_8p10_024', T=740.0000, F=723.0, /
&RAMP ID='CONE_8p10_024', T=749.0000, F=768.8, /
&RAMP ID='CONE_8p10_024', T=774.0000, F=763.0, /
&RAMP ID='CONE_8p10_024', T=795.5000, F=682.8, /
&RAMP ID='CONE_8p10_024', T=811.6000, F=646.2, /
&RAMP ID='CONE_8p10_024', T=825.0000, F=611.8, /
&RAMP ID='CONE_8p10_024', T=829.5000, F=576.6, /
&RAMP ID='CONE_8p10_024', T=839.5000, F=538.0, /
&RAMP ID='CONE_8p10_024', T=858.5000, F=436.8, /
&RAMP ID='CONE_8p10_024', T=877.5000, F=361.7, /
&RAMP ID='CONE_8p10_024', T=882.5000, F=319.1, /
&RAMP ID='CONE_8p10_024', T=898.0000, F=283.1, /
&RAMP ID='CONE_8p10_024', T=908.0000, F=242.9, /
&RAMP ID='CONE_8p10_024', T=913.0500, F=181.4, /
&RAMP ID='CONE_8p10_024', T=914.5000, F=160.4, /
&RAMP ID='CONE_8p10_024', T=921.0000, F=128.5, /
&RAMP ID='CONE_8p10_024', T=926.5000, F=85.8, /
&RAMP ID='CONE_8p10_024', T=937.0000, F=49.7, /
&RAMP ID='CONE_8p10_024', T=960.5000, F=21.5, /
&RAMP ID='CONE_8p10_024', T=1014.5000, F=0.0, /
&RAMP ID='CONE_8p10_024', T=1015.5000, F=0.0, /
&RAMP ID='CONE_27p00_023', T=0.0000, F=25.5, /
&RAMP ID='CONE_27p00_023', T=22.8000, F=34.1, /
&RAMP ID='CONE_27p00_023', T=24.4000, F=6.1, /
&RAMP ID='CONE_27p00_023', T=29.6000, F=78.5, /
&RAMP ID='CONE_27p00_023', T=40.0000, F=119.1, /
&RAMP ID='CONE_27p00_023', T=44.0000, F=163.7, /
&RAMP ID='CONE_27p00_023', T=98.4000, F=201.8, /
&RAMP ID='CONE_27p00_023', T=160.0000, F=206.3, /
&RAMP ID='CONE_27p00_023', T=182.0000, F=239.4, /
&RAMP ID='CONE_27p00_023', T=218.0000, F=273.6, /
&RAMP ID='CONE_27p00_023', T=329.2400, F=337.1, /
&RAMP ID='CONE_27p00_023', T=372.4000, F=362.2, /
&RAMP ID='CONE_27p00_023', T=441.6000, F=383.5, /
&RAMP ID='CONE_27p00_023', T=478.0000, F=415.5, /
&RAMP ID='CONE_27p00_023', T=658.4800, F=352.8, /
&RAMP ID='CONE_27p00_023', T=840.8000, F=303.7, /
&RAMP ID='CONE_27p00_023', T=987.7200, F=276.1, /
&RAMP ID='CONE_27p00_023', T=1218.0000, F=271.0, /
&RAMP ID='CONE_27p00_023', T=1278.0000, F=243.5, /
&RAMP ID='CONE_27p00_023', T=1316.9600, F=254.0, /
&RAMP ID='CONE_27p00_023', T=1390.0000, F=273.7, /
&RAMP ID='CONE_27p00_023', T=1476.4000, F=314.9, /
&RAMP ID='CONE_27p00_023', T=1646.2000, F=346.4, /
&RAMP ID='CONE_27p00_023', T=1975.4400, F=382.3, /
&RAMP ID='CONE_27p00_023', T=2086.4000, F=393.1, /
&RAMP ID='CONE_27p00_023', T=2137.2000, F=378.7, /
&RAMP ID='CONE_27p00_023', T=2304.6800, F=405.4, /
&RAMP ID='CONE_27p00_023', T=2633.9200, F=441.5, /
&RAMP ID='CONE_27p00_023', T=2645.2000, F=474.4, /
&RAMP ID='CONE_27p00_023', T=2750.0000, F=549.1, /
&RAMP ID='CONE_27p00_023', T=2839.2000, F=571.8, /
&RAMP ID='CONE_27p00_023', T=2851.2000, F=606.9, /
&RAMP ID='CONE_27p00_023', T=2895.6000, F=499.6, /
&RAMP ID='CONE_27p00_023', T=2910.4000, F=402.1, /
&RAMP ID='CONE_27p00_023', T=2911.2000, F=372.3, /
&RAMP ID='CONE_27p00_023', T=2963.1600, F=313.3, /
&RAMP ID='CONE_27p00_023', T=3001.2000, F=274.3, /
&RAMP ID='CONE_27p00_023', T=3006.8000, F=237.0, /
&RAMP ID='CONE_27p00_023', T=3012.4000, F=178.1, /
&RAMP ID='CONE_27p00_023', T=3014.8000, F=201.6, /
&RAMP ID='CONE_27p00_023', T=3015.2000, F=190.1, /
&RAMP ID='CONE_27p00_023', T=3015.6000, F=144.7, /
&RAMP ID='CONE_27p00_023', T=3023.2000, F=116.6, /
&RAMP ID='CONE_27p00_023', T=3042.0000, F=84.2, /
&RAMP ID='CONE_27p00_023', T=3092.0000, F=50.4, /
&RAMP ID='CONE_27p00_023', T=3169.2000, F=26.0, /
&RAMP ID='CONE_27p00_023', T=3249.6000, F=24.5, /
&RAMP ID='CONE_27p00_023', T=3292.4000, F=0.0, /
&RAMP ID='CONE_27p00_023', T=3293.4000, F=0.0, /
&RAMP ID='CONE_3p20_050', T=0.0000, F=16.7, /
&RAMP ID='CONE_3p20_050', T=15.3000, F=57.9, /
&RAMP ID='CONE_3p20_050', T=23.8000, F=118.8, /
&RAMP ID='CONE_3p20_050', T=38.5900, F=255.4, /
&RAMP ID='CONE_3p20_050', T=44.2000, F=301.5, /
&RAMP ID='CONE_3p20_050', T=54.4000, F=340.5, /
&RAMP ID='CONE_3p20_050', T=62.9000, F=401.6, /
&RAMP ID='CONE_3p20_050', T=77.1800, F=467.5, /
&RAMP ID='CONE_3p20_050', T=105.4000, F=667.3, /
&RAMP ID='CONE_3p20_050', T=115.7700, F=777.2, /
&RAMP ID='CONE_3p20_050', T=137.7000, F=942.3, /
&RAMP ID='CONE_3p20_050', T=147.9000, F=1068.2, /
&RAMP ID='CONE_3p20_050', T=154.3600, F=1095.4, /
&RAMP ID='CONE_3p20_050', T=156.4000, F=1098.9, /
&RAMP ID='CONE_3p20_050', T=161.5000, F=1055.7, /
&RAMP ID='CONE_3p20_050', T=168.3000, F=1053.2, /
&RAMP ID='CONE_3p20_050', T=173.4000, F=984.3, /
&RAMP ID='CONE_3p20_050', T=181.9000, F=919.2, /
&RAMP ID='CONE_3p20_050', T=188.7000, F=685.5, /
&RAMP ID='CONE_3p20_050', T=192.9500, F=568.4, /
&RAMP ID='CONE_3p20_050', T=198.9000, F=459.1, /
&RAMP ID='CONE_3p20_050', T=210.8000, F=323.6, /
&RAMP ID='CONE_3p20_050', T=231.5400, F=230.0, /
&RAMP ID='CONE_3p20_050', T=270.1300, F=180.8, /
&RAMP ID='CONE_3p20_050', T=308.7200, F=119.2, /
&RAMP ID='CONE_3p20_050', T=347.3100, F=58.2, /
&RAMP ID='CONE_3p20_050', T=377.4000, F=29.0, /
&RAMP ID='CONE_3p20_050', T=385.9000, F=0.0, /
&RAMP ID='CONE_3p20_050', T=386.9000, F=0.0, /
&RAMP ID='CONE_8p10_049', T=0.0000, F=37.8, /
&RAMP ID='CONE_8p10_049', T=11.2000, F=176.1, /
&RAMP ID='CONE_8p10_049', T=26.6000, F=296.1, /
&RAMP ID='CONE_8p10_049', T=51.9400, F=344.5, /
&RAMP ID='CONE_8p10_049', T=103.8800, F=522.9, /
&RAMP ID='CONE_8p10_049', T=155.8200, F=597.4, /
&RAMP ID='CONE_8p10_049', T=176.4000, F=663.9, /
&RAMP ID='CONE_8p10_049', T=189.0000, F=734.1, /
&RAMP ID='CONE_8p10_049', T=207.7600, F=726.3, /
&RAMP ID='CONE_8p10_049', T=242.2000, F=761.2, /
&RAMP ID='CONE_8p10_049', T=259.7000, F=890.0, /
&RAMP ID='CONE_8p10_049', T=264.6000, F=966.0, /
&RAMP ID='CONE_8p10_049', T=284.2000, F=1112.7, /
&RAMP ID='CONE_8p10_049', T=299.6000, F=1157.6, /
&RAMP ID='CONE_8p10_049', T=311.6400, F=1271.6, /
&RAMP ID='CONE_8p10_049', T=322.0000, F=1460.9, /
&RAMP ID='CONE_8p10_049', T=333.2000, F=1572.0, /
&RAMP ID='CONE_8p10_049', T=344.4000, F=1468.0, /
&RAMP ID='CONE_8p10_049', T=348.6000, F=1345.2, /
&RAMP ID='CONE_8p10_049', T=355.6000, F=1218.8, /
&RAMP ID='CONE_8p10_049', T=359.8000, F=1071.3, /
&RAMP ID='CONE_8p10_049', T=363.5800, F=1017.5, /
&RAMP ID='CONE_8p10_049', T=385.0000, F=820.0, /
&RAMP ID='CONE_8p10_049', T=415.5200, F=639.2, /
&RAMP ID='CONE_8p10_049', T=441.0000, F=416.3, /
&RAMP ID='CONE_8p10_049', T=445.2000, F=367.8, /
&RAMP ID='CONE_8p10_049', T=448.0000, F=294.6, /
&RAMP ID='CONE_8p10_049', T=455.0000, F=169.4, /
&RAMP ID='CONE_8p10_049', T=462.0000, F=96.9, /
&RAMP ID='CONE_8p10_049', T=467.4600, F=74.4, /
&RAMP ID='CONE_8p10_049', T=477.4000, F=41.3, /
&RAMP ID='CONE_8p10_049', T=519.4000, F=0.0, /
&RAMP ID='CONE_8p10_049', T=520.4000, F=0.0, /
&RAMP ID='CONE_27p00_046', T=0.0000, F=142.6, /
&RAMP ID='CONE_27p00_046', T=11.6000, F=241.6, /
&RAMP ID='CONE_27p00_046', T=62.9000, F=435.3, /
&RAMP ID='CONE_27p00_046', T=113.4000, F=553.0, /
&RAMP ID='CONE_27p00_046', T=164.9200, F=595.4, /
&RAMP ID='CONE_27p00_046', T=192.9000, F=603.7, /
&RAMP ID='CONE_27p00_046', T=224.4000, F=495.4, /
&RAMP ID='CONE_27p00_046', T=283.1000, F=388.7, /
&RAMP ID='CONE_27p00_046', T=323.9000, F=518.3, /
&RAMP ID='CONE_27p00_046', T=329.8400, F=508.3, /
&RAMP ID='CONE_27p00_046', T=356.4000, F=463.5, /
&RAMP ID='CONE_27p00_046', T=411.0000, F=420.4, /
&RAMP ID='CONE_27p00_046', T=494.7600, F=442.8, /
&RAMP ID='CONE_27p00_046', T=591.7000, F=523.0, /
&RAMP ID='CONE_27p00_046', T=659.6800, F=521.7, /
&RAMP ID='CONE_27p00_046', T=685.6000, F=514.3, /
&RAMP ID='CONE_27p00_046', T=759.5000, F=636.5, /
&RAMP ID='CONE_27p00_046', T=779.4000, F=565.8, /
&RAMP ID='CONE_27p00_046', T=803.0000, F=564.5, /
&RAMP ID='CONE_27p00_046', T=818.7000, F=668.8, /
&RAMP ID='CONE_27p00_046', T=824.6000, F=670.1, /
&RAMP ID='CONE_27p00_046', T=952.2000, F=703.3, /
&RAMP ID='CONE_27p00_046', T=989.5200, F=776.9, /
&RAMP ID='CONE_27p00_046', T=1154.4400, F=946.9, /
&RAMP ID='CONE_27p00_046', T=1304.0000, F=1110.1, /
&RAMP ID='CONE_27p00_046', T=1319.3600, F=1157.4, /
&RAMP ID='CONE_27p00_046', T=1346.5000, F=1261.6, /
&RAMP ID='CONE_27p00_046', T=1354.9000, F=1333.3, /
&RAMP ID='CONE_27p00_046', T=1385.4000, F=1480.2, /
&RAMP ID='CONE_27p00_046', T=1402.3000, F=1355.5, /
&RAMP ID='CONE_27p00_046', T=1402.4000, F=1419.0, /
&RAMP ID='CONE_27p00_046', T=1407.1000, F=1276.6, /
&RAMP ID='CONE_27p00_046', T=1412.5000, F=1164.5, /
&RAMP ID='CONE_27p00_046', T=1414.8000, F=1045.7, /
&RAMP ID='CONE_27p00_046', T=1415.4000, F=961.0, /
&RAMP ID='CONE_27p00_046', T=1424.7000, F=895.0, /
&RAMP ID='CONE_27p00_046', T=1427.6000, F=819.8, /
&RAMP ID='CONE_27p00_046', T=1427.7000, F=744.2, /
&RAMP ID='CONE_27p00_046', T=1435.3000, F=683.2, /
&RAMP ID='CONE_27p00_046', T=1436.2000, F=620.2, /
&RAMP ID='CONE_27p00_046', T=1484.2800, F=348.6, /
&RAMP ID='CONE_27p00_046', T=1486.7000, F=335.4, /
&RAMP ID='CONE_27p00_046', T=1490.1000, F=265.1, /
&RAMP ID='CONE_27p00_046', T=1502.1000, F=192.0, /
&RAMP ID='CONE_27p00_046', T=1527.3000, F=132.1, /
&RAMP ID='CONE_27p00_046', T=1563.8000, F=56.2, /
&RAMP ID='CONE_27p00_046', T=1603.5000, F=25.1, /
&RAMP ID='CONE_27p00_046', T=1643.2000, F=24.4, /
&RAMP ID='CONE_27p00_046', T=1649.2000, F=0.0, /
&RAMP ID='CONE_27p00_046', T=1650.2000, F=0.0, /
&RAMP ID='CONE_3p20_075', T=0.0000, F=51.5, /
&RAMP ID='CONE_3p20_075', T=8.4000, F=150.7, /
&RAMP ID='CONE_3p20_075', T=18.8000, F=345.4, /
&RAMP ID='CONE_3p20_075', T=29.0200, F=443.8, /
&RAMP ID='CONE_3p20_075', T=46.0000, F=615.6, /
&RAMP ID='CONE_3p20_075', T=52.8000, F=713.4, /
&RAMP ID='CONE_3p20_075', T=58.0400, F=829.0, /
&RAMP ID='CONE_3p20_075', T=64.4000, F=915.7, /
&RAMP ID='CONE_3p20_075', T=78.8000, F=1295.6, /
&RAMP ID='CONE_3p20_075', T=81.0000, F=1415.0, /
&RAMP ID='CONE_3p20_075', T=87.0600, F=1606.8, /
&RAMP ID='CONE_3p20_075', T=90.6000, F=1610.1, /
&RAMP ID='CONE_3p20_075', T=92.8000, F=1717.8, /
&RAMP ID='CONE_3p20_075', T=96.6000, F=1737.0, /
&RAMP ID='CONE_3p20_075', T=99.4000, F=2040.6, /
&RAMP ID='CONE_3p20_075', T=99.8000, F=1902.4, /
&RAMP ID='CONE_3p20_075', T=106.2000, F=1816.7, /
&RAMP ID='CONE_3p20_075', T=108.0000, F=1643.6, /
&RAMP ID='CONE_3p20_075', T=111.8000, F=1361.3, /
&RAMP ID='CONE_3p20_075', T=112.8000, F=1200.3, /
&RAMP ID='CONE_3p20_075', T=114.8000, F=991.5, /
&RAMP ID='CONE_3p20_075', T=116.0800, F=923.8, /
&RAMP ID='CONE_3p20_075', T=117.4000, F=854.0, /
&RAMP ID='CONE_3p20_075', T=118.2000, F=746.2, /
&RAMP ID='CONE_3p20_075', T=121.0000, F=652.9, /
&RAMP ID='CONE_3p20_075', T=130.2000, F=442.3, /
&RAMP ID='CONE_3p20_075', T=137.4000, F=330.5, /
&RAMP ID='CONE_3p20_075', T=145.1000, F=268.2, /
&RAMP ID='CONE_3p20_075', T=174.1200, F=217.5, /
&RAMP ID='CONE_3p20_075', T=203.1400, F=105.5, /
&RAMP ID='CONE_3p20_075', T=232.1600, F=74.9, /
&RAMP ID='CONE_3p20_075', T=261.1800, F=47.5, /
&RAMP ID='CONE_3p20_075', T=290.2000, F=0.0, /
&RAMP ID='CONE_3p20_075', T=291.2000, F=0.0, /
&RAMP ID='CONE_8p10_073', T=0.0000, F=83.0, /
&RAMP ID='CONE_8p10_073', T=14.4000, F=304.4, /
&RAMP ID='CONE_8p10_073', T=37.4400, F=487.9, /
&RAMP ID='CONE_8p10_073', T=74.8800, F=668.5, /
&RAMP ID='CONE_8p10_073', T=112.3200, F=829.7, /
&RAMP ID='CONE_8p10_073', T=124.8000, F=840.4, /
&RAMP ID='CONE_8p10_073', T=149.7600, F=932.3, /
&RAMP ID='CONE_8p10_073', T=174.6000, F=965.2, /
&RAMP ID='CONE_8p10_073', T=187.2000, F=1078.9, /
&RAMP ID='CONE_8p10_073', T=216.0000, F=1246.0, /
&RAMP ID='CONE_8p10_073', T=222.0000, F=1366.6, /
&RAMP ID='CONE_8p10_073', T=224.6400, F=1382.9, /
&RAMP ID='CONE_8p10_073', T=232.8000, F=1433.4, /
&RAMP ID='CONE_8p10_073', T=235.8000, F=1564.3, /
&RAMP ID='CONE_8p10_073', T=241.8000, F=1645.3, /
&RAMP ID='CONE_8p10_073', T=250.2000, F=1601.1, /
&RAMP ID='CONE_8p10_073', T=251.4000, F=1780.1, /
&RAMP ID='CONE_8p10_073', T=252.0000, F=1671.2, /
&RAMP ID='CONE_8p10_073', T=262.0800, F=1837.3, /
&RAMP ID='CONE_8p10_073', T=264.6000, F=1878.9, /
&RAMP ID='CONE_8p10_073', T=268.2000, F=2217.5, /
&RAMP ID='CONE_8p10_073', T=268.8000, F=2213.5, /
&RAMP ID='CONE_8p10_073', T=270.6000, F=2016.0, /
&RAMP ID='CONE_8p10_073', T=271.2000, F=1980.4, /
&RAMP ID='CONE_8p10_073', T=288.6000, F=1798.1, /
&RAMP ID='CONE_8p10_073', T=295.2000, F=1679.0, /
&RAMP ID='CONE_8p10_073', T=299.5200, F=1505.0, /
&RAMP ID='CONE_8p10_073', T=303.0000, F=1405.0, /
&RAMP ID='CONE_8p10_073', T=305.4000, F=1213.6, /
&RAMP ID='CONE_8p10_073', T=312.0000, F=1007.3, /
&RAMP ID='CONE_8p10_073', T=336.9600, F=659.4, /
&RAMP ID='CONE_8p10_073', T=343.8000, F=512.5, /
&RAMP ID='CONE_8p10_073', T=353.4000, F=150.5, /
&RAMP ID='CONE_8p10_073', T=358.2000, F=61.1, /
&RAMP ID='CONE_8p10_073', T=366.6000, F=0.0, /
&RAMP ID='CONE_8p10_073', T=374.4000, F=0.0, /
&RAMP ID='CONE_8p10_073', T=375.4000, F=0.0, /
&RAMP ID='CONE_27p00_069', T=0.0000, F=204.9, /
&RAMP ID='CONE_27p00_069', T=5.6000, F=297.8, /
&RAMP ID='CONE_27p00_069', T=36.8000, F=478.3, /
&RAMP ID='CONE_27p00_069', T=47.5000, F=574.5, /
&RAMP ID='CONE_27p00_069', T=73.7000, F=654.9, /
&RAMP ID='CONE_27p00_069', T=119.0600, F=708.4, /
&RAMP ID='CONE_27p00_069', T=238.1200, F=779.9, /
&RAMP ID='CONE_27p00_069', T=318.6000, F=716.8, /
&RAMP ID='CONE_27p00_069', T=357.1800, F=773.6, /
&RAMP ID='CONE_27p00_069', T=476.2400, F=825.0, /
&RAMP ID='CONE_27p00_069', T=595.3000, F=884.3, /
&RAMP ID='CONE_27p00_069', T=709.4000, F=894.9, /
&RAMP ID='CONE_27p00_069', T=714.3600, F=941.1, /
&RAMP ID='CONE_27p00_069', T=724.3000, F=1033.6, /
&RAMP ID='CONE_27p00_069', T=743.8000, F=853.7, /
&RAMP ID='CONE_27p00_069', T=765.1000, F=808.1, /
&RAMP ID='CONE_27p00_069', T=833.4200, F=940.0, /
&RAMP ID='CONE_27p00_069', T=856.8000, F=1066.7, /
&RAMP ID='CONE_27p00_069', T=952.4800, F=1316.6, /
&RAMP ID='CONE_27p00_069', T=1037.3000, F=1467.1, /
&RAMP ID='CONE_27p00_069', T=1048.1000, F=1573.8, /
&RAMP ID='CONE_27p00_069', T=1051.2000, F=1690.8, /
&RAMP ID='CONE_27p00_069', T=1071.5400, F=1919.3, /
&RAMP ID='CONE_27p00_069', T=1081.4000, F=2099.6, /
&RAMP ID='CONE_27p00_069', T=1096.0000, F=2461.5, /
&RAMP ID='CONE_27p00_069', T=1100.5000, F=1999.3, /
&RAMP ID='CONE_27p00_069', T=1103.0000, F=1916.3, /
&RAMP ID='CONE_27p00_069', T=1105.0000, F=2130.3, /
&RAMP ID='CONE_27p00_069', T=1109.3000, F=1707.5, /
&RAMP ID='CONE_27p00_069', T=1109.4000, F=1810.7, /
&RAMP ID='CONE_27p00_069', T=1111.0000, F=1456.7, /
&RAMP ID='CONE_27p00_069', T=1113.0000, F=1572.2, /
&RAMP ID='CONE_27p00_069', T=1116.9000, F=1368.2, /
&RAMP ID='CONE_27p00_069', T=1123.7000, F=1155.5, /
&RAMP ID='CONE_27p00_069', T=1132.4000, F=768.7, /
&RAMP ID='CONE_27p00_069', T=1132.7000, F=984.6, /
&RAMP ID='CONE_27p00_069', T=1134.2000, F=643.4, /
&RAMP ID='CONE_27p00_069', T=1135.8000, F=538.8, /
&RAMP ID='CONE_27p00_069', T=1142.9000, F=337.9, /
&RAMP ID='CONE_27p00_069', T=1150.8000, F=221.2, /
&RAMP ID='CONE_27p00_069', T=1166.3000, F=89.7, /
&RAMP ID='CONE_27p00_069', T=1190.6000, F=0.0, /
&RAMP ID='CONE_27p00_069', T=1191.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p20_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=50,75,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_025_noign', SURF_ID='SAMPLE-CONE_3p20_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_025', SURF_ID='SAMPLE-CONE_3p20_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_025', /
&DEVC ID='TIGN-CONE_3p20_025', XYZ=0,0,0, SETPOINT=121.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_025', CTRL_ID='IGNITION-CTRL-CONE_3p20_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p20_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,75,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_050_noign', SURF_ID='SAMPLE-CONE_3p20_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_050', SURF_ID='SAMPLE-CONE_3p20_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_050', /
&DEVC ID='TIGN-CONE_3p20_050', XYZ=0,0,0, SETPOINT=54.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_050', CTRL_ID='IGNITION-CTRL-CONE_3p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p20_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_075_noign', SURF_ID='SAMPLE-CONE_3p20_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_075', SURF_ID='SAMPLE-CONE_3p20_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_075', /
&DEVC ID='TIGN-CONE_3p20_075', XYZ=0,0,0, SETPOINT=40.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_075', CTRL_ID='IGNITION-CTRL-CONE_3p20_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p10_024_noign', EXTERNAL_FLUX=24, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_024', EXTERNAL_FLUX=24, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_024_noign', SURF_ID='SAMPLE-CONE_8p10_024_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_024', SURF_ID='SAMPLE-CONE_8p10_024', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_024', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_024', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_024', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_024', /
&DEVC ID='TIGN-CONE_8p10_024', XYZ=0,0,0, SETPOINT=545.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_024', CTRL_ID='IGNITION-CTRL-CONE_8p10_024', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_024', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_024', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_024', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&SURF ID='SAMPLE-CONE_8p10_049_noign', EXTERNAL_FLUX=49, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_049', EXTERNAL_FLUX=49, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_049_noign', SURF_ID='SAMPLE-CONE_8p10_049_noign', XB=0.70,0.80,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_049', SURF_ID='SAMPLE-CONE_8p10_049', XB=0.10,0.20,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_049', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_049', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_049', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_049', /
&DEVC ID='TIGN-CONE_8p10_049', XYZ=0,0,0, SETPOINT=110.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_049', CTRL_ID='IGNITION-CTRL-CONE_8p10_049', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_049', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_049', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_049', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.15,0.00, /
&SURF ID='SAMPLE-CONE_8p10_073_noign', EXTERNAL_FLUX=73, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_073', EXTERNAL_FLUX=73, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_073_noign', SURF_ID='SAMPLE-CONE_8p10_073_noign', XB=0.80,0.90,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_073', SURF_ID='SAMPLE-CONE_8p10_073', XB=0.20,0.30,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_073', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_073', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_073', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_073', /
&DEVC ID='TIGN-CONE_8p10_073', XYZ=0,0,0, SETPOINT=49.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_073', CTRL_ID='IGNITION-CTRL-CONE_8p10_073', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_073', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_073', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_073', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.15,0.00, /
&SURF ID='SAMPLE-CONE_27p00_023_noign', EXTERNAL_FLUX=23, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_023', EXTERNAL_FLUX=23, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_023_noign', SURF_ID='SAMPLE-CONE_27p00_023_noign', XB=0.60,0.70,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_023', SURF_ID='SAMPLE-CONE_27p00_023', XB=0.00,0.10,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_023', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_023', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_023', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_023', /
&DEVC ID='TIGN-CONE_27p00_023', XYZ=0,0,0, SETPOINT=607.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_023', CTRL_ID='IGNITION-CTRL-CONE_27p00_023', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_023', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_023', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_023', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.25,0.00, /
&SURF ID='SAMPLE-CONE_27p00_046_noign', EXTERNAL_FLUX=46, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_046', EXTERNAL_FLUX=46, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,23,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_046_noign', SURF_ID='SAMPLE-CONE_27p00_046_noign', XB=0.70,0.80,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_046', SURF_ID='SAMPLE-CONE_27p00_046', XB=0.10,0.20,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_046', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_046', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_046', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_046', /
&DEVC ID='TIGN-CONE_27p00_046', XYZ=0,0,0, SETPOINT=95.90, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_046', CTRL_ID='IGNITION-CTRL-CONE_27p00_046', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_046', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_046', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_046', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.25,0.00, /
&SURF ID='SAMPLE-CONE_27p00_069_noign', EXTERNAL_FLUX=69, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_069', EXTERNAL_FLUX=69, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,23,46,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_069_noign', SURF_ID='SAMPLE-CONE_27p00_069_noign', XB=0.80,0.90,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_069', SURF_ID='SAMPLE-CONE_27p00_069', XB=0.20,0.30,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_069', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_069', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_069', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_069', /
&DEVC ID='TIGN-CONE_27p00_069', XYZ=0,0,0, SETPOINT=57.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_069', CTRL_ID='IGNITION-CTRL-CONE_27p00_069', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_069', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_069', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_069', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.25,0.00, /
&TAIL /
