&HEAD CHID='FAA_PBT', /
&TIME DT=1., T_END=762.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19500, SOOT_YIELD=0.020 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.290, DENSITY=1300, EMISSIVITY=0.880, SPECIFIC_HEAT=2.230, /
&RAMP ID='CONE_4p00_035', T=0.0000, F=8.4, /
&RAMP ID='CONE_4p00_035', T=18.5000, F=16.2, /
&RAMP ID='CONE_4p00_035', T=22.2000, F=59.9, /
&RAMP ID='CONE_4p00_035', T=27.0100, F=150.0, /
&RAMP ID='CONE_4p00_035', T=37.0000, F=317.6, /
&RAMP ID='CONE_4p00_035', T=48.1000, F=424.1, /
&RAMP ID='CONE_4p00_035', T=54.0200, F=464.3, /
&RAMP ID='CONE_4p00_035', T=62.9000, F=504.7, /
&RAMP ID='CONE_4p00_035', T=81.0300, F=715.8, /
&RAMP ID='CONE_4p00_035', T=96.2000, F=892.7, /
&RAMP ID='CONE_4p00_035', T=103.6000, F=947.4, /
&RAMP ID='CONE_4p00_035', T=108.0400, F=950.8, /
&RAMP ID='CONE_4p00_035', T=118.4000, F=981.3, /
&RAMP ID='CONE_4p00_035', T=122.1000, F=980.9, /
&RAMP ID='CONE_4p00_035', T=135.0500, F=916.7, /
&RAMP ID='CONE_4p00_035', T=140.6000, F=861.8, /
&RAMP ID='CONE_4p00_035', T=144.3000, F=778.5, /
&RAMP ID='CONE_4p00_035', T=155.4000, F=340.1, /
&RAMP ID='CONE_4p00_035', T=159.1000, F=209.0, /
&RAMP ID='CONE_4p00_035', T=162.0600, F=147.6, /
&RAMP ID='CONE_4p00_035', T=166.5000, F=89.5, /
&RAMP ID='CONE_4p00_035', T=173.9000, F=55.0, /
&RAMP ID='CONE_4p00_035', T=189.0700, F=34.8, /
&RAMP ID='CONE_4p00_035', T=216.0800, F=24.7, /
&RAMP ID='CONE_4p00_035', T=243.0900, F=19.7, /
&RAMP ID='CONE_4p00_035', T=270.1000, F=13.7, /
&RAMP ID='CONE_4p00_035', T=271.1000, F=0.0, /
&RAMP ID='CONE_4p00_050', T=0.0000, F=1.9, /
&RAMP ID='CONE_4p00_050', T=33.3000, F=5.8, /
&RAMP ID='CONE_4p00_050', T=36.2600, F=22.6, /
&RAMP ID='CONE_4p00_050', T=40.7000, F=102.0, /
&RAMP ID='CONE_4p00_050', T=51.8000, F=372.2, /
&RAMP ID='CONE_4p00_050', T=72.5200, F=588.8, /
&RAMP ID='CONE_4p00_050', T=96.2000, F=957.1, /
&RAMP ID='CONE_4p00_050', T=108.7800, F=1107.7, /
&RAMP ID='CONE_4p00_050', T=122.1000, F=1325.9, /
&RAMP ID='CONE_4p00_050', T=125.8000, F=1366.4, /
&RAMP ID='CONE_4p00_050', T=129.5000, F=1266.8, /
&RAMP ID='CONE_4p00_050', T=133.2000, F=1216.2, /
&RAMP ID='CONE_4p00_050', T=136.9000, F=1123.2, /
&RAMP ID='CONE_4p00_050', T=140.6000, F=948.5, /
&RAMP ID='CONE_4p00_050', T=145.0400, F=673.5, /
&RAMP ID='CONE_4p00_050', T=148.0000, F=457.0, /
&RAMP ID='CONE_4p00_050', T=151.7000, F=258.6, /
&RAMP ID='CONE_4p00_050', T=155.4000, F=163.1, /
&RAMP ID='CONE_4p00_050', T=159.1000, F=101.6, /
&RAMP ID='CONE_4p00_050', T=166.5000, F=50.0, /
&RAMP ID='CONE_4p00_050', T=181.3000, F=33.1, /
&RAMP ID='CONE_4p00_050', T=217.5600, F=27.3, /
&RAMP ID='CONE_4p00_050', T=253.8200, F=19.2, /
&RAMP ID='CONE_4p00_050', T=290.0800, F=15.6, /
&RAMP ID='CONE_4p00_050', T=326.3400, F=11.7, /
&RAMP ID='CONE_4p00_050', T=362.6000, F=9.8, /
&RAMP ID='CONE_4p00_050', T=363.6000, F=0.0, /
&RAMP ID='CONE_4p00_070', T=0.0000, F=9.7, /
&RAMP ID='CONE_4p00_070', T=11.2000, F=13.4, /
&RAMP ID='CONE_4p00_070', T=22.4000, F=308.4, /
&RAMP ID='CONE_4p00_070', T=26.3200, F=373.4, /
&RAMP ID='CONE_4p00_070', T=39.2000, F=585.8, /
&RAMP ID='CONE_4p00_070', T=42.0000, F=607.0, /
&RAMP ID='CONE_4p00_070', T=52.6400, F=830.4, /
&RAMP ID='CONE_4p00_070', T=56.0000, F=879.2, /
&RAMP ID='CONE_4p00_070', T=61.6000, F=1084.6, /
&RAMP ID='CONE_4p00_070', T=64.4000, F=1158.6, /
&RAMP ID='CONE_4p00_070', T=67.2000, F=1178.3, /
&RAMP ID='CONE_4p00_070', T=70.0000, F=1233.7, /
&RAMP ID='CONE_4p00_070', T=72.8000, F=1221.0, /
&RAMP ID='CONE_4p00_070', T=75.6000, F=1380.7, /
&RAMP ID='CONE_4p00_070', T=78.9600, F=1324.9, /
&RAMP ID='CONE_4p00_070', T=81.2000, F=1340.2, /
&RAMP ID='CONE_4p00_070', T=89.6000, F=1520.2, /
&RAMP ID='CONE_4p00_070', T=92.4000, F=1630.8, /
&RAMP ID='CONE_4p00_070', T=95.2000, F=1535.8, /
&RAMP ID='CONE_4p00_070', T=98.0000, F=1537.2, /
&RAMP ID='CONE_4p00_070', T=100.8000, F=1450.2, /
&RAMP ID='CONE_4p00_070', T=103.6000, F=1291.5, /
&RAMP ID='CONE_4p00_070', T=105.2800, F=1067.9, /
&RAMP ID='CONE_4p00_070', T=106.4000, F=918.9, /
&RAMP ID='CONE_4p00_070', T=112.0000, F=366.9, /
&RAMP ID='CONE_4p00_070', T=114.8000, F=224.3, /
&RAMP ID='CONE_4p00_070', T=117.6000, F=134.3, /
&RAMP ID='CONE_4p00_070', T=120.4000, F=86.9, /
&RAMP ID='CONE_4p00_070', T=131.6000, F=45.5, /
&RAMP ID='CONE_4p00_070', T=157.9200, F=35.1, /
&RAMP ID='CONE_4p00_070', T=184.2400, F=31.2, /
&RAMP ID='CONE_4p00_070', T=210.5600, F=25.4, /
&RAMP ID='CONE_4p00_070', T=236.8800, F=23.4, /
&RAMP ID='CONE_4p00_070', T=263.2000, F=5.8, /
&RAMP ID='CONE_4p00_070', T=264.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_050','CONE_4p00_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_035_noign', SURF_ID='SAMPLE-CONE_4p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_035', SURF_ID='SAMPLE-CONE_4p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_035', /
&DEVC ID='TIGN-CONE_4p00_035', XYZ=0,0,0, SETPOINT=111.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_035', CTRL_ID='IGNITION-CTRL-CONE_4p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_035','CONE_4p00_070',REFERENCE_HEAT_FLUX=35,70,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_050_noign', SURF_ID='SAMPLE-CONE_4p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_050', SURF_ID='SAMPLE-CONE_4p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_050', /
&DEVC ID='TIGN-CONE_4p00_050', XYZ=0,0,0, SETPOINT=18.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_050', CTRL_ID='IGNITION-CTRL-CONE_4p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_035','CONE_4p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_070_noign', SURF_ID='SAMPLE-CONE_4p00_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_070', SURF_ID='SAMPLE-CONE_4p00_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_070', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_070', /
&DEVC ID='TIGN-CONE_4p00_070', XYZ=0,0,0, SETPOINT=19.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_070', CTRL_ID='IGNITION-CTRL-CONE_4p00_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
