&HEAD CHID='FAA_PBTGF', /
&TIME DT=1., T_END=868.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19500, SOOT_YIELD=0.020 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.360, DENSITY=1520, EMISSIVITY=0.870, SPECIFIC_HEAT=1.680, /
&RAMP ID='CONE_4p00_035', T=0.0000, F=1.9, /
&RAMP ID='CONE_4p00_035', T=39.5600, F=1.9, /
&RAMP ID='CONE_4p00_035', T=64.5000, F=4.1, /
&RAMP ID='CONE_4p00_035', T=68.8000, F=21.1, /
&RAMP ID='CONE_4p00_035', T=73.1000, F=116.5, /
&RAMP ID='CONE_4p00_035', T=77.4000, F=302.7, /
&RAMP ID='CONE_4p00_035', T=79.1200, F=340.9, /
&RAMP ID='CONE_4p00_035', T=81.7000, F=398.1, /
&RAMP ID='CONE_4p00_035', T=86.0000, F=520.2, /
&RAMP ID='CONE_4p00_035', T=90.3000, F=544.9, /
&RAMP ID='CONE_4p00_035', T=94.6000, F=586.3, /
&RAMP ID='CONE_4p00_035', T=98.9000, F=606.2, /
&RAMP ID='CONE_4p00_035', T=103.2000, F=570.7, /
&RAMP ID='CONE_4p00_035', T=107.5000, F=565.2, /
&RAMP ID='CONE_4p00_035', T=111.8000, F=544.3, /
&RAMP ID='CONE_4p00_035', T=116.1000, F=509.1, /
&RAMP ID='CONE_4p00_035', T=118.6800, F=505.5, /
&RAMP ID='CONE_4p00_035', T=120.4000, F=503.1, /
&RAMP ID='CONE_4p00_035', T=129.0000, F=439.2, /
&RAMP ID='CONE_4p00_035', T=133.3000, F=390.4, /
&RAMP ID='CONE_4p00_035', T=141.9000, F=370.4, /
&RAMP ID='CONE_4p00_035', T=158.2400, F=361.6, /
&RAMP ID='CONE_4p00_035', T=176.3000, F=380.4, /
&RAMP ID='CONE_4p00_035', T=197.8000, F=377.8, /
&RAMP ID='CONE_4p00_035', T=202.1000, F=384.1, /
&RAMP ID='CONE_4p00_035', T=227.9000, F=335.1, /
&RAMP ID='CONE_4p00_035', T=237.3600, F=287.8, /
&RAMP ID='CONE_4p00_035', T=249.4000, F=237.4, /
&RAMP ID='CONE_4p00_035', T=262.3000, F=145.3, /
&RAMP ID='CONE_4p00_035', T=276.9200, F=74.3, /
&RAMP ID='CONE_4p00_035', T=296.7000, F=31.9, /
&RAMP ID='CONE_4p00_035', T=316.4800, F=30.5, /
&RAMP ID='CONE_4p00_035', T=356.0400, F=27.5, /
&RAMP ID='CONE_4p00_035', T=395.6000, F=21.4, /
&RAMP ID='CONE_4p00_035', T=396.6000, F=0.0, /
&RAMP ID='CONE_4p00_050', T=0.0000, F=4.0, /
&RAMP ID='CONE_4p00_050', T=28.0000, F=2.4, /
&RAMP ID='CONE_4p00_050', T=32.0000, F=32.9, /
&RAMP ID='CONE_4p00_050', T=36.0000, F=219.9, /
&RAMP ID='CONE_4p00_050', T=39.2000, F=319.6, /
&RAMP ID='CONE_4p00_050', T=40.0000, F=344.5, /
&RAMP ID='CONE_4p00_050', T=44.0000, F=426.5, /
&RAMP ID='CONE_4p00_050', T=48.0000, F=533.0, /
&RAMP ID='CONE_4p00_050', T=52.0000, F=599.6, /
&RAMP ID='CONE_4p00_050', T=56.0000, F=634.5, /
&RAMP ID='CONE_4p00_050', T=68.0000, F=595.0, /
&RAMP ID='CONE_4p00_050', T=76.0000, F=531.7, /
&RAMP ID='CONE_4p00_050', T=78.4000, F=498.2, /
&RAMP ID='CONE_4p00_050', T=84.0000, F=422.7, /
&RAMP ID='CONE_4p00_050', T=92.0000, F=383.8, /
&RAMP ID='CONE_4p00_050', T=96.0000, F=371.8, /
&RAMP ID='CONE_4p00_050', T=108.0000, F=381.8, /
&RAMP ID='CONE_4p00_050', T=117.6000, F=373.9, /
&RAMP ID='CONE_4p00_050', T=156.8000, F=411.9, /
&RAMP ID='CONE_4p00_050', T=160.0000, F=420.9, /
&RAMP ID='CONE_4p00_050', T=168.0000, F=419.0, /
&RAMP ID='CONE_4p00_050', T=172.0000, F=434.0, /
&RAMP ID='CONE_4p00_050', T=176.0000, F=423.5, /
&RAMP ID='CONE_4p00_050', T=180.0000, F=430.3, /
&RAMP ID='CONE_4p00_050', T=192.0000, F=388.4, /
&RAMP ID='CONE_4p00_050', T=196.0000, F=334.3, /
&RAMP ID='CONE_4p00_050', T=204.0000, F=263.9, /
&RAMP ID='CONE_4p00_050', T=208.0000, F=208.5, /
&RAMP ID='CONE_4p00_050', T=212.0000, F=172.0, /
&RAMP ID='CONE_4p00_050', T=216.0000, F=119.4, /
&RAMP ID='CONE_4p00_050', T=228.0000, F=55.3, /
&RAMP ID='CONE_4p00_050', T=235.2000, F=39.0, /
&RAMP ID='CONE_4p00_050', T=274.4000, F=32.5, /
&RAMP ID='CONE_4p00_050', T=313.6000, F=26.3, /
&RAMP ID='CONE_4p00_050', T=352.8000, F=18.8, /
&RAMP ID='CONE_4p00_050', T=392.0000, F=0.0, /
&RAMP ID='CONE_4p00_050', T=393.0000, F=0.0, /
&RAMP ID='CONE_4p00_070', T=0.0000, F=5.7, /
&RAMP ID='CONE_4p00_070', T=4.0000, F=60.4, /
&RAMP ID='CONE_4p00_070', T=8.0000, F=201.6, /
&RAMP ID='CONE_4p00_070', T=12.0000, F=416.8, /
&RAMP ID='CONE_4p00_070', T=16.0000, F=515.1, /
&RAMP ID='CONE_4p00_070', T=20.0000, F=591.2, /
&RAMP ID='CONE_4p00_070', T=28.0000, F=656.2, /
&RAMP ID='CONE_4p00_070', T=32.0000, F=642.4, /
&RAMP ID='CONE_4p00_070', T=36.0000, F=612.3, /
&RAMP ID='CONE_4p00_070', T=39.2000, F=561.5, /
&RAMP ID='CONE_4p00_070', T=52.0000, F=458.5, /
&RAMP ID='CONE_4p00_070', T=60.0000, F=437.9, /
&RAMP ID='CONE_4p00_070', T=68.0000, F=441.2, /
&RAMP ID='CONE_4p00_070', T=78.4000, F=429.5, /
&RAMP ID='CONE_4p00_070', T=84.0000, F=414.4, /
&RAMP ID='CONE_4p00_070', T=96.0000, F=417.5, /
&RAMP ID='CONE_4p00_070', T=117.6000, F=451.6, /
&RAMP ID='CONE_4p00_070', T=124.0000, F=462.1, /
&RAMP ID='CONE_4p00_070', T=136.0000, F=446.6, /
&RAMP ID='CONE_4p00_070', T=144.0000, F=454.2, /
&RAMP ID='CONE_4p00_070', T=152.0000, F=418.8, /
&RAMP ID='CONE_4p00_070', T=156.8000, F=373.6, /
&RAMP ID='CONE_4p00_070', T=160.0000, F=338.2, /
&RAMP ID='CONE_4p00_070', T=164.0000, F=257.8, /
&RAMP ID='CONE_4p00_070', T=168.0000, F=210.2, /
&RAMP ID='CONE_4p00_070', T=172.0000, F=132.0, /
&RAMP ID='CONE_4p00_070', T=176.0000, F=98.1, /
&RAMP ID='CONE_4p00_070', T=184.0000, F=48.7, /
&RAMP ID='CONE_4p00_070', T=196.0000, F=44.9, /
&RAMP ID='CONE_4p00_070', T=235.2000, F=37.8, /
&RAMP ID='CONE_4p00_070', T=274.4000, F=28.9, /
&RAMP ID='CONE_4p00_070', T=313.6000, F=19.9, /
&RAMP ID='CONE_4p00_070', T=352.8000, F=9.0, /
&RAMP ID='CONE_4p00_070', T=368.0000, F=13.4, /
&RAMP ID='CONE_4p00_070', T=392.0000, F=0.0, /
&RAMP ID='CONE_4p00_070', T=393.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_050','CONE_4p00_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_035_noign', SURF_ID='SAMPLE-CONE_4p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_035', SURF_ID='SAMPLE-CONE_4p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_035', /
&DEVC ID='TIGN-CONE_4p00_035', XYZ=0,0,0, SETPOINT=38.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_035', CTRL_ID='IGNITION-CTRL-CONE_4p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_035','CONE_4p00_070',REFERENCE_HEAT_FLUX=35,70,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_050_noign', SURF_ID='SAMPLE-CONE_4p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_050', SURF_ID='SAMPLE-CONE_4p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_050', /
&DEVC ID='TIGN-CONE_4p00_050', XYZ=0,0,0, SETPOINT=16.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_050', CTRL_ID='IGNITION-CTRL-CONE_4p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_035','CONE_4p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_070_noign', SURF_ID='SAMPLE-CONE_4p00_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_070', SURF_ID='SAMPLE-CONE_4p00_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_070', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_070', /
&DEVC ID='TIGN-CONE_4p00_070', XYZ=0,0,0, SETPOINT=16.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_070', CTRL_ID='IGNITION-CTRL-CONE_4p00_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
