&HEAD CHID='FAA_PC', /
&TIME DT=1., T_END=1760.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=25600, SOOT_YIELD=0.112 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.220, DENSITY=1180, EMISSIVITY=0.900, SPECIFIC_HEAT=1.900, /
&RAMP ID='CONE_3p00_075', T=0.0000, F=44.2, /
&RAMP ID='CONE_3p00_075', T=2.0000, F=116.6, /
&RAMP ID='CONE_3p00_075', T=4.0000, F=153.7, /
&RAMP ID='CONE_3p00_075', T=5.0000, F=195.7, /
&RAMP ID='CONE_3p00_075', T=7.0000, F=305.8, /
&RAMP ID='CONE_3p00_075', T=9.0000, F=359.3, /
&RAMP ID='CONE_3p00_075', T=11.0000, F=444.0, /
&RAMP ID='CONE_3p00_075', T=12.0000, F=473.1, /
&RAMP ID='CONE_3p00_075', T=17.0000, F=538.0, /
&RAMP ID='CONE_3p00_075', T=19.0000, F=539.0, /
&RAMP ID='CONE_3p00_075', T=22.0000, F=576.4, /
&RAMP ID='CONE_3p00_075', T=22.9000, F=567.1, /
&RAMP ID='CONE_3p00_075', T=24.0000, F=556.1, /
&RAMP ID='CONE_3p00_075', T=27.0000, F=602.0, /
&RAMP ID='CONE_3p00_075', T=30.0000, F=615.0, /
&RAMP ID='CONE_3p00_075', T=33.0000, F=672.9, /
&RAMP ID='CONE_3p00_075', T=37.0000, F=688.0, /
&RAMP ID='CONE_3p00_075', T=39.0000, F=681.1, /
&RAMP ID='CONE_3p00_075', T=40.0000, F=699.4, /
&RAMP ID='CONE_3p00_075', T=43.0000, F=679.8, /
&RAMP ID='CONE_3p00_075', T=45.8000, F=703.9, /
&RAMP ID='CONE_3p00_075', T=47.0000, F=696.9, /
&RAMP ID='CONE_3p00_075', T=48.0000, F=716.8, /
&RAMP ID='CONE_3p00_075', T=50.0000, F=702.4, /
&RAMP ID='CONE_3p00_075', T=52.0000, F=775.1, /
&RAMP ID='CONE_3p00_075', T=53.0000, F=792.3, /
&RAMP ID='CONE_3p00_075', T=55.0000, F=773.1, /
&RAMP ID='CONE_3p00_075', T=57.0000, F=726.6, /
&RAMP ID='CONE_3p00_075', T=58.0000, F=732.6, /
&RAMP ID='CONE_3p00_075', T=60.0000, F=719.2, /
&RAMP ID='CONE_3p00_075', T=64.0000, F=643.6, /
&RAMP ID='CONE_3p00_075', T=68.7000, F=595.2, /
&RAMP ID='CONE_3p00_075', T=71.0000, F=573.7, /
&RAMP ID='CONE_3p00_075', T=74.0000, F=527.0, /
&RAMP ID='CONE_3p00_075', T=76.0000, F=520.7, /
&RAMP ID='CONE_3p00_075', T=78.0000, F=490.6, /
&RAMP ID='CONE_3p00_075', T=82.0000, F=474.1, /
&RAMP ID='CONE_3p00_075', T=88.0000, F=423.4, /
&RAMP ID='CONE_3p00_075', T=91.6000, F=412.9, /
&RAMP ID='CONE_3p00_075', T=101.0000, F=365.1, /
&RAMP ID='CONE_3p00_075', T=108.0000, F=316.9, /
&RAMP ID='CONE_3p00_075', T=110.0000, F=292.4, /
&RAMP ID='CONE_3p00_075', T=112.0000, F=293.3, /
&RAMP ID='CONE_3p00_075', T=114.5000, F=265.2, /
&RAMP ID='CONE_3p00_075', T=131.0000, F=143.3, /
&RAMP ID='CONE_3p00_075', T=137.4000, F=116.9, /
&RAMP ID='CONE_3p00_075', T=147.0000, F=90.5, /
&RAMP ID='CONE_3p00_075', T=160.3000, F=89.8, /
&RAMP ID='CONE_3p00_075', T=183.2000, F=82.4, /
&RAMP ID='CONE_3p00_075', T=206.1000, F=77.2, /
&RAMP ID='CONE_3p00_075', T=229.0000, F=73.7, /
&RAMP ID='CONE_3p00_075', T=230.0000, F=0.0, /
&RAMP ID='CONE_5p50_050', T=0.0000, F=73.3, /
&RAMP ID='CONE_5p50_050', T=1.0000, F=82.4, /
&RAMP ID='CONE_5p50_050', T=4.0000, F=133.8, /
&RAMP ID='CONE_5p50_050', T=6.0000, F=159.8, /
&RAMP ID='CONE_5p50_050', T=9.0000, F=261.3, /
&RAMP ID='CONE_5p50_050', T=14.0000, F=329.5, /
&RAMP ID='CONE_5p50_050', T=15.0000, F=355.4, /
&RAMP ID='CONE_5p50_050', T=18.0000, F=383.9, /
&RAMP ID='CONE_5p50_050', T=22.0000, F=374.4, /
&RAMP ID='CONE_5p50_050', T=25.0000, F=343.4, /
&RAMP ID='CONE_5p50_050', T=28.0000, F=344.2, /
&RAMP ID='CONE_5p50_050', T=33.0000, F=313.4, /
&RAMP ID='CONE_5p50_050', T=37.0000, F=320.4, /
&RAMP ID='CONE_5p50_050', T=40.0000, F=298.8, /
&RAMP ID='CONE_5p50_050', T=43.0000, F=298.4, /
&RAMP ID='CONE_5p50_050', T=45.0000, F=281.1, /
&RAMP ID='CONE_5p50_050', T=47.2000, F=280.9, /
&RAMP ID='CONE_5p50_050', T=50.0000, F=274.5, /
&RAMP ID='CONE_5p50_050', T=52.0000, F=295.4, /
&RAMP ID='CONE_5p50_050', T=55.0000, F=284.1, /
&RAMP ID='CONE_5p50_050', T=57.0000, F=285.0, /
&RAMP ID='CONE_5p50_050', T=61.0000, F=303.6, /
&RAMP ID='CONE_5p50_050', T=64.0000, F=307.0, /
&RAMP ID='CONE_5p50_050', T=66.0000, F=320.1, /
&RAMP ID='CONE_5p50_050', T=68.0000, F=317.7, /
&RAMP ID='CONE_5p50_050', T=81.0000, F=365.2, /
&RAMP ID='CONE_5p50_050', T=84.0000, F=366.2, /
&RAMP ID='CONE_5p50_050', T=86.0000, F=355.9, /
&RAMP ID='CONE_5p50_050', T=89.0000, F=361.1, /
&RAMP ID='CONE_5p50_050', T=90.0000, F=370.5, /
&RAMP ID='CONE_5p50_050', T=93.0000, F=379.1, /
&RAMP ID='CONE_5p50_050', T=94.4000, F=371.0, /
&RAMP ID='CONE_5p50_050', T=97.0000, F=364.5, /
&RAMP ID='CONE_5p50_050', T=99.0000, F=368.4, /
&RAMP ID='CONE_5p50_050', T=103.0000, F=321.7, /
&RAMP ID='CONE_5p50_050', T=104.0000, F=315.9, /
&RAMP ID='CONE_5p50_050', T=109.0000, F=323.3, /
&RAMP ID='CONE_5p50_050', T=111.0000, F=351.3, /
&RAMP ID='CONE_5p50_050', T=114.0000, F=374.9, /
&RAMP ID='CONE_5p50_050', T=115.0000, F=377.6, /
&RAMP ID='CONE_5p50_050', T=117.0000, F=368.5, /
&RAMP ID='CONE_5p50_050', T=119.0000, F=389.5, /
&RAMP ID='CONE_5p50_050', T=125.0000, F=367.3, /
&RAMP ID='CONE_5p50_050', T=127.0000, F=376.2, /
&RAMP ID='CONE_5p50_050', T=129.0000, F=368.1, /
&RAMP ID='CONE_5p50_050', T=133.0000, F=376.5, /
&RAMP ID='CONE_5p50_050', T=136.0000, F=357.9, /
&RAMP ID='CONE_5p50_050', T=138.0000, F=363.8, /
&RAMP ID='CONE_5p50_050', T=140.0000, F=355.9, /
&RAMP ID='CONE_5p50_050', T=141.6000, F=342.1, /
&RAMP ID='CONE_5p50_050', T=145.0000, F=353.6, /
&RAMP ID='CONE_5p50_050', T=146.0000, F=342.7, /
&RAMP ID='CONE_5p50_050', T=148.0000, F=339.7, /
&RAMP ID='CONE_5p50_050', T=155.0000, F=361.1, /
&RAMP ID='CONE_5p50_050', T=158.0000, F=348.0, /
&RAMP ID='CONE_5p50_050', T=161.0000, F=363.7, /
&RAMP ID='CONE_5p50_050', T=162.0000, F=359.5, /
&RAMP ID='CONE_5p50_050', T=163.0000, F=345.8, /
&RAMP ID='CONE_5p50_050', T=169.0000, F=354.9, /
&RAMP ID='CONE_5p50_050', T=171.0000, F=347.1, /
&RAMP ID='CONE_5p50_050', T=176.0000, F=346.2, /
&RAMP ID='CONE_5p50_050', T=178.0000, F=328.5, /
&RAMP ID='CONE_5p50_050', T=180.0000, F=338.3, /
&RAMP ID='CONE_5p50_050', T=184.0000, F=331.3, /
&RAMP ID='CONE_5p50_050', T=185.0000, F=341.9, /
&RAMP ID='CONE_5p50_050', T=187.0000, F=340.4, /
&RAMP ID='CONE_5p50_050', T=188.8000, F=350.6, /
&RAMP ID='CONE_5p50_050', T=190.0000, F=359.5, /
&RAMP ID='CONE_5p50_050', T=192.0000, F=360.1, /
&RAMP ID='CONE_5p50_050', T=194.0000, F=389.0, /
&RAMP ID='CONE_5p50_050', T=197.0000, F=400.7, /
&RAMP ID='CONE_5p50_050', T=199.0000, F=430.5, /
&RAMP ID='CONE_5p50_050', T=200.0000, F=430.7, /
&RAMP ID='CONE_5p50_050', T=202.0000, F=465.1, /
&RAMP ID='CONE_5p50_050', T=205.0000, F=444.8, /
&RAMP ID='CONE_5p50_050', T=207.0000, F=448.9, /
&RAMP ID='CONE_5p50_050', T=209.0000, F=436.5, /
&RAMP ID='CONE_5p50_050', T=210.0000, F=427.5, /
&RAMP ID='CONE_5p50_050', T=211.0000, F=406.5, /
&RAMP ID='CONE_5p50_050', T=214.0000, F=385.5, /
&RAMP ID='CONE_5p50_050', T=216.0000, F=346.9, /
&RAMP ID='CONE_5p50_050', T=221.0000, F=331.7, /
&RAMP ID='CONE_5p50_050', T=225.0000, F=304.5, /
&RAMP ID='CONE_5p50_050', T=228.0000, F=295.8, /
&RAMP ID='CONE_5p50_050', T=230.0000, F=310.2, /
&RAMP ID='CONE_5p50_050', T=236.0000, F=293.9, /
&RAMP ID='CONE_5p50_050', T=239.0000, F=294.8, /
&RAMP ID='CONE_5p50_050', T=244.0000, F=283.4, /
&RAMP ID='CONE_5p50_050', T=247.0000, F=298.9, /
&RAMP ID='CONE_5p50_050', T=249.0000, F=288.1, /
&RAMP ID='CONE_5p50_050', T=255.0000, F=299.8, /
&RAMP ID='CONE_5p50_050', T=266.0000, F=279.4, /
&RAMP ID='CONE_5p50_050', T=268.0000, F=294.1, /
&RAMP ID='CONE_5p50_050', T=270.0000, F=293.0, /
&RAMP ID='CONE_5p50_050', T=273.0000, F=283.4, /
&RAMP ID='CONE_5p50_050', T=275.0000, F=287.4, /
&RAMP ID='CONE_5p50_050', T=283.2000, F=262.7, /
&RAMP ID='CONE_5p50_050', T=291.0000, F=265.4, /
&RAMP ID='CONE_5p50_050', T=295.0000, F=247.4, /
&RAMP ID='CONE_5p50_050', T=297.0000, F=256.1, /
&RAMP ID='CONE_5p50_050', T=301.0000, F=257.7, /
&RAMP ID='CONE_5p50_050', T=305.0000, F=240.9, /
&RAMP ID='CONE_5p50_050', T=312.0000, F=252.8, /
&RAMP ID='CONE_5p50_050', T=315.0000, F=243.0, /
&RAMP ID='CONE_5p50_050', T=317.0000, F=247.8, /
&RAMP ID='CONE_5p50_050', T=322.0000, F=238.6, /
&RAMP ID='CONE_5p50_050', T=326.0000, F=213.3, /
&RAMP ID='CONE_5p50_050', T=330.4000, F=209.0, /
&RAMP ID='CONE_5p50_050', T=333.0000, F=212.0, /
&RAMP ID='CONE_5p50_050', T=335.0000, F=202.6, /
&RAMP ID='CONE_5p50_050', T=337.0000, F=207.8, /
&RAMP ID='CONE_5p50_050', T=339.0000, F=202.7, /
&RAMP ID='CONE_5p50_050', T=345.0000, F=218.0, /
&RAMP ID='CONE_5p50_050', T=349.0000, F=213.2, /
&RAMP ID='CONE_5p50_050', T=351.0000, F=218.1, /
&RAMP ID='CONE_5p50_050', T=362.0000, F=206.4, /
&RAMP ID='CONE_5p50_050', T=365.0000, F=226.0, /
&RAMP ID='CONE_5p50_050', T=367.0000, F=228.9, /
&RAMP ID='CONE_5p50_050', T=369.0000, F=218.0, /
&RAMP ID='CONE_5p50_050', T=375.0000, F=231.3, /
&RAMP ID='CONE_5p50_050', T=377.6000, F=222.5, /
&RAMP ID='CONE_5p50_050', T=383.0000, F=203.2, /
&RAMP ID='CONE_5p50_050', T=385.0000, F=209.4, /
&RAMP ID='CONE_5p50_050', T=392.0000, F=176.6, /
&RAMP ID='CONE_5p50_050', T=403.0000, F=139.3, /
&RAMP ID='CONE_5p50_050', T=409.0000, F=137.8, /
&RAMP ID='CONE_5p50_050', T=413.0000, F=127.6, /
&RAMP ID='CONE_5p50_050', T=424.8000, F=116.4, /
&RAMP ID='CONE_5p50_050', T=434.0000, F=99.2, /
&RAMP ID='CONE_5p50_050', T=455.0000, F=105.5, /
&RAMP ID='CONE_5p50_050', T=462.0000, F=98.9, /
&RAMP ID='CONE_5p50_050', T=466.0000, F=102.6, /
&RAMP ID='CONE_5p50_050', T=468.0000, F=94.2, /
&RAMP ID='CONE_5p50_050', T=472.0000, F=101.9, /
&RAMP ID='CONE_5p50_050', T=473.0000, F=0.0, /
&RAMP ID='CONE_5p50_075', T=0.0000, F=58.6, /
&RAMP ID='CONE_5p50_075', T=1.0000, F=111.7, /
&RAMP ID='CONE_5p50_075', T=3.0000, F=174.2, /
&RAMP ID='CONE_5p50_075', T=5.0000, F=282.1, /
&RAMP ID='CONE_5p50_075', T=6.0000, F=319.2, /
&RAMP ID='CONE_5p50_075', T=7.0000, F=350.0, /
&RAMP ID='CONE_5p50_075', T=8.0000, F=359.8, /
&RAMP ID='CONE_5p50_075', T=10.0000, F=397.2, /
&RAMP ID='CONE_5p50_075', T=12.0000, F=409.1, /
&RAMP ID='CONE_5p50_075', T=14.0000, F=405.2, /
&RAMP ID='CONE_5p50_075', T=17.0000, F=422.5, /
&RAMP ID='CONE_5p50_075', T=19.0000, F=424.5, /
&RAMP ID='CONE_5p50_075', T=23.0000, F=406.8, /
&RAMP ID='CONE_5p50_075', T=29.0000, F=363.9, /
&RAMP ID='CONE_5p50_075', T=32.0000, F=355.0, /
&RAMP ID='CONE_5p50_075', T=37.4000, F=365.0, /
&RAMP ID='CONE_5p50_075', T=39.0000, F=369.3, /
&RAMP ID='CONE_5p50_075', T=41.0000, F=396.3, /
&RAMP ID='CONE_5p50_075', T=45.0000, F=403.4, /
&RAMP ID='CONE_5p50_075', T=49.0000, F=423.9, /
&RAMP ID='CONE_5p50_075', T=52.0000, F=414.2, /
&RAMP ID='CONE_5p50_075', T=54.0000, F=421.8, /
&RAMP ID='CONE_5p50_075', T=59.0000, F=462.6, /
&RAMP ID='CONE_5p50_075', T=61.0000, F=454.3, /
&RAMP ID='CONE_5p50_075', T=67.0000, F=473.7, /
&RAMP ID='CONE_5p50_075', T=69.0000, F=471.2, /
&RAMP ID='CONE_5p50_075', T=73.0000, F=483.4, /
&RAMP ID='CONE_5p50_075', T=74.8000, F=500.4, /
&RAMP ID='CONE_5p50_075', T=77.0000, F=511.9, /
&RAMP ID='CONE_5p50_075', T=78.0000, F=529.3, /
&RAMP ID='CONE_5p50_075', T=79.0000, F=529.5, /
&RAMP ID='CONE_5p50_075', T=81.0000, F=523.3, /
&RAMP ID='CONE_5p50_075', T=82.0000, F=504.0, /
&RAMP ID='CONE_5p50_075', T=83.0000, F=496.3, /
&RAMP ID='CONE_5p50_075', T=86.0000, F=486.6, /
&RAMP ID='CONE_5p50_075', T=92.0000, F=447.8, /
&RAMP ID='CONE_5p50_075', T=94.0000, F=425.9, /
&RAMP ID='CONE_5p50_075', T=96.0000, F=438.7, /
&RAMP ID='CONE_5p50_075', T=98.0000, F=413.5, /
&RAMP ID='CONE_5p50_075', T=103.0000, F=415.4, /
&RAMP ID='CONE_5p50_075', T=105.0000, F=399.7, /
&RAMP ID='CONE_5p50_075', T=109.0000, F=404.9, /
&RAMP ID='CONE_5p50_075', T=112.2000, F=390.5, /
&RAMP ID='CONE_5p50_075', T=115.0000, F=362.7, /
&RAMP ID='CONE_5p50_075', T=116.0000, F=363.0, /
&RAMP ID='CONE_5p50_075', T=120.0000, F=387.8, /
&RAMP ID='CONE_5p50_075', T=122.0000, F=388.6, /
&RAMP ID='CONE_5p50_075', T=123.0000, F=400.0, /
&RAMP ID='CONE_5p50_075', T=126.0000, F=397.8, /
&RAMP ID='CONE_5p50_075', T=133.0000, F=377.2, /
&RAMP ID='CONE_5p50_075', T=135.0000, F=359.0, /
&RAMP ID='CONE_5p50_075', T=138.0000, F=371.7, /
&RAMP ID='CONE_5p50_075', T=147.0000, F=343.5, /
&RAMP ID='CONE_5p50_075', T=149.6000, F=326.9, /
&RAMP ID='CONE_5p50_075', T=151.0000, F=314.0, /
&RAMP ID='CONE_5p50_075', T=154.0000, F=305.6, /
&RAMP ID='CONE_5p50_075', T=156.0000, F=316.1, /
&RAMP ID='CONE_5p50_075', T=170.0000, F=330.7, /
&RAMP ID='CONE_5p50_075', T=172.0000, F=347.4, /
&RAMP ID='CONE_5p50_075', T=175.0000, F=353.4, /
&RAMP ID='CONE_5p50_075', T=181.0000, F=381.3, /
&RAMP ID='CONE_5p50_075', T=184.0000, F=370.5, /
&RAMP ID='CONE_5p50_075', T=187.0000, F=378.0, /
&RAMP ID='CONE_5p50_075', T=189.0000, F=367.8, /
&RAMP ID='CONE_5p50_075', T=191.0000, F=375.0, /
&RAMP ID='CONE_5p50_075', T=194.0000, F=358.5, /
&RAMP ID='CONE_5p50_075', T=195.0000, F=363.9, /
&RAMP ID='CONE_5p50_075', T=196.0000, F=385.9, /
&RAMP ID='CONE_5p50_075', T=199.0000, F=412.8, /
&RAMP ID='CONE_5p50_075', T=200.0000, F=404.4, /
&RAMP ID='CONE_5p50_075', T=207.0000, F=461.8, /
&RAMP ID='CONE_5p50_075', T=211.0000, F=454.5, /
&RAMP ID='CONE_5p50_075', T=214.0000, F=466.8, /
&RAMP ID='CONE_5p50_075', T=215.0000, F=462.1, /
&RAMP ID='CONE_5p50_075', T=217.0000, F=426.5, /
&RAMP ID='CONE_5p50_075', T=220.0000, F=399.1, /
&RAMP ID='CONE_5p50_075', T=224.4000, F=406.6, /
&RAMP ID='CONE_5p50_075', T=226.0000, F=405.7, /
&RAMP ID='CONE_5p50_075', T=230.0000, F=380.8, /
&RAMP ID='CONE_5p50_075', T=233.0000, F=384.3, /
&RAMP ID='CONE_5p50_075', T=234.0000, F=359.4, /
&RAMP ID='CONE_5p50_075', T=235.0000, F=347.8, /
&RAMP ID='CONE_5p50_075', T=237.0000, F=344.5, /
&RAMP ID='CONE_5p50_075', T=241.0000, F=365.5, /
&RAMP ID='CONE_5p50_075', T=244.0000, F=371.4, /
&RAMP ID='CONE_5p50_075', T=248.0000, F=357.9, /
&RAMP ID='CONE_5p50_075', T=250.0000, F=371.6, /
&RAMP ID='CONE_5p50_075', T=254.0000, F=348.2, /
&RAMP ID='CONE_5p50_075', T=256.0000, F=317.4, /
&RAMP ID='CONE_5p50_075', T=258.0000, F=298.2, /
&RAMP ID='CONE_5p50_075', T=261.8000, F=307.0, /
&RAMP ID='CONE_5p50_075', T=267.0000, F=290.1, /
&RAMP ID='CONE_5p50_075', T=272.0000, F=287.9, /
&RAMP ID='CONE_5p50_075', T=275.0000, F=271.7, /
&RAMP ID='CONE_5p50_075', T=278.0000, F=272.6, /
&RAMP ID='CONE_5p50_075', T=280.0000, F=261.3, /
&RAMP ID='CONE_5p50_075', T=282.0000, F=265.2, /
&RAMP ID='CONE_5p50_075', T=286.0000, F=253.5, /
&RAMP ID='CONE_5p50_075', T=289.0000, F=262.4, /
&RAMP ID='CONE_5p50_075', T=291.0000, F=253.1, /
&RAMP ID='CONE_5p50_075', T=292.0000, F=259.8, /
&RAMP ID='CONE_5p50_075', T=295.0000, F=248.0, /
&RAMP ID='CONE_5p50_075', T=299.2000, F=251.6, /
&RAMP ID='CONE_5p50_075', T=302.0000, F=254.6, /
&RAMP ID='CONE_5p50_075', T=304.0000, F=238.1, /
&RAMP ID='CONE_5p50_075', T=308.0000, F=227.6, /
&RAMP ID='CONE_5p50_075', T=311.0000, F=202.8, /
&RAMP ID='CONE_5p50_075', T=319.0000, F=165.3, /
&RAMP ID='CONE_5p50_075', T=323.0000, F=130.4, /
&RAMP ID='CONE_5p50_075', T=328.0000, F=105.9, /
&RAMP ID='CONE_5p50_075', T=336.6000, F=100.8, /
&RAMP ID='CONE_5p50_075', T=349.0000, F=102.0, /
&RAMP ID='CONE_5p50_075', T=354.0000, F=92.7, /
&RAMP ID='CONE_5p50_075', T=374.0000, F=99.2, /
&RAMP ID='CONE_5p50_075', T=375.0000, F=0.0, /
&RAMP ID='CONE_5p50_092', T=0.0000, F=27.8, /
&RAMP ID='CONE_5p50_092', T=1.0000, F=61.6, /
&RAMP ID='CONE_5p50_092', T=2.0000, F=77.7, /
&RAMP ID='CONE_5p50_092', T=3.0000, F=110.0, /
&RAMP ID='CONE_5p50_092', T=6.0000, F=280.1, /
&RAMP ID='CONE_5p50_092', T=7.0000, F=302.8, /
&RAMP ID='CONE_5p50_092', T=11.0000, F=435.0, /
&RAMP ID='CONE_5p50_092', T=12.0000, F=442.1, /
&RAMP ID='CONE_5p50_092', T=14.0000, F=478.3, /
&RAMP ID='CONE_5p50_092', T=19.0000, F=468.0, /
&RAMP ID='CONE_5p50_092', T=23.0000, F=423.4, /
&RAMP ID='CONE_5p50_092', T=26.0000, F=435.2, /
&RAMP ID='CONE_5p50_092', T=28.0000, F=417.2, /
&RAMP ID='CONE_5p50_092', T=32.0000, F=430.4, /
&RAMP ID='CONE_5p50_092', T=34.0000, F=426.0, /
&RAMP ID='CONE_5p50_092', T=35.5000, F=436.0, /
&RAMP ID='CONE_5p50_092', T=42.0000, F=479.9, /
&RAMP ID='CONE_5p50_092', T=50.0000, F=494.2, /
&RAMP ID='CONE_5p50_092', T=52.0000, F=489.7, /
&RAMP ID='CONE_5p50_092', T=55.0000, F=524.2, /
&RAMP ID='CONE_5p50_092', T=57.0000, F=537.4, /
&RAMP ID='CONE_5p50_092', T=59.0000, F=530.0, /
&RAMP ID='CONE_5p50_092', T=60.0000, F=536.8, /
&RAMP ID='CONE_5p50_092', T=61.0000, F=558.6, /
&RAMP ID='CONE_5p50_092', T=63.0000, F=564.9, /
&RAMP ID='CONE_5p50_092', T=64.0000, F=578.4, /
&RAMP ID='CONE_5p50_092', T=66.0000, F=573.9, /
&RAMP ID='CONE_5p50_092', T=70.0000, F=588.6, /
&RAMP ID='CONE_5p50_092', T=71.0000, F=580.1, /
&RAMP ID='CONE_5p50_092', T=73.0000, F=577.9, /
&RAMP ID='CONE_5p50_092', T=75.0000, F=614.0, /
&RAMP ID='CONE_5p50_092', T=77.0000, F=592.5, /
&RAMP ID='CONE_5p50_092', T=79.0000, F=615.1, /
&RAMP ID='CONE_5p50_092', T=82.0000, F=601.7, /
&RAMP ID='CONE_5p50_092', T=87.0000, F=553.5, /
&RAMP ID='CONE_5p50_092', T=90.0000, F=554.9, /
&RAMP ID='CONE_5p50_092', T=91.0000, F=541.8, /
&RAMP ID='CONE_5p50_092', T=93.0000, F=542.8, /
&RAMP ID='CONE_5p50_092', T=94.0000, F=517.0, /
&RAMP ID='CONE_5p50_092', T=96.0000, F=504.8, /
&RAMP ID='CONE_5p50_092', T=99.0000, F=499.7, /
&RAMP ID='CONE_5p50_092', T=101.0000, F=508.4, /
&RAMP ID='CONE_5p50_092', T=103.0000, F=489.4, /
&RAMP ID='CONE_5p50_092', T=104.0000, F=467.4, /
&RAMP ID='CONE_5p50_092', T=106.0000, F=463.5, /
&RAMP ID='CONE_5p50_092', T=106.5000, F=453.4, /
&RAMP ID='CONE_5p50_092', T=108.0000, F=419.5, /
&RAMP ID='CONE_5p50_092', T=109.0000, F=410.0, /
&RAMP ID='CONE_5p50_092', T=113.0000, F=415.8, /
&RAMP ID='CONE_5p50_092', T=116.0000, F=436.9, /
&RAMP ID='CONE_5p50_092', T=122.0000, F=448.9, /
&RAMP ID='CONE_5p50_092', T=131.0000, F=390.6, /
&RAMP ID='CONE_5p50_092', T=142.0000, F=409.9, /
&RAMP ID='CONE_5p50_092', T=150.0000, F=417.8, /
&RAMP ID='CONE_5p50_092', T=152.0000, F=407.6, /
&RAMP ID='CONE_5p50_092', T=155.0000, F=425.9, /
&RAMP ID='CONE_5p50_092', T=158.0000, F=427.7, /
&RAMP ID='CONE_5p50_092', T=166.0000, F=391.3, /
&RAMP ID='CONE_5p50_092', T=169.0000, F=392.0, /
&RAMP ID='CONE_5p50_092', T=173.0000, F=365.4, /
&RAMP ID='CONE_5p50_092', T=177.5000, F=378.0, /
&RAMP ID='CONE_5p50_092', T=181.0000, F=393.5, /
&RAMP ID='CONE_5p50_092', T=183.0000, F=378.3, /
&RAMP ID='CONE_5p50_092', T=185.0000, F=376.9, /
&RAMP ID='CONE_5p50_092', T=190.0000, F=387.4, /
&RAMP ID='CONE_5p50_092', T=194.0000, F=359.7, /
&RAMP ID='CONE_5p50_092', T=198.0000, F=365.8, /
&RAMP ID='CONE_5p50_092', T=201.0000, F=353.0, /
&RAMP ID='CONE_5p50_092', T=209.0000, F=375.1, /
&RAMP ID='CONE_5p50_092', T=213.0000, F=354.6, /
&RAMP ID='CONE_5p50_092', T=216.0000, F=355.5, /
&RAMP ID='CONE_5p50_092', T=225.0000, F=332.5, /
&RAMP ID='CONE_5p50_092', T=235.0000, F=374.3, /
&RAMP ID='CONE_5p50_092', T=248.5000, F=345.6, /
&RAMP ID='CONE_5p50_092', T=254.0000, F=345.9, /
&RAMP ID='CONE_5p50_092', T=264.0000, F=315.0, /
&RAMP ID='CONE_5p50_092', T=270.0000, F=319.9, /
&RAMP ID='CONE_5p50_092', T=274.0000, F=304.4, /
&RAMP ID='CONE_5p50_092', T=284.0000, F=293.1, /
&RAMP ID='CONE_5p50_092', T=293.0000, F=255.3, /
&RAMP ID='CONE_5p50_092', T=296.0000, F=224.4, /
&RAMP ID='CONE_5p50_092', T=298.0000, F=215.2, /
&RAMP ID='CONE_5p50_092', T=302.0000, F=170.1, /
&RAMP ID='CONE_5p50_092', T=307.0000, F=142.2, /
&RAMP ID='CONE_5p50_092', T=319.5000, F=137.9, /
&RAMP ID='CONE_5p50_092', T=329.0000, F=132.2, /
&RAMP ID='CONE_5p50_092', T=333.0000, F=145.4, /
&RAMP ID='CONE_5p50_092', T=355.0000, F=137.8, /
&RAMP ID='CONE_5p50_092', T=356.0000, F=0.0, /
&RAMP ID='CONE_9p00_075', T=0.0000, F=52.2, /
&RAMP ID='CONE_9p00_075', T=2.0000, F=82.6, /
&RAMP ID='CONE_9p00_075', T=4.0000, F=92.8, /
&RAMP ID='CONE_9p00_075', T=6.0000, F=135.6, /
&RAMP ID='CONE_9p00_075', T=8.0000, F=201.3, /
&RAMP ID='CONE_9p00_075', T=10.0000, F=220.3, /
&RAMP ID='CONE_9p00_075', T=11.0000, F=246.7, /
&RAMP ID='CONE_9p00_075', T=13.0000, F=275.8, /
&RAMP ID='CONE_9p00_075', T=15.0000, F=291.7, /
&RAMP ID='CONE_9p00_075', T=17.0000, F=330.6, /
&RAMP ID='CONE_9p00_075', T=18.0000, F=336.7, /
&RAMP ID='CONE_9p00_075', T=20.0000, F=328.1, /
&RAMP ID='CONE_9p00_075', T=22.0000, F=354.7, /
&RAMP ID='CONE_9p00_075', T=23.0000, F=357.4, /
&RAMP ID='CONE_9p00_075', T=29.0000, F=352.4, /
&RAMP ID='CONE_9p00_075', T=32.0000, F=321.3, /
&RAMP ID='CONE_9p00_075', T=35.0000, F=310.0, /
&RAMP ID='CONE_9p00_075', T=36.0000, F=313.6, /
&RAMP ID='CONE_9p00_075', T=39.0000, F=350.4, /
&RAMP ID='CONE_9p00_075', T=44.0000, F=342.9, /
&RAMP ID='CONE_9p00_075', T=47.0000, F=362.4, /
&RAMP ID='CONE_9p00_075', T=51.0000, F=358.3, /
&RAMP ID='CONE_9p00_075', T=54.0000, F=395.6, /
&RAMP ID='CONE_9p00_075', T=56.0000, F=403.3, /
&RAMP ID='CONE_9p00_075', T=57.0000, F=420.9, /
&RAMP ID='CONE_9p00_075', T=63.0000, F=437.8, /
&RAMP ID='CONE_9p00_075', T=65.0000, F=471.2, /
&RAMP ID='CONE_9p00_075', T=66.0000, F=469.8, /
&RAMP ID='CONE_9p00_075', T=68.0000, F=491.8, /
&RAMP ID='CONE_9p00_075', T=72.0000, F=505.4, /
&RAMP ID='CONE_9p00_075', T=76.0000, F=477.8, /
&RAMP ID='CONE_9p00_075', T=78.0000, F=501.5, /
&RAMP ID='CONE_9p00_075', T=80.0000, F=497.5, /
&RAMP ID='CONE_9p00_075', T=82.0000, F=504.7, /
&RAMP ID='CONE_9p00_075', T=83.2000, F=496.9, /
&RAMP ID='CONE_9p00_075', T=85.0000, F=499.2, /
&RAMP ID='CONE_9p00_075', T=88.0000, F=486.9, /
&RAMP ID='CONE_9p00_075', T=90.0000, F=459.7, /
&RAMP ID='CONE_9p00_075', T=92.0000, F=452.7, /
&RAMP ID='CONE_9p00_075', T=95.0000, F=408.5, /
&RAMP ID='CONE_9p00_075', T=97.0000, F=405.4, /
&RAMP ID='CONE_9p00_075', T=99.0000, F=386.9, /
&RAMP ID='CONE_9p00_075', T=104.0000, F=365.7, /
&RAMP ID='CONE_9p00_075', T=108.0000, F=368.1, /
&RAMP ID='CONE_9p00_075', T=112.0000, F=341.7, /
&RAMP ID='CONE_9p00_075', T=118.0000, F=340.1, /
&RAMP ID='CONE_9p00_075', T=120.0000, F=317.3, /
&RAMP ID='CONE_9p00_075', T=122.0000, F=324.1, /
&RAMP ID='CONE_9p00_075', T=125.0000, F=319.4, /
&RAMP ID='CONE_9p00_075', T=136.0000, F=280.9, /
&RAMP ID='CONE_9p00_075', T=141.0000, F=283.6, /
&RAMP ID='CONE_9p00_075', T=150.0000, F=268.3, /
&RAMP ID='CONE_9p00_075', T=154.0000, F=290.0, /
&RAMP ID='CONE_9p00_075', T=159.0000, F=278.0, /
&RAMP ID='CONE_9p00_075', T=162.0000, F=283.8, /
&RAMP ID='CONE_9p00_075', T=164.0000, F=276.3, /
&RAMP ID='CONE_9p00_075', T=166.4000, F=284.7, /
&RAMP ID='CONE_9p00_075', T=173.0000, F=286.5, /
&RAMP ID='CONE_9p00_075', T=178.0000, F=307.5, /
&RAMP ID='CONE_9p00_075', T=185.0000, F=283.0, /
&RAMP ID='CONE_9p00_075', T=188.0000, F=261.3, /
&RAMP ID='CONE_9p00_075', T=197.0000, F=238.7, /
&RAMP ID='CONE_9p00_075', T=199.0000, F=246.7, /
&RAMP ID='CONE_9p00_075', T=202.0000, F=243.2, /
&RAMP ID='CONE_9p00_075', T=207.0000, F=259.2, /
&RAMP ID='CONE_9p00_075', T=211.0000, F=254.1, /
&RAMP ID='CONE_9p00_075', T=213.0000, F=263.0, /
&RAMP ID='CONE_9p00_075', T=216.0000, F=250.0, /
&RAMP ID='CONE_9p00_075', T=221.0000, F=256.1, /
&RAMP ID='CONE_9p00_075', T=227.0000, F=241.7, /
&RAMP ID='CONE_9p00_075', T=236.0000, F=252.5, /
&RAMP ID='CONE_9p00_075', T=242.0000, F=241.2, /
&RAMP ID='CONE_9p00_075', T=244.0000, F=261.6, /
&RAMP ID='CONE_9p00_075', T=246.0000, F=270.8, /
&RAMP ID='CONE_9p00_075', T=249.6000, F=263.7, /
&RAMP ID='CONE_9p00_075', T=257.0000, F=261.0, /
&RAMP ID='CONE_9p00_075', T=259.0000, F=245.2, /
&RAMP ID='CONE_9p00_075', T=262.0000, F=247.5, /
&RAMP ID='CONE_9p00_075', T=264.0000, F=236.1, /
&RAMP ID='CONE_9p00_075', T=273.0000, F=221.1, /
&RAMP ID='CONE_9p00_075', T=294.0000, F=229.2, /
&RAMP ID='CONE_9p00_075', T=299.0000, F=256.7, /
&RAMP ID='CONE_9p00_075', T=308.0000, F=223.5, /
&RAMP ID='CONE_9p00_075', T=316.0000, F=220.7, /
&RAMP ID='CONE_9p00_075', T=322.0000, F=227.6, /
&RAMP ID='CONE_9p00_075', T=326.0000, F=219.7, /
&RAMP ID='CONE_9p00_075', T=331.0000, F=233.9, /
&RAMP ID='CONE_9p00_075', T=332.8000, F=226.6, /
&RAMP ID='CONE_9p00_075', T=335.0000, F=221.4, /
&RAMP ID='CONE_9p00_075', T=345.0000, F=236.1, /
&RAMP ID='CONE_9p00_075', T=347.0000, F=221.6, /
&RAMP ID='CONE_9p00_075', T=350.0000, F=224.1, /
&RAMP ID='CONE_9p00_075', T=352.0000, F=235.1, /
&RAMP ID='CONE_9p00_075', T=357.0000, F=225.5, /
&RAMP ID='CONE_9p00_075', T=364.0000, F=239.6, /
&RAMP ID='CONE_9p00_075', T=370.0000, F=241.7, /
&RAMP ID='CONE_9p00_075', T=373.0000, F=252.4, /
&RAMP ID='CONE_9p00_075', T=378.0000, F=252.5, /
&RAMP ID='CONE_9p00_075', T=383.0000, F=263.4, /
&RAMP ID='CONE_9p00_075', T=386.0000, F=259.7, /
&RAMP ID='CONE_9p00_075', T=393.0000, F=276.7, /
&RAMP ID='CONE_9p00_075', T=396.0000, F=310.7, /
&RAMP ID='CONE_9p00_075', T=402.0000, F=333.2, /
&RAMP ID='CONE_9p00_075', T=407.0000, F=315.4, /
&RAMP ID='CONE_9p00_075', T=409.0000, F=320.3, /
&RAMP ID='CONE_9p00_075', T=412.0000, F=315.0, /
&RAMP ID='CONE_9p00_075', T=415.0000, F=298.8, /
&RAMP ID='CONE_9p00_075', T=416.0000, F=305.6, /
&RAMP ID='CONE_9p00_075', T=418.0000, F=306.9, /
&RAMP ID='CONE_9p00_075', T=421.0000, F=326.8, /
&RAMP ID='CONE_9p00_075', T=423.0000, F=331.4, /
&RAMP ID='CONE_9p00_075', T=428.0000, F=301.9, /
&RAMP ID='CONE_9p00_075', T=430.0000, F=301.9, /
&RAMP ID='CONE_9p00_075', T=434.0000, F=277.8, /
&RAMP ID='CONE_9p00_075', T=437.0000, F=284.7, /
&RAMP ID='CONE_9p00_075', T=439.0000, F=276.9, /
&RAMP ID='CONE_9p00_075', T=441.0000, F=286.4, /
&RAMP ID='CONE_9p00_075', T=450.0000, F=273.6, /
&RAMP ID='CONE_9p00_075', T=455.0000, F=285.8, /
&RAMP ID='CONE_9p00_075', T=460.0000, F=276.5, /
&RAMP ID='CONE_9p00_075', T=465.0000, F=291.8, /
&RAMP ID='CONE_9p00_075', T=468.0000, F=294.4, /
&RAMP ID='CONE_9p00_075', T=470.0000, F=285.5, /
&RAMP ID='CONE_9p00_075', T=474.0000, F=296.4, /
&RAMP ID='CONE_9p00_075', T=481.0000, F=289.9, /
&RAMP ID='CONE_9p00_075', T=487.0000, F=300.5, /
&RAMP ID='CONE_9p00_075', T=490.0000, F=300.8, /
&RAMP ID='CONE_9p00_075', T=492.0000, F=287.1, /
&RAMP ID='CONE_9p00_075', T=494.0000, F=284.9, /
&RAMP ID='CONE_9p00_075', T=496.0000, F=294.0, /
&RAMP ID='CONE_9p00_075', T=499.2000, F=291.3, /
&RAMP ID='CONE_9p00_075', T=502.0000, F=288.3, /
&RAMP ID='CONE_9p00_075', T=506.0000, F=297.8, /
&RAMP ID='CONE_9p00_075', T=512.0000, F=281.3, /
&RAMP ID='CONE_9p00_075', T=515.0000, F=296.6, /
&RAMP ID='CONE_9p00_075', T=522.0000, F=297.1, /
&RAMP ID='CONE_9p00_075', T=528.0000, F=309.0, /
&RAMP ID='CONE_9p00_075', T=543.0000, F=298.0, /
&RAMP ID='CONE_9p00_075', T=545.0000, F=312.6, /
&RAMP ID='CONE_9p00_075', T=547.0000, F=315.3, /
&RAMP ID='CONE_9p00_075', T=552.0000, F=303.4, /
&RAMP ID='CONE_9p00_075', T=556.0000, F=321.0, /
&RAMP ID='CONE_9p00_075', T=560.0000, F=305.1, /
&RAMP ID='CONE_9p00_075', T=564.0000, F=303.3, /
&RAMP ID='CONE_9p00_075', T=567.0000, F=328.1, /
&RAMP ID='CONE_9p00_075', T=569.0000, F=330.9, /
&RAMP ID='CONE_9p00_075', T=571.0000, F=320.3, /
&RAMP ID='CONE_9p00_075', T=572.0000, F=327.0, /
&RAMP ID='CONE_9p00_075', T=575.0000, F=319.5, /
&RAMP ID='CONE_9p00_075', T=577.0000, F=327.0, /
&RAMP ID='CONE_9p00_075', T=582.4000, F=308.0, /
&RAMP ID='CONE_9p00_075', T=590.0000, F=296.5, /
&RAMP ID='CONE_9p00_075', T=592.0000, F=278.4, /
&RAMP ID='CONE_9p00_075', T=599.0000, F=277.7, /
&RAMP ID='CONE_9p00_075', T=608.0000, F=219.7, /
&RAMP ID='CONE_9p00_075', T=615.0000, F=209.0, /
&RAMP ID='CONE_9p00_075', T=618.0000, F=193.1, /
&RAMP ID='CONE_9p00_075', T=621.0000, F=192.3, /
&RAMP ID='CONE_9p00_075', T=637.0000, F=142.3, /
&RAMP ID='CONE_9p00_075', T=647.0000, F=144.7, /
&RAMP ID='CONE_9p00_075', T=652.0000, F=125.2, /
&RAMP ID='CONE_9p00_075', T=659.0000, F=128.2, /
&RAMP ID='CONE_9p00_075', T=665.6000, F=116.0, /
&RAMP ID='CONE_9p00_075', T=706.0000, F=108.9, /
&RAMP ID='CONE_9p00_075', T=709.0000, F=99.6, /
&RAMP ID='CONE_9p00_075', T=717.0000, F=105.2, /
&RAMP ID='CONE_9p00_075', T=748.8000, F=99.1, /
&RAMP ID='CONE_9p00_075', T=763.0000, F=101.8, /
&RAMP ID='CONE_9p00_075', T=766.0000, F=94.3, /
&RAMP ID='CONE_9p00_075', T=789.0000, F=91.8, /
&RAMP ID='CONE_9p00_075', T=802.0000, F=94.4, /
&RAMP ID='CONE_9p00_075', T=804.0000, F=101.0, /
&RAMP ID='CONE_9p00_075', T=820.0000, F=91.4, /
&RAMP ID='CONE_9p00_075', T=824.0000, F=99.8, /
&RAMP ID='CONE_9p00_075', T=832.0000, F=100.4, /
&RAMP ID='CONE_9p00_075', T=833.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p50_050','CONE_5p50_075','CONE_5p50_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=50,75,92,75,REFERENCE_THICKNESS=5.50e-03,5.50e-03,5.50e-03,9.00e-03,THICKNESS(1:2)=3.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p00_075_noign', SURF_ID='SAMPLE-CONE_3p00_075_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p00_075', SURF_ID='SAMPLE-CONE_3p00_075', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p00_075', /
&DEVC ID='TIGN-CONE_3p00_075', XYZ=0,0,0, SETPOINT=51.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p00_075', CTRL_ID='IGNITION-CTRL-CONE_3p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_5p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_5p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_5p50_075','CONE_5p50_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,75,92,75,REFERENCE_THICKNESS=3.00e-03,5.50e-03,5.50e-03,9.00e-03,THICKNESS(1:2)=5.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_5p50_050_noign', SURF_ID='SAMPLE-CONE_5p50_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_5p50_050', SURF_ID='SAMPLE-CONE_5p50_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_5p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_5p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_5p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p50_050', /
&DEVC ID='TIGN-CONE_5p50_050', XYZ=0,0,0, SETPOINT=88.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p50_050', CTRL_ID='IGNITION-CTRL-CONE_5p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_5p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_5p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_5p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_5p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_5p50_050','CONE_5p50_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,50,92,75,REFERENCE_THICKNESS=3.00e-03,5.50e-03,5.50e-03,9.00e-03,THICKNESS(1:2)=5.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_5p50_075_noign', SURF_ID='SAMPLE-CONE_5p50_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_5p50_075', SURF_ID='SAMPLE-CONE_5p50_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_5p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_5p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_5p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p50_075', /
&DEVC ID='TIGN-CONE_5p50_075', XYZ=0,0,0, SETPOINT=36.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p50_075', CTRL_ID='IGNITION-CTRL-CONE_5p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_5p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_5p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_5p50_092_noign', EXTERNAL_FLUX=92, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_5p50_092', EXTERNAL_FLUX=92, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_5p50_050','CONE_5p50_075','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,50,75,75,REFERENCE_THICKNESS=3.00e-03,5.50e-03,5.50e-03,9.00e-03,THICKNESS(1:2)=5.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_5p50_092_noign', SURF_ID='SAMPLE-CONE_5p50_092_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_5p50_092', SURF_ID='SAMPLE-CONE_5p50_092', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_5p50_092', /
&DEVC ID='WALL TEMPERATURE-CONE_5p50_092', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_5p50_092', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p50_092', /
&DEVC ID='TIGN-CONE_5p50_092', XYZ=0,0,0, SETPOINT=25.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p50_092', CTRL_ID='IGNITION-CTRL-CONE_5p50_092', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_5p50_092', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_5p50_092', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p50_092', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&SURF ID='SAMPLE-CONE_9p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_5p50_050','CONE_5p50_075','CONE_5p50_092',REFERENCE_HEAT_FLUX=75,50,75,92,REFERENCE_THICKNESS=3.00e-03,5.50e-03,5.50e-03,5.50e-03,THICKNESS(1:2)=9.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p00_075_noign', SURF_ID='SAMPLE-CONE_9p00_075_noign', XB=0.70,0.80,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p00_075', SURF_ID='SAMPLE-CONE_9p00_075', XB=0.10,0.20,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_9p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_9p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p00_075', /
&DEVC ID='TIGN-CONE_9p00_075', XYZ=0,0,0, SETPOINT=48.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p00_075', CTRL_ID='IGNITION-CTRL-CONE_9p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_9p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.15,0.00, /
&TAIL /
