&HEAD CHID='FAA_PEEK', /
&TIME DT=1., T_END=866.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22820, SOOT_YIELD=0.020 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.280, DENSITY=1300, EMISSIVITY=0.900, SPECIFIC_HEAT=2.050, /
&RAMP ID='CONE_3p90_050', T=0.0000, F=1.3, /
&RAMP ID='CONE_3p90_050', T=34.0000, F=0.7, /
&RAMP ID='CONE_3p90_050', T=51.0000, F=0.0, /
&RAMP ID='CONE_3p90_050', T=54.0000, F=4.1, /
&RAMP ID='CONE_3p90_050', T=68.0000, F=-0.2, /
&RAMP ID='CONE_3p90_050', T=102.0000, F=-0.6, /
&RAMP ID='CONE_3p90_050', T=106.0000, F=3.7, /
&RAMP ID='CONE_3p90_050', T=109.0000, F=-0.3, /
&RAMP ID='CONE_3p90_050', T=113.0000, F=7.0, /
&RAMP ID='CONE_3p90_050', T=115.0000, F=19.1, /
&RAMP ID='CONE_3p90_050', T=117.0000, F=44.7, /
&RAMP ID='CONE_3p90_050', T=123.0000, F=146.1, /
&RAMP ID='CONE_3p90_050', T=128.0000, F=208.6, /
&RAMP ID='CONE_3p90_050', T=133.0000, F=245.6, /
&RAMP ID='CONE_3p90_050', T=136.0000, F=251.5, /
&RAMP ID='CONE_3p90_050', T=137.0000, F=250.1, /
&RAMP ID='CONE_3p90_050', T=139.0000, F=261.9, /
&RAMP ID='CONE_3p90_050', T=141.0000, F=265.3, /
&RAMP ID='CONE_3p90_050', T=143.0000, F=256.1, /
&RAMP ID='CONE_3p90_050', T=147.0000, F=261.6, /
&RAMP ID='CONE_3p90_050', T=149.0000, F=254.9, /
&RAMP ID='CONE_3p90_050', T=152.0000, F=256.1, /
&RAMP ID='CONE_3p90_050', T=154.0000, F=251.2, /
&RAMP ID='CONE_3p90_050', T=157.0000, F=254.7, /
&RAMP ID='CONE_3p90_050', T=162.0000, F=250.8, /
&RAMP ID='CONE_3p90_050', T=163.0000, F=257.9, /
&RAMP ID='CONE_3p90_050', T=166.0000, F=264.1, /
&RAMP ID='CONE_3p90_050', T=167.0000, F=261.1, /
&RAMP ID='CONE_3p90_050', T=170.0000, F=270.9, /
&RAMP ID='CONE_3p90_050', T=173.0000, F=270.2, /
&RAMP ID='CONE_3p90_050', T=175.0000, F=278.5, /
&RAMP ID='CONE_3p90_050', T=177.0000, F=278.7, /
&RAMP ID='CONE_3p90_050', T=180.0000, F=289.4, /
&RAMP ID='CONE_3p90_050', T=181.0000, F=301.2, /
&RAMP ID='CONE_3p90_050', T=183.0000, F=298.4, /
&RAMP ID='CONE_3p90_050', T=184.0000, F=306.4, /
&RAMP ID='CONE_3p90_050', T=185.0000, F=301.3, /
&RAMP ID='CONE_3p90_050', T=189.0000, F=299.5, /
&RAMP ID='CONE_3p90_050', T=192.0000, F=309.9, /
&RAMP ID='CONE_3p90_050', T=193.0000, F=302.8, /
&RAMP ID='CONE_3p90_050', T=196.0000, F=302.9, /
&RAMP ID='CONE_3p90_050', T=204.0000, F=317.7, /
&RAMP ID='CONE_3p90_050', T=211.0000, F=330.0, /
&RAMP ID='CONE_3p90_050', T=213.0000, F=319.0, /
&RAMP ID='CONE_3p90_050', T=215.0000, F=329.9, /
&RAMP ID='CONE_3p90_050', T=218.0000, F=319.1, /
&RAMP ID='CONE_3p90_050', T=222.0000, F=328.0, /
&RAMP ID='CONE_3p90_050', T=224.0000, F=323.2, /
&RAMP ID='CONE_3p90_050', T=225.0000, F=315.0, /
&RAMP ID='CONE_3p90_050', T=226.0000, F=314.2, /
&RAMP ID='CONE_3p90_050', T=232.0000, F=286.2, /
&RAMP ID='CONE_3p90_050', T=233.0000, F=288.6, /
&RAMP ID='CONE_3p90_050', T=235.0000, F=274.9, /
&RAMP ID='CONE_3p90_050', T=238.0000, F=263.1, /
&RAMP ID='CONE_3p90_050', T=244.0000, F=241.6, /
&RAMP ID='CONE_3p90_050', T=252.0000, F=203.4, /
&RAMP ID='CONE_3p90_050', T=263.0000, F=173.4, /
&RAMP ID='CONE_3p90_050', T=272.0000, F=114.5, /
&RAMP ID='CONE_3p90_050', T=276.0000, F=101.8, /
&RAMP ID='CONE_3p90_050', T=285.0000, F=92.1, /
&RAMP ID='CONE_3p90_050', T=293.0000, F=71.8, /
&RAMP ID='CONE_3p90_050', T=306.0000, F=62.9, /
&RAMP ID='CONE_3p90_050', T=340.0000, F=56.1, /
&RAMP ID='CONE_3p90_050', T=341.0000, F=0.0, /
&RAMP ID='CONE_3p90_070', T=0.0000, F=1.3, /
&RAMP ID='CONE_3p90_070', T=12.0000, F=6.0, /
&RAMP ID='CONE_3p90_070', T=28.7000, F=3.0, /
&RAMP ID='CONE_3p90_070', T=57.4000, F=3.7, /
&RAMP ID='CONE_3p90_070', T=62.0000, F=4.0, /
&RAMP ID='CONE_3p90_070', T=63.0000, F=11.9, /
&RAMP ID='CONE_3p90_070', T=64.0000, F=31.4, /
&RAMP ID='CONE_3p90_070', T=66.0000, F=93.4, /
&RAMP ID='CONE_3p90_070', T=71.0000, F=220.5, /
&RAMP ID='CONE_3p90_070', T=75.0000, F=275.9, /
&RAMP ID='CONE_3p90_070', T=78.0000, F=285.6, /
&RAMP ID='CONE_3p90_070', T=82.0000, F=284.5, /
&RAMP ID='CONE_3p90_070', T=85.0000, F=272.6, /
&RAMP ID='CONE_3p90_070', T=86.1000, F=261.8, /
&RAMP ID='CONE_3p90_070', T=88.0000, F=262.1, /
&RAMP ID='CONE_3p90_070', T=90.0000, F=252.9, /
&RAMP ID='CONE_3p90_070', T=96.0000, F=241.7, /
&RAMP ID='CONE_3p90_070', T=101.0000, F=239.5, /
&RAMP ID='CONE_3p90_070', T=107.0000, F=245.8, /
&RAMP ID='CONE_3p90_070', T=114.8000, F=269.4, /
&RAMP ID='CONE_3p90_070', T=121.0000, F=288.4, /
&RAMP ID='CONE_3p90_070', T=124.0000, F=307.9, /
&RAMP ID='CONE_3p90_070', T=128.0000, F=319.9, /
&RAMP ID='CONE_3p90_070', T=130.0000, F=336.4, /
&RAMP ID='CONE_3p90_070', T=131.0000, F=332.3, /
&RAMP ID='CONE_3p90_070', T=133.0000, F=344.4, /
&RAMP ID='CONE_3p90_070', T=135.0000, F=344.4, /
&RAMP ID='CONE_3p90_070', T=139.0000, F=358.3, /
&RAMP ID='CONE_3p90_070', T=141.0000, F=356.2, /
&RAMP ID='CONE_3p90_070', T=143.5000, F=365.2, /
&RAMP ID='CONE_3p90_070', T=148.0000, F=376.5, /
&RAMP ID='CONE_3p90_070', T=150.0000, F=370.2, /
&RAMP ID='CONE_3p90_070', T=153.0000, F=380.4, /
&RAMP ID='CONE_3p90_070', T=154.0000, F=369.0, /
&RAMP ID='CONE_3p90_070', T=158.0000, F=360.2, /
&RAMP ID='CONE_3p90_070', T=160.0000, F=343.1, /
&RAMP ID='CONE_3p90_070', T=165.0000, F=316.0, /
&RAMP ID='CONE_3p90_070', T=172.2000, F=286.0, /
&RAMP ID='CONE_3p90_070', T=180.0000, F=235.1, /
&RAMP ID='CONE_3p90_070', T=181.0000, F=234.1, /
&RAMP ID='CONE_3p90_070', T=187.0000, F=201.3, /
&RAMP ID='CONE_3p90_070', T=191.0000, F=186.4, /
&RAMP ID='CONE_3p90_070', T=198.0000, F=172.5, /
&RAMP ID='CONE_3p90_070', T=200.9000, F=158.4, /
&RAMP ID='CONE_3p90_070', T=216.0000, F=113.7, /
&RAMP ID='CONE_3p90_070', T=218.0000, F=102.1, /
&RAMP ID='CONE_3p90_070', T=223.0000, F=91.0, /
&RAMP ID='CONE_3p90_070', T=229.6000, F=87.2, /
&RAMP ID='CONE_3p90_070', T=250.0000, F=87.4, /
&RAMP ID='CONE_3p90_070', T=258.3000, F=81.3, /
&RAMP ID='CONE_3p90_070', T=287.0000, F=75.3, /
&RAMP ID='CONE_3p90_070', T=288.0000, F=0.0, /
&RAMP ID='CONE_3p90_090', T=0.0000, F=3.3, /
&RAMP ID='CONE_3p90_090', T=30.9000, F=3.8, /
&RAMP ID='CONE_3p90_090', T=38.0000, F=4.4, /
&RAMP ID='CONE_3p90_090', T=40.0000, F=11.4, /
&RAMP ID='CONE_3p90_090', T=41.0000, F=37.3, /
&RAMP ID='CONE_3p90_090', T=43.0000, F=108.9, /
&RAMP ID='CONE_3p90_090', T=47.0000, F=275.4, /
&RAMP ID='CONE_3p90_090', T=48.0000, F=305.0, /
&RAMP ID='CONE_3p90_090', T=50.0000, F=335.8, /
&RAMP ID='CONE_3p90_090', T=51.0000, F=341.2, /
&RAMP ID='CONE_3p90_090', T=53.0000, F=332.9, /
&RAMP ID='CONE_3p90_090', T=58.0000, F=286.7, /
&RAMP ID='CONE_3p90_090', T=61.8000, F=261.2, /
&RAMP ID='CONE_3p90_090', T=68.0000, F=245.5, /
&RAMP ID='CONE_3p90_090', T=73.0000, F=252.7, /
&RAMP ID='CONE_3p90_090', T=80.0000, F=273.9, /
&RAMP ID='CONE_3p90_090', T=87.0000, F=311.1, /
&RAMP ID='CONE_3p90_090', T=91.0000, F=320.5, /
&RAMP ID='CONE_3p90_090', T=92.7000, F=335.0, /
&RAMP ID='CONE_3p90_090', T=95.0000, F=353.2, /
&RAMP ID='CONE_3p90_090', T=100.0000, F=374.7, /
&RAMP ID='CONE_3p90_090', T=104.0000, F=410.8, /
&RAMP ID='CONE_3p90_090', T=112.0000, F=457.1, /
&RAMP ID='CONE_3p90_090', T=114.0000, F=450.7, /
&RAMP ID='CONE_3p90_090', T=116.0000, F=466.9, /
&RAMP ID='CONE_3p90_090', T=119.0000, F=470.9, /
&RAMP ID='CONE_3p90_090', T=122.0000, F=489.8, /
&RAMP ID='CONE_3p90_090', T=123.6000, F=491.9, /
&RAMP ID='CONE_3p90_090', T=127.0000, F=496.6, /
&RAMP ID='CONE_3p90_090', T=130.0000, F=475.1, /
&RAMP ID='CONE_3p90_090', T=134.0000, F=462.1, /
&RAMP ID='CONE_3p90_090', T=136.0000, F=438.5, /
&RAMP ID='CONE_3p90_090', T=139.0000, F=435.4, /
&RAMP ID='CONE_3p90_090', T=141.0000, F=420.1, /
&RAMP ID='CONE_3p90_090', T=143.0000, F=419.5, /
&RAMP ID='CONE_3p90_090', T=154.5000, F=351.6, /
&RAMP ID='CONE_3p90_090', T=161.0000, F=304.1, /
&RAMP ID='CONE_3p90_090', T=168.0000, F=265.2, /
&RAMP ID='CONE_3p90_090', T=176.0000, F=234.4, /
&RAMP ID='CONE_3p90_090', T=185.4000, F=173.0, /
&RAMP ID='CONE_3p90_090', T=189.0000, F=152.7, /
&RAMP ID='CONE_3p90_090', T=198.0000, F=132.2, /
&RAMP ID='CONE_3p90_090', T=206.0000, F=138.3, /
&RAMP ID='CONE_3p90_090', T=216.3000, F=131.5, /
&RAMP ID='CONE_3p90_090', T=247.2000, F=121.9, /
&RAMP ID='CONE_3p90_090', T=278.1000, F=105.2, /
&RAMP ID='CONE_3p90_090', T=309.0000, F=97.1, /
&RAMP ID='CONE_3p90_090', T=310.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p90_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p90_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p90_070','CONE_3p90_090',REFERENCE_HEAT_FLUX=70,90,REFERENCE_THICKNESS=3.90e-03,3.90e-03,THICKNESS(1:2)=3.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p90_050_noign', SURF_ID='SAMPLE-CONE_3p90_050_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p90_050', SURF_ID='SAMPLE-CONE_3p90_050', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p90_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p90_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p90_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p90_050', /
&DEVC ID='TIGN-CONE_3p90_050', XYZ=0,0,0, SETPOINT=93.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p90_050', CTRL_ID='IGNITION-CTRL-CONE_3p90_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p90_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p90_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p90_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p90_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p90_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p90_050','CONE_3p90_090',REFERENCE_HEAT_FLUX=50,90,REFERENCE_THICKNESS=3.90e-03,3.90e-03,THICKNESS(1:2)=3.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p90_070_noign', SURF_ID='SAMPLE-CONE_3p90_070_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p90_070', SURF_ID='SAMPLE-CONE_3p90_070', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p90_070', /
&DEVC ID='WALL TEMPERATURE-CONE_3p90_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p90_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p90_070', /
&DEVC ID='TIGN-CONE_3p90_070', XYZ=0,0,0, SETPOINT=48.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p90_070', CTRL_ID='IGNITION-CTRL-CONE_3p90_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p90_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p90_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p90_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p90_090_noign', EXTERNAL_FLUX=90, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p90_090', EXTERNAL_FLUX=90, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p90_050','CONE_3p90_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=3.90e-03,3.90e-03,THICKNESS(1:2)=3.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p90_090_noign', SURF_ID='SAMPLE-CONE_3p90_090_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p90_090', SURF_ID='SAMPLE-CONE_3p90_090', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p90_090', /
&DEVC ID='WALL TEMPERATURE-CONE_3p90_090', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p90_090', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p90_090', /
&DEVC ID='TIGN-CONE_3p90_090', XYZ=0,0,0, SETPOINT=28.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p90_090', CTRL_ID='IGNITION-CTRL-CONE_3p90_090', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p90_090', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p90_090', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p90_090', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
