&HEAD CHID='FAA_PMMA', /
&TIME DT=1., T_END=5603.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=33500, SOOT_YIELD=0.022 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.200, DENSITY=1100, EMISSIVITY=0.850, SPECIFIC_HEAT=2.200, /
&RAMP ID='CONE_3p20_025', T=0.0000, F=23.4, /
&RAMP ID='CONE_3p20_025', T=2.6000, F=40.4, /
&RAMP ID='CONE_3p20_025', T=10.4000, F=150.1, /
&RAMP ID='CONE_3p20_025', T=20.8000, F=236.6, /
&RAMP ID='CONE_3p20_025', T=28.6000, F=269.5, /
&RAMP ID='CONE_3p20_025', T=38.7400, F=288.6, /
&RAMP ID='CONE_3p20_025', T=48.1000, F=305.3, /
&RAMP ID='CONE_3p20_025', T=77.4800, F=394.4, /
&RAMP ID='CONE_3p20_025', T=79.3000, F=398.4, /
&RAMP ID='CONE_3p20_025', T=80.6000, F=418.6, /
&RAMP ID='CONE_3p20_025', T=81.9000, F=423.0, /
&RAMP ID='CONE_3p20_025', T=87.1000, F=421.9, /
&RAMP ID='CONE_3p20_025', T=92.3000, F=454.7, /
&RAMP ID='CONE_3p20_025', T=101.4000, F=478.6, /
&RAMP ID='CONE_3p20_025', T=114.4000, F=497.2, /
&RAMP ID='CONE_3p20_025', T=116.2200, F=496.4, /
&RAMP ID='CONE_3p20_025', T=137.8000, F=492.8, /
&RAMP ID='CONE_3p20_025', T=140.4000, F=480.8, /
&RAMP ID='CONE_3p20_025', T=154.9600, F=472.6, /
&RAMP ID='CONE_3p20_025', T=162.5000, F=449.9, /
&RAMP ID='CONE_3p20_025', T=170.3000, F=461.0, /
&RAMP ID='CONE_3p20_025', T=180.7000, F=414.5, /
&RAMP ID='CONE_3p20_025', T=188.5000, F=424.4, /
&RAMP ID='CONE_3p20_025', T=191.1000, F=395.4, /
&RAMP ID='CONE_3p20_025', T=193.7000, F=377.5, /
&RAMP ID='CONE_3p20_025', T=214.5000, F=275.5, /
&RAMP ID='CONE_3p20_025', T=223.6000, F=250.1, /
&RAMP ID='CONE_3p20_025', T=232.4400, F=209.9, /
&RAMP ID='CONE_3p20_025', T=252.2000, F=142.3, /
&RAMP ID='CONE_3p20_025', T=271.1800, F=95.9, /
&RAMP ID='CONE_3p20_025', T=289.9000, F=60.6, /
&RAMP ID='CONE_3p20_025', T=309.9200, F=37.0, /
&RAMP ID='CONE_3p20_025', T=348.6600, F=12.6, /
&RAMP ID='CONE_3p20_025', T=387.4000, F=0.0, /
&RAMP ID='CONE_3p20_025', T=388.4000, F=0.0, /
&RAMP ID='CONE_8p10_024', T=0.0000, F=96.8, /
&RAMP ID='CONE_8p10_024', T=2.0000, F=135.2, /
&RAMP ID='CONE_8p10_024', T=2.4000, F=117.0, /
&RAMP ID='CONE_8p10_024', T=6.0000, F=199.6, /
&RAMP ID='CONE_8p10_024', T=10.0000, F=235.2, /
&RAMP ID='CONE_8p10_024', T=19.2000, F=269.9, /
&RAMP ID='CONE_8p10_024', T=28.0000, F=291.9, /
&RAMP ID='CONE_8p10_024', T=83.2400, F=348.2, /
&RAMP ID='CONE_8p10_024', T=84.4000, F=348.5, /
&RAMP ID='CONE_8p10_024', T=88.8000, F=323.3, /
&RAMP ID='CONE_8p10_024', T=95.2000, F=309.9, /
&RAMP ID='CONE_8p10_024', T=113.6000, F=331.9, /
&RAMP ID='CONE_8p10_024', T=129.6000, F=313.8, /
&RAMP ID='CONE_8p10_024', T=166.4800, F=297.3, /
&RAMP ID='CONE_8p10_024', T=186.8000, F=351.8, /
&RAMP ID='CONE_8p10_024', T=208.4000, F=351.8, /
&RAMP ID='CONE_8p10_024', T=230.0000, F=374.2, /
&RAMP ID='CONE_8p10_024', T=242.8000, F=367.1, /
&RAMP ID='CONE_8p10_024', T=249.7200, F=396.6, /
&RAMP ID='CONE_8p10_024', T=296.4000, F=423.3, /
&RAMP ID='CONE_8p10_024', T=308.4000, F=411.1, /
&RAMP ID='CONE_8p10_024', T=327.2000, F=429.4, /
&RAMP ID='CONE_8p10_024', T=332.9600, F=425.2, /
&RAMP ID='CONE_8p10_024', T=342.8000, F=418.0, /
&RAMP ID='CONE_8p10_024', T=354.4000, F=445.9, /
&RAMP ID='CONE_8p10_024', T=416.2000, F=490.6, /
&RAMP ID='CONE_8p10_024', T=443.6000, F=514.5, /
&RAMP ID='CONE_8p10_024', T=452.8000, F=542.3, /
&RAMP ID='CONE_8p10_024', T=467.6000, F=523.3, /
&RAMP ID='CONE_8p10_024', T=480.0000, F=547.0, /
&RAMP ID='CONE_8p10_024', T=499.4400, F=522.5, /
&RAMP ID='CONE_8p10_024', T=501.6000, F=520.3, /
&RAMP ID='CONE_8p10_024', T=506.4000, F=537.1, /
&RAMP ID='CONE_8p10_024', T=525.6000, F=518.6, /
&RAMP ID='CONE_8p10_024', T=527.2000, F=538.2, /
&RAMP ID='CONE_8p10_024', T=547.6000, F=468.1, /
&RAMP ID='CONE_8p10_024', T=551.6000, F=440.1, /
&RAMP ID='CONE_8p10_024', T=578.8000, F=301.7, /
&RAMP ID='CONE_8p10_024', T=582.6800, F=274.9, /
&RAMP ID='CONE_8p10_024', T=586.8000, F=247.8, /
&RAMP ID='CONE_8p10_024', T=620.0000, F=141.7, /
&RAMP ID='CONE_8p10_024', T=648.8000, F=91.4, /
&RAMP ID='CONE_8p10_024', T=665.9200, F=74.1, /
&RAMP ID='CONE_8p10_024', T=749.1600, F=14.2, /
&RAMP ID='CONE_8p10_024', T=784.4000, F=0.0, /
&RAMP ID='CONE_8p10_024', T=832.4000, F=0.0, /
&RAMP ID='CONE_8p10_024', T=833.4000, F=0.0, /
&RAMP ID='CONE_27p00_023', T=0.0000, F=68.6, /
&RAMP ID='CONE_27p00_023', T=17.1000, F=122.5, /
&RAMP ID='CONE_27p00_023', T=17.5000, F=88.6, /
&RAMP ID='CONE_27p00_023', T=17.9000, F=44.7, /
&RAMP ID='CONE_27p00_023', T=19.8000, F=160.6, /
&RAMP ID='CONE_27p00_023', T=23.5000, F=196.8, /
&RAMP ID='CONE_27p00_023', T=25.2000, F=5.7, /
&RAMP ID='CONE_27p00_023', T=26.7000, F=225.1, /
&RAMP ID='CONE_27p00_023', T=29.8000, F=261.3, /
&RAMP ID='CONE_27p00_023', T=56.8000, F=287.9, /
&RAMP ID='CONE_27p00_023', T=95.9000, F=289.3, /
&RAMP ID='CONE_27p00_023', T=105.6000, F=315.5, /
&RAMP ID='CONE_27p00_023', T=144.6000, F=311.7, /
&RAMP ID='CONE_27p00_023', T=163.7000, F=341.7, /
&RAMP ID='CONE_27p00_023', T=219.4000, F=353.8, /
&RAMP ID='CONE_27p00_023', T=260.3100, F=334.6, /
&RAMP ID='CONE_27p00_023', T=328.1000, F=300.3, /
&RAMP ID='CONE_27p00_023', T=391.8000, F=306.1, /
&RAMP ID='CONE_27p00_023', T=423.2000, F=282.5, /
&RAMP ID='CONE_27p00_023', T=467.1000, F=309.1, /
&RAMP ID='CONE_27p00_023', T=473.8000, F=333.1, /
&RAMP ID='CONE_27p00_023', T=520.6200, F=332.6, /
&RAMP ID='CONE_27p00_023', T=603.6000, F=322.5, /
&RAMP ID='CONE_27p00_023', T=669.0000, F=325.3, /
&RAMP ID='CONE_27p00_023', T=702.0000, F=312.1, /
&RAMP ID='CONE_27p00_023', T=769.2000, F=323.5, /
&RAMP ID='CONE_27p00_023', T=780.9300, F=314.4, /
&RAMP ID='CONE_27p00_023', T=796.2000, F=302.6, /
&RAMP ID='CONE_27p00_023', T=825.5000, F=341.5, /
&RAMP ID='CONE_27p00_023', T=848.5000, F=297.9, /
&RAMP ID='CONE_27p00_023', T=856.0000, F=320.9, /
&RAMP ID='CONE_27p00_023', T=902.1000, F=352.9, /
&RAMP ID='CONE_27p00_023', T=969.4000, F=356.4, /
&RAMP ID='CONE_27p00_023', T=975.0000, F=335.0, /
&RAMP ID='CONE_27p00_023', T=1041.2400, F=340.9, /
&RAMP ID='CONE_27p00_023', T=1106.2000, F=328.8, /
&RAMP ID='CONE_27p00_023', T=1131.3000, F=306.1, /
&RAMP ID='CONE_27p00_023', T=1163.6000, F=327.0, /
&RAMP ID='CONE_27p00_023', T=1178.8000, F=359.7, /
&RAMP ID='CONE_27p00_023', T=1251.1000, F=373.0, /
&RAMP ID='CONE_27p00_023', T=1271.3000, F=352.9, /
&RAMP ID='CONE_27p00_023', T=1301.5500, F=356.3, /
&RAMP ID='CONE_27p00_023', T=1337.5000, F=360.3, /
&RAMP ID='CONE_27p00_023', T=1372.5000, F=379.3, /
&RAMP ID='CONE_27p00_023', T=1420.7000, F=361.5, /
&RAMP ID='CONE_27p00_023', T=1561.8600, F=363.8, /
&RAMP ID='CONE_27p00_023', T=1644.9000, F=365.6, /
&RAMP ID='CONE_27p00_023', T=1653.2000, F=349.0, /
&RAMP ID='CONE_27p00_023', T=1724.8000, F=364.3, /
&RAMP ID='CONE_27p00_023', T=1763.6000, F=357.3, /
&RAMP ID='CONE_27p00_023', T=1800.0000, F=372.4, /
&RAMP ID='CONE_27p00_023', T=1822.1700, F=373.5, /
&RAMP ID='CONE_27p00_023', T=1949.6000, F=369.1, /
&RAMP ID='CONE_27p00_023', T=1955.1000, F=385.9, /
&RAMP ID='CONE_27p00_023', T=2004.2000, F=382.6, /
&RAMP ID='CONE_27p00_023', T=2052.9000, F=425.0, /
&RAMP ID='CONE_27p00_023', T=2082.4800, F=418.4, /
&RAMP ID='CONE_27p00_023', T=2111.1000, F=412.0, /
&RAMP ID='CONE_27p00_023', T=2120.5000, F=437.5, /
&RAMP ID='CONE_27p00_023', T=2186.2000, F=427.5, /
&RAMP ID='CONE_27p00_023', T=2194.6000, F=449.7, /
&RAMP ID='CONE_27p00_023', T=2272.4000, F=439.1, /
&RAMP ID='CONE_27p00_023', T=2332.8000, F=421.7, /
&RAMP ID='CONE_27p00_023', T=2335.2000, F=449.7, /
&RAMP ID='CONE_27p00_023', T=2342.7900, F=442.7, /
&RAMP ID='CONE_27p00_023', T=2393.1000, F=396.4, /
&RAMP ID='CONE_27p00_023', T=2395.4000, F=429.7, /
&RAMP ID='CONE_27p00_023', T=2428.6000, F=406.9, /
&RAMP ID='CONE_27p00_023', T=2433.4000, F=392.7, /
&RAMP ID='CONE_27p00_023', T=2441.6000, F=336.3, /
&RAMP ID='CONE_27p00_023', T=2454.4000, F=308.8, /
&RAMP ID='CONE_27p00_023', T=2495.1000, F=257.8, /
&RAMP ID='CONE_27p00_023', T=2506.4000, F=232.1, /
&RAMP ID='CONE_27p00_023', T=2510.5000, F=168.7, /
&RAMP ID='CONE_27p00_023', T=2515.5000, F=188.1, /
&RAMP ID='CONE_27p00_023', T=2521.7000, F=153.3, /
&RAMP ID='CONE_27p00_023', T=2523.3000, F=101.3, /
&RAMP ID='CONE_27p00_023', T=2523.4000, F=131.9, /
&RAMP ID='CONE_27p00_023', T=2535.6000, F=77.9, /
&RAMP ID='CONE_27p00_023', T=2548.1000, F=59.0, /
&RAMP ID='CONE_27p00_023', T=2555.3000, F=38.0, /
&RAMP ID='CONE_27p00_023', T=2574.5000, F=13.2, /
&RAMP ID='CONE_27p00_023', T=2603.1000, F=0.0, /
&RAMP ID='CONE_27p00_023', T=2604.1000, F=0.0, /
&RAMP ID='CONE_3p20_050', T=0.0000, F=41.1, /
&RAMP ID='CONE_3p20_050', T=2.2087, F=131.6, /
&RAMP ID='CONE_3p20_050', T=6.6260, F=248.9, /
&RAMP ID='CONE_3p20_050', T=15.4606, F=388.4, /
&RAMP ID='CONE_3p20_050', T=23.6327, F=454.9, /
&RAMP ID='CONE_3p20_050', T=32.0256, F=491.8, /
&RAMP ID='CONE_3p20_050', T=39.7559, F=501.4, /
&RAMP ID='CONE_3p20_050', T=47.2654, F=534.0, /
&RAMP ID='CONE_3p20_050', T=58.5295, F=612.1, /
&RAMP ID='CONE_3p20_050', T=67.3642, F=699.7, /
&RAMP ID='CONE_3p20_050', T=70.8980, F=709.2, /
&RAMP ID='CONE_3p20_050', T=72.8858, F=750.8, /
&RAMP ID='CONE_3p20_050', T=83.9291, F=839.3, /
&RAMP ID='CONE_3p20_050', T=86.1378, F=814.4, /
&RAMP ID='CONE_3p20_050', T=91.6594, F=863.7, /
&RAMP ID='CONE_3p20_050', T=94.5307, F=844.4, /
&RAMP ID='CONE_3p20_050', T=102.7028, F=774.2, /
&RAMP ID='CONE_3p20_050', T=108.2244, F=765.3, /
&RAMP ID='CONE_3p20_050', T=111.5374, F=722.4, /
&RAMP ID='CONE_3p20_050', T=118.1634, F=670.1, /
&RAMP ID='CONE_3p20_050', T=134.7283, F=470.5, /
&RAMP ID='CONE_3p20_050', T=139.1457, F=445.6, /
&RAMP ID='CONE_3p20_050', T=141.7961, F=415.9, /
&RAMP ID='CONE_3p20_050', T=157.9193, F=282.0, /
&RAMP ID='CONE_3p20_050', T=165.4287, F=243.5, /
&RAMP ID='CONE_3p20_050', T=173.3799, F=170.4, /
&RAMP ID='CONE_3p20_050', T=189.0614, F=106.7, /
&RAMP ID='CONE_3p20_050', T=212.6941, F=49.5, /
&RAMP ID='CONE_3p20_050', T=234.1181, F=22.6, /
&RAMP ID='CONE_3p20_050', T=236.3268, F=0.0, /
&RAMP ID='CONE_3p20_050', T=237.3268, F=0.0, /
&RAMP ID='CONE_8p10_049', T=0.0000, F=121.1, /
&RAMP ID='CONE_8p10_049', T=3.2000, F=190.8, /
&RAMP ID='CONE_8p10_049', T=11.2000, F=318.0, /
&RAMP ID='CONE_8p10_049', T=22.4000, F=360.7, /
&RAMP ID='CONE_8p10_049', T=55.2800, F=428.6, /
&RAMP ID='CONE_8p10_049', T=95.2000, F=473.1, /
&RAMP ID='CONE_8p10_049', T=103.2000, F=502.5, /
&RAMP ID='CONE_8p10_049', T=110.5600, F=493.2, /
&RAMP ID='CONE_8p10_049', T=115.2000, F=489.1, /
&RAMP ID='CONE_8p10_049', T=135.2000, F=554.3, /
&RAMP ID='CONE_8p10_049', T=165.8400, F=576.0, /
&RAMP ID='CONE_8p10_049', T=196.8000, F=634.2, /
&RAMP ID='CONE_8p10_049', T=221.1200, F=646.0, /
&RAMP ID='CONE_8p10_049', T=227.2000, F=656.1, /
&RAMP ID='CONE_8p10_049', T=233.6000, F=635.1, /
&RAMP ID='CONE_8p10_049', T=276.4000, F=667.7, /
&RAMP ID='CONE_8p10_049', T=288.8000, F=658.8, /
&RAMP ID='CONE_8p10_049', T=293.6000, F=704.7, /
&RAMP ID='CONE_8p10_049', T=302.4000, F=717.4, /
&RAMP ID='CONE_8p10_049', T=307.2000, F=778.0, /
&RAMP ID='CONE_8p10_049', T=331.2000, F=888.1, /
&RAMP ID='CONE_8p10_049', T=331.6800, F=877.6, /
&RAMP ID='CONE_8p10_049', T=334.4000, F=817.9, /
&RAMP ID='CONE_8p10_049', T=342.4000, F=944.1, /
&RAMP ID='CONE_8p10_049', T=348.0000, F=866.9, /
&RAMP ID='CONE_8p10_049', T=376.8000, F=925.8, /
&RAMP ID='CONE_8p10_049', T=384.0000, F=971.7, /
&RAMP ID='CONE_8p10_049', T=386.4000, F=1021.2, /
&RAMP ID='CONE_8p10_049', T=386.9600, F=1013.7, /
&RAMP ID='CONE_8p10_049', T=393.6000, F=923.7, /
&RAMP ID='CONE_8p10_049', T=401.6000, F=955.6, /
&RAMP ID='CONE_8p10_049', T=409.6000, F=955.7, /
&RAMP ID='CONE_8p10_049', T=428.8000, F=675.4, /
&RAMP ID='CONE_8p10_049', T=436.8000, F=522.8, /
&RAMP ID='CONE_8p10_049', T=442.2400, F=487.7, /
&RAMP ID='CONE_8p10_049', T=464.8000, F=270.7, /
&RAMP ID='CONE_8p10_049', T=476.8000, F=182.9, /
&RAMP ID='CONE_8p10_049', T=497.5200, F=113.8, /
&RAMP ID='CONE_8p10_049', T=508.0000, F=67.7, /
&RAMP ID='CONE_8p10_049', T=523.2000, F=31.8, /
&RAMP ID='CONE_8p10_049', T=552.8000, F=0.0, /
&RAMP ID='CONE_8p10_049', T=553.8000, F=0.0, /
&RAMP ID='CONE_27p00_046', T=0.0000, F=164.8, /
&RAMP ID='CONE_27p00_046', T=7.4000, F=289.1, /
&RAMP ID='CONE_27p00_046', T=11.4000, F=341.5, /
&RAMP ID='CONE_27p00_046', T=20.6000, F=383.1, /
&RAMP ID='CONE_27p00_046', T=47.2000, F=422.7, /
&RAMP ID='CONE_27p00_046', T=58.6000, F=458.0, /
&RAMP ID='CONE_27p00_046', T=91.8000, F=491.4, /
&RAMP ID='CONE_27p00_046', T=126.6000, F=497.2, /
&RAMP ID='CONE_27p00_046', T=127.2000, F=531.0, /
&RAMP ID='CONE_27p00_046', T=138.6400, F=532.4, /
&RAMP ID='CONE_27p00_046', T=209.2000, F=556.3, /
&RAMP ID='CONE_27p00_046', T=247.2000, F=551.9, /
&RAMP ID='CONE_27p00_046', T=277.2800, F=502.1, /
&RAMP ID='CONE_27p00_046', T=280.0000, F=497.6, /
&RAMP ID='CONE_27p00_046', T=292.4000, F=564.2, /
&RAMP ID='CONE_27p00_046', T=310.0000, F=504.1, /
&RAMP ID='CONE_27p00_046', T=329.8000, F=561.3, /
&RAMP ID='CONE_27p00_046', T=365.6000, F=551.7, /
&RAMP ID='CONE_27p00_046', T=369.6000, F=573.0, /
&RAMP ID='CONE_27p00_046', T=389.2000, F=510.1, /
&RAMP ID='CONE_27p00_046', T=404.2000, F=560.2, /
&RAMP ID='CONE_27p00_046', T=415.9200, F=581.4, /
&RAMP ID='CONE_27p00_046', T=476.2000, F=566.2, /
&RAMP ID='CONE_27p00_046', T=493.4000, F=605.5, /
&RAMP ID='CONE_27p00_046', T=512.8000, F=572.3, /
&RAMP ID='CONE_27p00_046', T=541.0000, F=603.4, /
&RAMP ID='CONE_27p00_046', T=554.5600, F=579.6, /
&RAMP ID='CONE_27p00_046', T=558.0000, F=573.6, /
&RAMP ID='CONE_27p00_046', T=575.8000, F=622.5, /
&RAMP ID='CONE_27p00_046', T=600.8000, F=589.0, /
&RAMP ID='CONE_27p00_046', T=679.0000, F=596.3, /
&RAMP ID='CONE_27p00_046', T=690.0000, F=565.7, /
&RAMP ID='CONE_27p00_046', T=693.2000, F=570.7, /
&RAMP ID='CONE_27p00_046', T=719.4000, F=611.3, /
&RAMP ID='CONE_27p00_046', T=747.8000, F=590.0, /
&RAMP ID='CONE_27p00_046', T=761.6000, F=631.3, /
&RAMP ID='CONE_27p00_046', T=783.8000, F=593.6, /
&RAMP ID='CONE_27p00_046', T=801.6000, F=634.3, /
&RAMP ID='CONE_27p00_046', T=824.6000, F=604.1, /
&RAMP ID='CONE_27p00_046', T=831.8400, F=612.5, /
&RAMP ID='CONE_27p00_046', T=846.6000, F=630.0, /
&RAMP ID='CONE_27p00_046', T=878.4000, F=607.6, /
&RAMP ID='CONE_27p00_046', T=883.4000, F=656.5, /
&RAMP ID='CONE_27p00_046', T=916.4000, F=614.8, /
&RAMP ID='CONE_27p00_046', T=928.8000, F=657.6, /
&RAMP ID='CONE_27p00_046', T=961.6000, F=626.9, /
&RAMP ID='CONE_27p00_046', T=970.4800, F=662.5, /
&RAMP ID='CONE_27p00_046', T=996.0000, F=626.9, /
&RAMP ID='CONE_27p00_046', T=1009.0000, F=673.0, /
&RAMP ID='CONE_27p00_046', T=1045.2000, F=640.3, /
&RAMP ID='CONE_27p00_046', T=1073.0000, F=682.3, /
&RAMP ID='CONE_27p00_046', T=1089.0000, F=648.7, /
&RAMP ID='CONE_27p00_046', T=1109.1200, F=682.3, /
&RAMP ID='CONE_27p00_046', T=1112.6000, F=722.3, /
&RAMP ID='CONE_27p00_046', T=1132.2000, F=702.3, /
&RAMP ID='CONE_27p00_046', T=1150.4000, F=733.6, /
&RAMP ID='CONE_27p00_046', T=1182.6000, F=736.7, /
&RAMP ID='CONE_27p00_046', T=1190.0000, F=786.9, /
&RAMP ID='CONE_27p00_046', T=1221.6000, F=890.3, /
&RAMP ID='CONE_27p00_046', T=1247.7600, F=829.7, /
&RAMP ID='CONE_27p00_046', T=1262.4000, F=799.4, /
&RAMP ID='CONE_27p00_046', T=1262.6000, F=942.1, /
&RAMP ID='CONE_27p00_046', T=1269.6000, F=885.1, /
&RAMP ID='CONE_27p00_046', T=1288.2000, F=838.4, /
&RAMP ID='CONE_27p00_046', T=1303.6000, F=892.1, /
&RAMP ID='CONE_27p00_046', T=1313.6000, F=772.9, /
&RAMP ID='CONE_27p00_046', T=1314.6000, F=853.6, /
&RAMP ID='CONE_27p00_046', T=1316.2000, F=814.2, /
&RAMP ID='CONE_27p00_046', T=1319.0000, F=664.2, /
&RAMP ID='CONE_27p00_046', T=1324.6000, F=610.7, /
&RAMP ID='CONE_27p00_046', T=1327.0000, F=550.0, /
&RAMP ID='CONE_27p00_046', T=1332.0000, F=484.7, /
&RAMP ID='CONE_27p00_046', T=1338.2000, F=427.6, /
&RAMP ID='CONE_27p00_046', T=1352.0000, F=345.9, /
&RAMP ID='CONE_27p00_046', T=1359.6000, F=283.2, /
&RAMP ID='CONE_27p00_046', T=1361.6000, F=226.6, /
&RAMP ID='CONE_27p00_046', T=1365.4000, F=165.5, /
&RAMP ID='CONE_27p00_046', T=1366.4000, F=100.1, /
&RAMP ID='CONE_27p00_046', T=1369.2000, F=52.4, /
&RAMP ID='CONE_27p00_046', T=1386.2000, F=17.0, /
&RAMP ID='CONE_27p00_046', T=1386.4000, F=0.0, /
&RAMP ID='CONE_27p00_046', T=1387.4000, F=0.0, /
&RAMP ID='CONE_3p20_075', T=0.0000, F=42.2, /
&RAMP ID='CONE_3p20_075', T=2.7000, F=152.2, /
&RAMP ID='CONE_3p20_075', T=10.8000, F=413.8, /
&RAMP ID='CONE_3p20_075', T=16.2000, F=527.0, /
&RAMP ID='CONE_3p20_075', T=18.0000, F=538.8, /
&RAMP ID='CONE_3p20_075', T=20.7000, F=601.2, /
&RAMP ID='CONE_3p20_075', T=28.8000, F=704.1, /
&RAMP ID='CONE_3p20_075', T=36.0000, F=735.3, /
&RAMP ID='CONE_3p20_075', T=47.7000, F=842.3, /
&RAMP ID='CONE_3p20_075', T=54.0000, F=854.2, /
&RAMP ID='CONE_3p20_075', T=55.8000, F=929.2, /
&RAMP ID='CONE_3p20_075', T=59.4000, F=933.3, /
&RAMP ID='CONE_3p20_075', T=61.2000, F=990.1, /
&RAMP ID='CONE_3p20_075', T=63.9000, F=1004.4, /
&RAMP ID='CONE_3p20_075', T=65.7000, F=1037.8, /
&RAMP ID='CONE_3p20_075', T=67.5000, F=1146.8, /
&RAMP ID='CONE_3p20_075', T=70.2000, F=1204.6, /
&RAMP ID='CONE_3p20_075', T=72.0000, F=1188.4, /
&RAMP ID='CONE_3p20_075', T=76.5000, F=1133.5, /
&RAMP ID='CONE_3p20_075', T=81.0000, F=1188.6, /
&RAMP ID='CONE_3p20_075', T=83.7000, F=1068.2, /
&RAMP ID='CONE_3p20_075', T=89.1000, F=1028.3, /
&RAMP ID='CONE_3p20_075', T=90.0000, F=1004.3, /
&RAMP ID='CONE_3p20_075', T=90.9000, F=1008.4, /
&RAMP ID='CONE_3p20_075', T=92.7000, F=1065.8, /
&RAMP ID='CONE_3p20_075', T=95.4000, F=928.8, /
&RAMP ID='CONE_3p20_075', T=101.7000, F=777.8, /
&RAMP ID='CONE_3p20_075', T=105.3000, F=711.2, /
&RAMP ID='CONE_3p20_075', T=108.0000, F=633.9, /
&RAMP ID='CONE_3p20_075', T=117.0000, F=429.0, /
&RAMP ID='CONE_3p20_075', T=120.6000, F=373.1, /
&RAMP ID='CONE_3p20_075', T=123.3000, F=299.7, /
&RAMP ID='CONE_3p20_075', T=126.0000, F=257.4, /
&RAMP ID='CONE_3p20_075', T=131.4000, F=181.6, /
&RAMP ID='CONE_3p20_075', T=144.0000, F=98.4, /
&RAMP ID='CONE_3p20_075', T=162.0000, F=29.6, /
&RAMP ID='CONE_3p20_075', T=176.4000, F=22.0, /
&RAMP ID='CONE_3p20_075', T=180.0000, F=0.0, /
&RAMP ID='CONE_3p20_075', T=181.0000, F=0.0, /
&RAMP ID='CONE_8p10_073', T=0.0000, F=126.6, /
&RAMP ID='CONE_8p10_073', T=1.2000, F=233.7, /
&RAMP ID='CONE_8p10_073', T=1.8000, F=264.7, /
&RAMP ID='CONE_8p10_073', T=12.6000, F=494.8, /
&RAMP ID='CONE_8p10_073', T=34.5000, F=583.2, /
&RAMP ID='CONE_8p10_073', T=40.8000, F=597.4, /
&RAMP ID='CONE_8p10_073', T=42.6000, F=547.8, /
&RAMP ID='CONE_8p10_073', T=51.6000, F=661.2, /
&RAMP ID='CONE_8p10_073', T=69.0000, F=710.5, /
&RAMP ID='CONE_8p10_073', T=81.0000, F=715.6, /
&RAMP ID='CONE_8p10_073', T=85.2000, F=693.5, /
&RAMP ID='CONE_8p10_073', T=103.5000, F=726.0, /
&RAMP ID='CONE_8p10_073', T=138.0000, F=805.1, /
&RAMP ID='CONE_8p10_073', T=143.4000, F=803.4, /
&RAMP ID='CONE_8p10_073', T=154.2000, F=856.8, /
&RAMP ID='CONE_8p10_073', T=163.8000, F=842.1, /
&RAMP ID='CONE_8p10_073', T=165.0000, F=904.5, /
&RAMP ID='CONE_8p10_073', T=170.4000, F=875.1, /
&RAMP ID='CONE_8p10_073', T=172.5000, F=906.4, /
&RAMP ID='CONE_8p10_073', T=175.2000, F=941.3, /
&RAMP ID='CONE_8p10_073', T=190.2000, F=958.9, /
&RAMP ID='CONE_8p10_073', T=193.2000, F=1019.2, /
&RAMP ID='CONE_8p10_073', T=202.2000, F=1075.5, /
&RAMP ID='CONE_8p10_073', T=207.0000, F=1055.9, /
&RAMP ID='CONE_8p10_073', T=208.8000, F=1046.8, /
&RAMP ID='CONE_8p10_073', T=211.2000, F=1108.4, /
&RAMP ID='CONE_8p10_073', T=220.2000, F=1212.1, /
&RAMP ID='CONE_8p10_073', T=224.4000, F=1158.1, /
&RAMP ID='CONE_8p10_073', T=233.4000, F=1426.1, /
&RAMP ID='CONE_8p10_073', T=234.6000, F=1362.1, /
&RAMP ID='CONE_8p10_073', T=239.4000, F=1276.9, /
&RAMP ID='CONE_8p10_073', T=241.5000, F=1296.2, /
&RAMP ID='CONE_8p10_073', T=244.2000, F=1322.5, /
&RAMP ID='CONE_8p10_073', T=249.0000, F=1237.0, /
&RAMP ID='CONE_8p10_073', T=253.2000, F=1267.6, /
&RAMP ID='CONE_8p10_073', T=259.8000, F=1230.6, /
&RAMP ID='CONE_8p10_073', T=264.0000, F=1288.3, /
&RAMP ID='CONE_8p10_073', T=270.6000, F=1118.3, /
&RAMP ID='CONE_8p10_073', T=276.0000, F=1024.0, /
&RAMP ID='CONE_8p10_073', T=291.0000, F=695.9, /
&RAMP ID='CONE_8p10_073', T=292.2000, F=632.1, /
&RAMP ID='CONE_8p10_073', T=307.8000, F=356.9, /
&RAMP ID='CONE_8p10_073', T=310.5000, F=289.9, /
&RAMP ID='CONE_8p10_073', T=328.2000, F=56.7, /
&RAMP ID='CONE_8p10_073', T=345.0000, F=0.0, /
&RAMP ID='CONE_8p10_073', T=346.0000, F=0.0, /
&RAMP ID='CONE_27p00_069', T=0.0000, F=238.5, /
&RAMP ID='CONE_27p00_069', T=1.1000, F=288.1, /
&RAMP ID='CONE_27p00_069', T=10.2000, F=376.5, /
&RAMP ID='CONE_27p00_069', T=13.8000, F=442.1, /
&RAMP ID='CONE_27p00_069', T=15.7000, F=514.7, /
&RAMP ID='CONE_27p00_069', T=24.1000, F=585.4, /
&RAMP ID='CONE_27p00_069', T=42.8000, F=631.8, /
&RAMP ID='CONE_27p00_069', T=73.7000, F=624.5, /
&RAMP ID='CONE_27p00_069', T=101.5800, F=774.0, /
&RAMP ID='CONE_27p00_069', T=108.5000, F=799.4, /
&RAMP ID='CONE_27p00_069', T=130.4000, F=800.1, /
&RAMP ID='CONE_27p00_069', T=132.2000, F=709.8, /
&RAMP ID='CONE_27p00_069', T=159.0000, F=716.1, /
&RAMP ID='CONE_27p00_069', T=186.2000, F=800.1, /
&RAMP ID='CONE_27p00_069', T=191.7000, F=725.4, /
&RAMP ID='CONE_27p00_069', T=203.1600, F=733.6, /
&RAMP ID='CONE_27p00_069', T=209.8000, F=738.4, /
&RAMP ID='CONE_27p00_069', T=217.9000, F=817.4, /
&RAMP ID='CONE_27p00_069', T=278.3000, F=831.0, /
&RAMP ID='CONE_27p00_069', T=303.3000, F=757.6, /
&RAMP ID='CONE_27p00_069', T=304.7400, F=775.8, /
&RAMP ID='CONE_27p00_069', T=309.0000, F=829.8, /
&RAMP ID='CONE_27p00_069', T=336.9000, F=845.6, /
&RAMP ID='CONE_27p00_069', T=349.9000, F=748.9, /
&RAMP ID='CONE_27p00_069', T=370.3000, F=763.7, /
&RAMP ID='CONE_27p00_069', T=371.0000, F=837.0, /
&RAMP ID='CONE_27p00_069', T=406.3200, F=863.3, /
&RAMP ID='CONE_27p00_069', T=484.5000, F=841.7, /
&RAMP ID='CONE_27p00_069', T=507.9000, F=854.0, /
&RAMP ID='CONE_27p00_069', T=536.4000, F=824.6, /
&RAMP ID='CONE_27p00_069', T=546.8000, F=877.0, /
&RAMP ID='CONE_27p00_069', T=609.4800, F=894.5, /
&RAMP ID='CONE_27p00_069', T=632.7000, F=909.3, /
&RAMP ID='CONE_27p00_069', T=639.3000, F=861.6, /
&RAMP ID='CONE_27p00_069', T=669.1000, F=880.5, /
&RAMP ID='CONE_27p00_069', T=711.0600, F=858.6, /
&RAMP ID='CONE_27p00_069', T=715.0000, F=851.6, /
&RAMP ID='CONE_27p00_069', T=735.0000, F=901.3, /
&RAMP ID='CONE_27p00_069', T=747.6000, F=867.0, /
&RAMP ID='CONE_27p00_069', T=755.0000, F=959.7, /
&RAMP ID='CONE_27p00_069', T=776.2000, F=915.2, /
&RAMP ID='CONE_27p00_069', T=783.5000, F=968.6, /
&RAMP ID='CONE_27p00_069', T=806.2000, F=924.8, /
&RAMP ID='CONE_27p00_069', T=812.6400, F=948.1, /
&RAMP ID='CONE_27p00_069', T=820.9000, F=978.0, /
&RAMP ID='CONE_27p00_069', T=834.0000, F=923.8, /
&RAMP ID='CONE_27p00_069', T=867.5000, F=1068.8, /
&RAMP ID='CONE_27p00_069', T=891.0000, F=1047.1, /
&RAMP ID='CONE_27p00_069', T=891.7000, F=1130.1, /
&RAMP ID='CONE_27p00_069', T=909.3000, F=1209.0, /
&RAMP ID='CONE_27p00_069', T=914.2200, F=1140.0, /
&RAMP ID='CONE_27p00_069', T=929.3000, F=1257.4, /
&RAMP ID='CONE_27p00_069', T=943.1000, F=1191.1, /
&RAMP ID='CONE_27p00_069', T=948.5000, F=1363.9, /
&RAMP ID='CONE_27p00_069', T=949.1000, F=1289.4, /
&RAMP ID='CONE_27p00_069', T=956.0000, F=1243.6, /
&RAMP ID='CONE_27p00_069', T=969.2000, F=1099.7, /
&RAMP ID='CONE_27p00_069', T=970.9000, F=1032.5, /
&RAMP ID='CONE_27p00_069', T=976.2000, F=884.4, /
&RAMP ID='CONE_27p00_069', T=976.7000, F=972.0, /
&RAMP ID='CONE_27p00_069', T=977.3000, F=829.3, /
&RAMP ID='CONE_27p00_069', T=978.6000, F=740.5, /
&RAMP ID='CONE_27p00_069', T=978.9000, F=678.7, /
&RAMP ID='CONE_27p00_069', T=981.2000, F=518.6, /
&RAMP ID='CONE_27p00_069', T=983.2000, F=613.4, /
&RAMP ID='CONE_27p00_069', T=983.3000, F=550.5, /
&RAMP ID='CONE_27p00_069', T=986.7000, F=464.4, /
&RAMP ID='CONE_27p00_069', T=988.0000, F=392.0, /
&RAMP ID='CONE_27p00_069', T=988.6000, F=315.0, /
&RAMP ID='CONE_27p00_069', T=990.6000, F=229.4, /
&RAMP ID='CONE_27p00_069', T=991.9000, F=147.0, /
&RAMP ID='CONE_27p00_069', T=995.7000, F=78.6, /
&RAMP ID='CONE_27p00_069', T=1004.2000, F=27.4, /
&RAMP ID='CONE_27p00_069', T=1015.8000, F=0.0, /
&RAMP ID='CONE_27p00_069', T=1016.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p20_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=50,75,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_025_noign', SURF_ID='SAMPLE-CONE_3p20_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_025', SURF_ID='SAMPLE-CONE_3p20_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_025', /
&DEVC ID='TIGN-CONE_3p20_025', XYZ=0,0,0, SETPOINT=113.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_025', CTRL_ID='IGNITION-CTRL-CONE_3p20_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p20_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,75,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_050_noign', SURF_ID='SAMPLE-CONE_3p20_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_050', SURF_ID='SAMPLE-CONE_3p20_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_050', /
&DEVC ID='TIGN-CONE_3p20_050', XYZ=0,0,0, SETPOINT=44.17, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_050', CTRL_ID='IGNITION-CTRL-CONE_3p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p20_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p20_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,24,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=3.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p20_075_noign', SURF_ID='SAMPLE-CONE_3p20_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p20_075', SURF_ID='SAMPLE-CONE_3p20_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p20_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p20_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p20_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p20_075', /
&DEVC ID='TIGN-CONE_3p20_075', XYZ=0,0,0, SETPOINT=21.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p20_075', CTRL_ID='IGNITION-CTRL-CONE_3p20_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p20_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p20_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p20_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p10_024_noign', EXTERNAL_FLUX=24, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_024', EXTERNAL_FLUX=24, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,49,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_024_noign', SURF_ID='SAMPLE-CONE_8p10_024_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_024', SURF_ID='SAMPLE-CONE_8p10_024', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_024', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_024', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_024', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_024', /
&DEVC ID='TIGN-CONE_8p10_024', XYZ=0,0,0, SETPOINT=166.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_024', CTRL_ID='IGNITION-CTRL-CONE_8p10_024', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_024', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_024', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_024', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&SURF ID='SAMPLE-CONE_8p10_049_noign', EXTERNAL_FLUX=49, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_049', EXTERNAL_FLUX=49, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,73,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_049_noign', SURF_ID='SAMPLE-CONE_8p10_049_noign', XB=0.70,0.80,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_049', SURF_ID='SAMPLE-CONE_8p10_049', XB=0.10,0.20,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_049', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_049', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_049', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_049', /
&DEVC ID='TIGN-CONE_8p10_049', XYZ=0,0,0, SETPOINT=46.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_049', CTRL_ID='IGNITION-CTRL-CONE_8p10_049', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_049', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_049', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_049', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.15,0.00, /
&SURF ID='SAMPLE-CONE_8p10_073_noign', EXTERNAL_FLUX=73, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p10_073', EXTERNAL_FLUX=73, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_27p00_023','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,23,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,2.70e-02,THICKNESS(1:2)=8.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p10_073_noign', SURF_ID='SAMPLE-CONE_8p10_073_noign', XB=0.80,0.90,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p10_073', SURF_ID='SAMPLE-CONE_8p10_073', XB=0.20,0.30,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_8p10_073', /
&DEVC ID='WALL TEMPERATURE-CONE_8p10_073', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p10_073', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p10_073', /
&DEVC ID='TIGN-CONE_8p10_073', XYZ=0,0,0, SETPOINT=25.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p10_073', CTRL_ID='IGNITION-CTRL-CONE_8p10_073', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_8p10_073', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p10_073', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p10_073', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.15,0.00, /
&SURF ID='SAMPLE-CONE_27p00_023_noign', EXTERNAL_FLUX=23, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_023', EXTERNAL_FLUX=23, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_046','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,46,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_023_noign', SURF_ID='SAMPLE-CONE_27p00_023_noign', XB=0.60,0.70,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_023', SURF_ID='SAMPLE-CONE_27p00_023', XB=0.00,0.10,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_023', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_023', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_023', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_023', /
&DEVC ID='TIGN-CONE_27p00_023', XYZ=0,0,0, SETPOINT=198.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_023', CTRL_ID='IGNITION-CTRL-CONE_27p00_023', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_023', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_023', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_023', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.25,0.00, /
&SURF ID='SAMPLE-CONE_27p00_046_noign', EXTERNAL_FLUX=46, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_046', EXTERNAL_FLUX=46, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_069',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,23,69,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_046_noign', SURF_ID='SAMPLE-CONE_27p00_046_noign', XB=0.70,0.80,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_046', SURF_ID='SAMPLE-CONE_27p00_046', XB=0.10,0.20,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_046', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_046', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_046', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_046', /
&DEVC ID='TIGN-CONE_27p00_046', XYZ=0,0,0, SETPOINT=43.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_046', CTRL_ID='IGNITION-CTRL-CONE_27p00_046', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_046', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_046', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_046', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.25,0.00, /
&SURF ID='SAMPLE-CONE_27p00_069_noign', EXTERNAL_FLUX=69, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_069', EXTERNAL_FLUX=69, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p20_025','CONE_3p20_050','CONE_3p20_075','CONE_8p10_024','CONE_8p10_049','CONE_8p10_073','CONE_27p00_023','CONE_27p00_046',REFERENCE_HEAT_FLUX=25,50,75,24,49,73,23,46,REFERENCE_THICKNESS=3.20e-03,3.20e-03,3.20e-03,8.10e-03,8.10e-03,8.10e-03,2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_069_noign', SURF_ID='SAMPLE-CONE_27p00_069_noign', XB=0.80,0.90,0.20,0.30,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_069', SURF_ID='SAMPLE-CONE_27p00_069', XB=0.20,0.30,0.20,0.30,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_069', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_069', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.25,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_069', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_069', /
&DEVC ID='TIGN-CONE_27p00_069', XYZ=0,0,0, SETPOINT=14.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_069', CTRL_ID='IGNITION-CTRL-CONE_27p00_069', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.25,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_069', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.25,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_069', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_069', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.25,0.00, /
&TAIL /
