&HEAD CHID='FAA_PVC', /
&TIME DT=1., T_END=1740.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=36500, SOOT_YIELD=0.172 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.170, DENSITY=1430, EMISSIVITY=0.900, SPECIFIC_HEAT=1.550, /
&RAMP ID='CONE_3p00_075', T=0.0000, F=11.5, /
&RAMP ID='CONE_3p00_075', T=1.0000, F=33.8, /
&RAMP ID='CONE_3p00_075', T=3.0000, F=150.2, /
&RAMP ID='CONE_3p00_075', T=4.0000, F=191.6, /
&RAMP ID='CONE_3p00_075', T=5.0000, F=218.7, /
&RAMP ID='CONE_3p00_075', T=8.0000, F=233.2, /
&RAMP ID='CONE_3p00_075', T=11.0000, F=212.8, /
&RAMP ID='CONE_3p00_075', T=13.0000, F=214.0, /
&RAMP ID='CONE_3p00_075', T=18.0000, F=208.8, /
&RAMP ID='CONE_3p00_075', T=22.0000, F=212.8, /
&RAMP ID='CONE_3p00_075', T=24.0000, F=196.7, /
&RAMP ID='CONE_3p00_075', T=29.0000, F=181.3, /
&RAMP ID='CONE_3p00_075', T=31.4000, F=180.4, /
&RAMP ID='CONE_3p00_075', T=37.0000, F=158.4, /
&RAMP ID='CONE_3p00_075', T=43.0000, F=176.1, /
&RAMP ID='CONE_3p00_075', T=44.0000, F=183.8, /
&RAMP ID='CONE_3p00_075', T=49.0000, F=187.4, /
&RAMP ID='CONE_3p00_075', T=51.0000, F=194.1, /
&RAMP ID='CONE_3p00_075', T=55.0000, F=191.7, /
&RAMP ID='CONE_3p00_075', T=56.0000, F=196.5, /
&RAMP ID='CONE_3p00_075', T=59.0000, F=195.7, /
&RAMP ID='CONE_3p00_075', T=60.0000, F=198.8, /
&RAMP ID='CONE_3p00_075', T=61.0000, F=209.9, /
&RAMP ID='CONE_3p00_075', T=62.8000, F=220.5, /
&RAMP ID='CONE_3p00_075', T=65.0000, F=217.9, /
&RAMP ID='CONE_3p00_075', T=66.0000, F=222.3, /
&RAMP ID='CONE_3p00_075', T=70.0000, F=196.2, /
&RAMP ID='CONE_3p00_075', T=78.0000, F=161.9, /
&RAMP ID='CONE_3p00_075', T=79.0000, F=163.9, /
&RAMP ID='CONE_3p00_075', T=83.0000, F=155.9, /
&RAMP ID='CONE_3p00_075', T=89.0000, F=155.5, /
&RAMP ID='CONE_3p00_075', T=93.0000, F=165.9, /
&RAMP ID='CONE_3p00_075', T=94.2000, F=163.8, /
&RAMP ID='CONE_3p00_075', T=105.0000, F=155.4, /
&RAMP ID='CONE_3p00_075', T=109.0000, F=162.0, /
&RAMP ID='CONE_3p00_075', T=112.0000, F=158.3, /
&RAMP ID='CONE_3p00_075', T=116.0000, F=169.3, /
&RAMP ID='CONE_3p00_075', T=117.0000, F=169.5, /
&RAMP ID='CONE_3p00_075', T=119.0000, F=162.8, /
&RAMP ID='CONE_3p00_075', T=120.0000, F=166.6, /
&RAMP ID='CONE_3p00_075', T=122.0000, F=164.9, /
&RAMP ID='CONE_3p00_075', T=123.0000, F=168.5, /
&RAMP ID='CONE_3p00_075', T=125.6000, F=166.3, /
&RAMP ID='CONE_3p00_075', T=134.0000, F=167.6, /
&RAMP ID='CONE_3p00_075', T=136.0000, F=163.8, /
&RAMP ID='CONE_3p00_075', T=139.0000, F=151.9, /
&RAMP ID='CONE_3p00_075', T=145.0000, F=142.8, /
&RAMP ID='CONE_3p00_075', T=147.0000, F=134.0, /
&RAMP ID='CONE_3p00_075', T=149.0000, F=130.3, /
&RAMP ID='CONE_3p00_075', T=151.0000, F=133.1, /
&RAMP ID='CONE_3p00_075', T=155.0000, F=123.3, /
&RAMP ID='CONE_3p00_075', T=157.0000, F=123.5, /
&RAMP ID='CONE_3p00_075', T=167.0000, F=117.0, /
&RAMP ID='CONE_3p00_075', T=173.0000, F=109.4, /
&RAMP ID='CONE_3p00_075', T=175.0000, F=103.6, /
&RAMP ID='CONE_3p00_075', T=176.0000, F=106.2, /
&RAMP ID='CONE_3p00_075', T=181.0000, F=98.8, /
&RAMP ID='CONE_3p00_075', T=188.4000, F=95.6, /
&RAMP ID='CONE_3p00_075', T=192.0000, F=92.2, /
&RAMP ID='CONE_3p00_075', T=193.0000, F=95.7, /
&RAMP ID='CONE_3p00_075', T=197.0000, F=91.0, /
&RAMP ID='CONE_3p00_075', T=203.0000, F=95.3, /
&RAMP ID='CONE_3p00_075', T=214.0000, F=80.4, /
&RAMP ID='CONE_3p00_075', T=219.8000, F=79.3, /
&RAMP ID='CONE_3p00_075', T=233.0000, F=59.0, /
&RAMP ID='CONE_3p00_075', T=243.0000, F=56.6, /
&RAMP ID='CONE_3p00_075', T=251.2000, F=49.3, /
&RAMP ID='CONE_3p00_075', T=253.0000, F=45.4, /
&RAMP ID='CONE_3p00_075', T=260.0000, F=46.0, /
&RAMP ID='CONE_3p00_075', T=269.0000, F=37.8, /
&RAMP ID='CONE_3p00_075', T=271.0000, F=40.5, /
&RAMP ID='CONE_3p00_075', T=282.6000, F=32.7, /
&RAMP ID='CONE_3p00_075', T=295.0000, F=27.7, /
&RAMP ID='CONE_3p00_075', T=297.0000, F=23.2, /
&RAMP ID='CONE_3p00_075', T=314.0000, F=19.7, /
&RAMP ID='CONE_3p00_075', T=315.0000, F=0.0, /
&RAMP ID='CONE_6p00_050', T=0.0000, F=23.5, /
&RAMP ID='CONE_6p00_050', T=3.0000, F=96.0, /
&RAMP ID='CONE_6p00_050', T=4.0000, F=122.8, /
&RAMP ID='CONE_6p00_050', T=5.0000, F=132.4, /
&RAMP ID='CONE_6p00_050', T=7.0000, F=157.1, /
&RAMP ID='CONE_6p00_050', T=8.0000, F=162.2, /
&RAMP ID='CONE_6p00_050', T=12.0000, F=150.2, /
&RAMP ID='CONE_6p00_050', T=14.0000, F=135.0, /
&RAMP ID='CONE_6p00_050', T=15.0000, F=130.6, /
&RAMP ID='CONE_6p00_050', T=16.0000, F=122.8, /
&RAMP ID='CONE_6p00_050', T=18.0000, F=95.1, /
&RAMP ID='CONE_6p00_050', T=19.0000, F=86.3, /
&RAMP ID='CONE_6p00_050', T=20.0000, F=83.3, /
&RAMP ID='CONE_6p00_050', T=24.0000, F=48.3, /
&RAMP ID='CONE_6p00_050', T=25.0000, F=47.6, /
&RAMP ID='CONE_6p00_050', T=29.0000, F=14.0, /
&RAMP ID='CONE_6p00_050', T=30.0000, F=11.8, /
&RAMP ID='CONE_6p00_050', T=33.0000, F=-3.5, /
&RAMP ID='CONE_6p00_050', T=36.0000, F=-9.4, /
&RAMP ID='CONE_6p00_050', T=42.0000, F=-10.4, /
&RAMP ID='CONE_6p00_050', T=46.0000, F=-7.8, /
&RAMP ID='CONE_6p00_050', T=47.0000, F=-10.0, /
&RAMP ID='CONE_6p00_050', T=48.0000, F=-6.4, /
&RAMP ID='CONE_6p00_050', T=51.0000, F=12.6, /
&RAMP ID='CONE_6p00_050', T=52.0000, F=13.2, /
&RAMP ID='CONE_6p00_050', T=53.0000, F=19.1, /
&RAMP ID='CONE_6p00_050', T=56.0000, F=41.4, /
&RAMP ID='CONE_6p00_050', T=57.0000, F=43.4, /
&RAMP ID='CONE_6p00_050', T=60.0000, F=76.3, /
&RAMP ID='CONE_6p00_050', T=62.0000, F=84.7, /
&RAMP ID='CONE_6p00_050', T=63.0000, F=96.3, /
&RAMP ID='CONE_6p00_050', T=64.0000, F=104.1, /
&RAMP ID='CONE_6p00_050', T=66.0000, F=116.2, /
&RAMP ID='CONE_6p00_050', T=68.0000, F=120.6, /
&RAMP ID='CONE_6p00_050', T=69.0000, F=126.0, /
&RAMP ID='CONE_6p00_050', T=72.0000, F=131.7, /
&RAMP ID='CONE_6p00_050', T=73.0000, F=128.5, /
&RAMP ID='CONE_6p00_050', T=75.0000, F=128.9, /
&RAMP ID='CONE_6p00_050', T=78.0000, F=134.8, /
&RAMP ID='CONE_6p00_050', T=83.3000, F=125.1, /
&RAMP ID='CONE_6p00_050', T=88.0000, F=108.4, /
&RAMP ID='CONE_6p00_050', T=89.0000, F=103.8, /
&RAMP ID='CONE_6p00_050', T=91.0000, F=87.6, /
&RAMP ID='CONE_6p00_050', T=92.0000, F=85.1, /
&RAMP ID='CONE_6p00_050', T=95.0000, F=72.2, /
&RAMP ID='CONE_6p00_050', T=97.0000, F=60.8, /
&RAMP ID='CONE_6p00_050', T=98.0000, F=58.1, /
&RAMP ID='CONE_6p00_050', T=99.0000, F=52.7, /
&RAMP ID='CONE_6p00_050', T=101.0000, F=33.0, /
&RAMP ID='CONE_6p00_050', T=102.0000, F=28.4, /
&RAMP ID='CONE_6p00_050', T=104.0000, F=26.1, /
&RAMP ID='CONE_6p00_050', T=106.0000, F=27.1, /
&RAMP ID='CONE_6p00_050', T=108.0000, F=32.6, /
&RAMP ID='CONE_6p00_050', T=109.0000, F=30.9, /
&RAMP ID='CONE_6p00_050', T=113.0000, F=43.4, /
&RAMP ID='CONE_6p00_050', T=115.0000, F=43.4, /
&RAMP ID='CONE_6p00_050', T=116.0000, F=47.2, /
&RAMP ID='CONE_6p00_050', T=118.0000, F=46.6, /
&RAMP ID='CONE_6p00_050', T=124.0000, F=63.5, /
&RAMP ID='CONE_6p00_050', T=125.0000, F=62.0, /
&RAMP ID='CONE_6p00_050', T=129.0000, F=73.6, /
&RAMP ID='CONE_6p00_050', T=130.0000, F=72.7, /
&RAMP ID='CONE_6p00_050', T=132.0000, F=77.4, /
&RAMP ID='CONE_6p00_050', T=134.0000, F=78.3, /
&RAMP ID='CONE_6p00_050', T=138.0000, F=87.4, /
&RAMP ID='CONE_6p00_050', T=139.0000, F=86.2, /
&RAMP ID='CONE_6p00_050', T=144.0000, F=95.7, /
&RAMP ID='CONE_6p00_050', T=148.0000, F=109.4, /
&RAMP ID='CONE_6p00_050', T=149.0000, F=107.1, /
&RAMP ID='CONE_6p00_050', T=152.0000, F=115.1, /
&RAMP ID='CONE_6p00_050', T=155.0000, F=120.2, /
&RAMP ID='CONE_6p00_050', T=156.0000, F=118.0, /
&RAMP ID='CONE_6p00_050', T=160.0000, F=127.5, /
&RAMP ID='CONE_6p00_050', T=166.6000, F=126.5, /
&RAMP ID='CONE_6p00_050', T=175.0000, F=129.8, /
&RAMP ID='CONE_6p00_050', T=178.0000, F=124.6, /
&RAMP ID='CONE_6p00_050', T=183.0000, F=122.8, /
&RAMP ID='CONE_6p00_050', T=186.0000, F=115.0, /
&RAMP ID='CONE_6p00_050', T=187.0000, F=117.3, /
&RAMP ID='CONE_6p00_050', T=192.0000, F=108.7, /
&RAMP ID='CONE_6p00_050', T=193.0000, F=109.8, /
&RAMP ID='CONE_6p00_050', T=195.0000, F=106.1, /
&RAMP ID='CONE_6p00_050', T=196.0000, F=107.9, /
&RAMP ID='CONE_6p00_050', T=198.0000, F=104.7, /
&RAMP ID='CONE_6p00_050', T=201.0000, F=106.9, /
&RAMP ID='CONE_6p00_050', T=205.0000, F=101.6, /
&RAMP ID='CONE_6p00_050', T=206.0000, F=104.7, /
&RAMP ID='CONE_6p00_050', T=213.0000, F=102.9, /
&RAMP ID='CONE_6p00_050', T=214.0000, F=106.6, /
&RAMP ID='CONE_6p00_050', T=218.0000, F=104.0, /
&RAMP ID='CONE_6p00_050', T=219.0000, F=107.4, /
&RAMP ID='CONE_6p00_050', T=223.0000, F=106.9, /
&RAMP ID='CONE_6p00_050', T=227.0000, F=113.0, /
&RAMP ID='CONE_6p00_050', T=228.0000, F=110.6, /
&RAMP ID='CONE_6p00_050', T=232.0000, F=111.0, /
&RAMP ID='CONE_6p00_050', T=234.0000, F=106.3, /
&RAMP ID='CONE_6p00_050', T=237.0000, F=104.8, /
&RAMP ID='CONE_6p00_050', T=238.0000, F=107.3, /
&RAMP ID='CONE_6p00_050', T=239.0000, F=105.7, /
&RAMP ID='CONE_6p00_050', T=243.0000, F=109.2, /
&RAMP ID='CONE_6p00_050', T=244.0000, F=105.9, /
&RAMP ID='CONE_6p00_050', T=248.0000, F=111.2, /
&RAMP ID='CONE_6p00_050', T=249.9000, F=109.9, /
&RAMP ID='CONE_6p00_050', T=253.0000, F=114.8, /
&RAMP ID='CONE_6p00_050', T=255.0000, F=112.6, /
&RAMP ID='CONE_6p00_050', T=258.0000, F=113.8, /
&RAMP ID='CONE_6p00_050', T=261.0000, F=120.4, /
&RAMP ID='CONE_6p00_050', T=263.0000, F=117.9, /
&RAMP ID='CONE_6p00_050', T=264.0000, F=120.4, /
&RAMP ID='CONE_6p00_050', T=271.0000, F=117.0, /
&RAMP ID='CONE_6p00_050', T=272.0000, F=119.1, /
&RAMP ID='CONE_6p00_050', T=274.0000, F=117.4, /
&RAMP ID='CONE_6p00_050', T=275.0000, F=119.8, /
&RAMP ID='CONE_6p00_050', T=279.0000, F=118.4, /
&RAMP ID='CONE_6p00_050', T=281.0000, F=123.0, /
&RAMP ID='CONE_6p00_050', T=283.0000, F=121.2, /
&RAMP ID='CONE_6p00_050', T=286.0000, F=123.6, /
&RAMP ID='CONE_6p00_050', T=289.0000, F=121.9, /
&RAMP ID='CONE_6p00_050', T=290.0000, F=116.9, /
&RAMP ID='CONE_6p00_050', T=292.0000, F=115.7, /
&RAMP ID='CONE_6p00_050', T=294.0000, F=111.9, /
&RAMP ID='CONE_6p00_050', T=295.0000, F=107.1, /
&RAMP ID='CONE_6p00_050', T=303.0000, F=94.3, /
&RAMP ID='CONE_6p00_050', T=305.0000, F=96.6, /
&RAMP ID='CONE_6p00_050', T=308.0000, F=92.0, /
&RAMP ID='CONE_6p00_050', T=310.0000, F=93.2, /
&RAMP ID='CONE_6p00_050', T=314.0000, F=82.2, /
&RAMP ID='CONE_6p00_050', T=322.0000, F=79.9, /
&RAMP ID='CONE_6p00_050', T=323.0000, F=82.9, /
&RAMP ID='CONE_6p00_050', T=325.0000, F=80.7, /
&RAMP ID='CONE_6p00_050', T=327.0000, F=84.3, /
&RAMP ID='CONE_6p00_050', T=333.2000, F=77.0, /
&RAMP ID='CONE_6p00_050', T=334.0000, F=77.7, /
&RAMP ID='CONE_6p00_050', T=336.0000, F=72.0, /
&RAMP ID='CONE_6p00_050', T=339.0000, F=72.7, /
&RAMP ID='CONE_6p00_050', T=341.0000, F=69.3, /
&RAMP ID='CONE_6p00_050', T=343.0000, F=72.8, /
&RAMP ID='CONE_6p00_050', T=347.0000, F=71.4, /
&RAMP ID='CONE_6p00_050', T=351.0000, F=74.3, /
&RAMP ID='CONE_6p00_050', T=353.0000, F=70.0, /
&RAMP ID='CONE_6p00_050', T=358.0000, F=66.5, /
&RAMP ID='CONE_6p00_050', T=367.0000, F=68.2, /
&RAMP ID='CONE_6p00_050', T=368.0000, F=65.8, /
&RAMP ID='CONE_6p00_050', T=374.0000, F=67.3, /
&RAMP ID='CONE_6p00_050', T=376.0000, F=74.8, /
&RAMP ID='CONE_6p00_050', T=380.0000, F=81.2, /
&RAMP ID='CONE_6p00_050', T=382.0000, F=78.2, /
&RAMP ID='CONE_6p00_050', T=388.0000, F=81.4, /
&RAMP ID='CONE_6p00_050', T=391.0000, F=78.3, /
&RAMP ID='CONE_6p00_050', T=402.0000, F=83.2, /
&RAMP ID='CONE_6p00_050', T=408.0000, F=79.3, /
&RAMP ID='CONE_6p00_050', T=410.0000, F=83.8, /
&RAMP ID='CONE_6p00_050', T=413.0000, F=80.5, /
&RAMP ID='CONE_6p00_050', T=415.0000, F=85.8, /
&RAMP ID='CONE_6p00_050', T=416.5000, F=83.9, /
&RAMP ID='CONE_6p00_050', T=421.0000, F=83.1, /
&RAMP ID='CONE_6p00_050', T=425.0000, F=86.9, /
&RAMP ID='CONE_6p00_050', T=432.0000, F=88.4, /
&RAMP ID='CONE_6p00_050', T=434.0000, F=82.3, /
&RAMP ID='CONE_6p00_050', T=439.0000, F=89.8, /
&RAMP ID='CONE_6p00_050', T=445.0000, F=88.4, /
&RAMP ID='CONE_6p00_050', T=446.0000, F=91.5, /
&RAMP ID='CONE_6p00_050', T=449.0000, F=92.9, /
&RAMP ID='CONE_6p00_050', T=450.0000, F=90.5, /
&RAMP ID='CONE_6p00_050', T=455.0000, F=88.9, /
&RAMP ID='CONE_6p00_050', T=457.0000, F=91.5, /
&RAMP ID='CONE_6p00_050', T=460.0000, F=90.8, /
&RAMP ID='CONE_6p00_050', T=470.0000, F=106.1, /
&RAMP ID='CONE_6p00_050', T=471.0000, F=104.9, /
&RAMP ID='CONE_6p00_050', T=475.0000, F=113.0, /
&RAMP ID='CONE_6p00_050', T=476.0000, F=110.5, /
&RAMP ID='CONE_6p00_050', T=479.0000, F=113.2, /
&RAMP ID='CONE_6p00_050', T=481.0000, F=111.9, /
&RAMP ID='CONE_6p00_050', T=484.0000, F=116.2, /
&RAMP ID='CONE_6p00_050', T=487.0000, F=115.0, /
&RAMP ID='CONE_6p00_050', T=488.0000, F=118.6, /
&RAMP ID='CONE_6p00_050', T=492.0000, F=119.2, /
&RAMP ID='CONE_6p00_050', T=496.0000, F=126.5, /
&RAMP ID='CONE_6p00_050', T=499.8000, F=124.7, /
&RAMP ID='CONE_6p00_050', T=504.0000, F=130.2, /
&RAMP ID='CONE_6p00_050', T=506.0000, F=129.1, /
&RAMP ID='CONE_6p00_050', T=507.0000, F=132.5, /
&RAMP ID='CONE_6p00_050', T=511.0000, F=130.7, /
&RAMP ID='CONE_6p00_050', T=514.0000, F=137.9, /
&RAMP ID='CONE_6p00_050', T=517.0000, F=140.7, /
&RAMP ID='CONE_6p00_050', T=519.0000, F=138.0, /
&RAMP ID='CONE_6p00_050', T=522.0000, F=139.2, /
&RAMP ID='CONE_6p00_050', T=525.0000, F=147.8, /
&RAMP ID='CONE_6p00_050', T=526.0000, F=149.7, /
&RAMP ID='CONE_6p00_050', T=527.0000, F=147.8, /
&RAMP ID='CONE_6p00_050', T=529.0000, F=153.5, /
&RAMP ID='CONE_6p00_050', T=532.0000, F=148.4, /
&RAMP ID='CONE_6p00_050', T=535.0000, F=160.9, /
&RAMP ID='CONE_6p00_050', T=537.0000, F=161.9, /
&RAMP ID='CONE_6p00_050', T=539.0000, F=167.4, /
&RAMP ID='CONE_6p00_050', T=545.0000, F=164.5, /
&RAMP ID='CONE_6p00_050', T=548.0000, F=157.8, /
&RAMP ID='CONE_6p00_050', T=550.0000, F=159.0, /
&RAMP ID='CONE_6p00_050', T=552.0000, F=153.3, /
&RAMP ID='CONE_6p00_050', T=554.0000, F=154.3, /
&RAMP ID='CONE_6p00_050', T=555.0000, F=157.4, /
&RAMP ID='CONE_6p00_050', T=557.0000, F=154.6, /
&RAMP ID='CONE_6p00_050', T=558.0000, F=157.2, /
&RAMP ID='CONE_6p00_050', T=561.0000, F=148.9, /
&RAMP ID='CONE_6p00_050', T=563.0000, F=155.3, /
&RAMP ID='CONE_6p00_050', T=565.0000, F=149.5, /
&RAMP ID='CONE_6p00_050', T=571.0000, F=150.1, /
&RAMP ID='CONE_6p00_050', T=573.0000, F=146.0, /
&RAMP ID='CONE_6p00_050', T=574.0000, F=148.8, /
&RAMP ID='CONE_6p00_050', T=576.0000, F=144.0, /
&RAMP ID='CONE_6p00_050', T=579.0000, F=145.0, /
&RAMP ID='CONE_6p00_050', T=581.0000, F=138.3, /
&RAMP ID='CONE_6p00_050', T=583.1000, F=135.1, /
&RAMP ID='CONE_6p00_050', T=585.0000, F=132.5, /
&RAMP ID='CONE_6p00_050', T=589.0000, F=134.7, /
&RAMP ID='CONE_6p00_050', T=593.0000, F=122.1, /
&RAMP ID='CONE_6p00_050', T=596.0000, F=117.8, /
&RAMP ID='CONE_6p00_050', T=597.0000, F=119.4, /
&RAMP ID='CONE_6p00_050', T=599.0000, F=117.3, /
&RAMP ID='CONE_6p00_050', T=600.0000, F=119.8, /
&RAMP ID='CONE_6p00_050', T=604.0000, F=113.0, /
&RAMP ID='CONE_6p00_050', T=605.0000, F=115.3, /
&RAMP ID='CONE_6p00_050', T=608.0000, F=110.8, /
&RAMP ID='CONE_6p00_050', T=610.0000, F=113.1, /
&RAMP ID='CONE_6p00_050', T=612.0000, F=106.5, /
&RAMP ID='CONE_6p00_050', T=618.0000, F=104.7, /
&RAMP ID='CONE_6p00_050', T=620.0000, F=100.2, /
&RAMP ID='CONE_6p00_050', T=621.0000, F=101.6, /
&RAMP ID='CONE_6p00_050', T=625.0000, F=94.6, /
&RAMP ID='CONE_6p00_050', T=628.0000, F=95.0, /
&RAMP ID='CONE_6p00_050', T=630.0000, F=91.0, /
&RAMP ID='CONE_6p00_050', T=634.0000, F=98.4, /
&RAMP ID='CONE_6p00_050', T=638.0000, F=94.5, /
&RAMP ID='CONE_6p00_050', T=654.0000, F=90.7, /
&RAMP ID='CONE_6p00_050', T=656.0000, F=87.0, /
&RAMP ID='CONE_6p00_050', T=660.0000, F=88.2, /
&RAMP ID='CONE_6p00_050', T=661.0000, F=86.2, /
&RAMP ID='CONE_6p00_050', T=663.0000, F=89.7, /
&RAMP ID='CONE_6p00_050', T=665.0000, F=88.4, /
&RAMP ID='CONE_6p00_050', T=666.4000, F=91.7, /
&RAMP ID='CONE_6p00_050', T=667.0000, F=93.0, /
&RAMP ID='CONE_6p00_050', T=669.0000, F=88.5, /
&RAMP ID='CONE_6p00_050', T=675.0000, F=91.8, /
&RAMP ID='CONE_6p00_050', T=677.0000, F=87.4, /
&RAMP ID='CONE_6p00_050', T=678.0000, F=90.5, /
&RAMP ID='CONE_6p00_050', T=681.0000, F=92.6, /
&RAMP ID='CONE_6p00_050', T=687.0000, F=89.7, /
&RAMP ID='CONE_6p00_050', T=694.0000, F=95.2, /
&RAMP ID='CONE_6p00_050', T=695.0000, F=93.0, /
&RAMP ID='CONE_6p00_050', T=697.0000, F=96.1, /
&RAMP ID='CONE_6p00_050', T=698.0000, F=93.4, /
&RAMP ID='CONE_6p00_050', T=700.0000, F=98.7, /
&RAMP ID='CONE_6p00_050', T=707.0000, F=95.7, /
&RAMP ID='CONE_6p00_050', T=708.0000, F=98.1, /
&RAMP ID='CONE_6p00_050', T=712.0000, F=95.2, /
&RAMP ID='CONE_6p00_050', T=714.0000, F=98.8, /
&RAMP ID='CONE_6p00_050', T=718.0000, F=95.5, /
&RAMP ID='CONE_6p00_050', T=727.0000, F=95.7, /
&RAMP ID='CONE_6p00_050', T=729.0000, F=91.3, /
&RAMP ID='CONE_6p00_050', T=732.0000, F=91.9, /
&RAMP ID='CONE_6p00_050', T=734.0000, F=86.8, /
&RAMP ID='CONE_6p00_050', T=739.0000, F=87.8, /
&RAMP ID='CONE_6p00_050', T=742.0000, F=83.5, /
&RAMP ID='CONE_6p00_050', T=749.7000, F=82.1, /
&RAMP ID='CONE_6p00_050', T=751.0000, F=79.0, /
&RAMP ID='CONE_6p00_050', T=757.0000, F=76.9, /
&RAMP ID='CONE_6p00_050', T=759.0000, F=73.2, /
&RAMP ID='CONE_6p00_050', T=761.0000, F=74.4, /
&RAMP ID='CONE_6p00_050', T=765.0000, F=70.5, /
&RAMP ID='CONE_6p00_050', T=766.0000, F=72.4, /
&RAMP ID='CONE_6p00_050', T=770.0000, F=67.0, /
&RAMP ID='CONE_6p00_050', T=771.0000, F=69.3, /
&RAMP ID='CONE_6p00_050', T=775.0000, F=66.8, /
&RAMP ID='CONE_6p00_050', T=776.0000, F=68.8, /
&RAMP ID='CONE_6p00_050', T=780.0000, F=64.9, /
&RAMP ID='CONE_6p00_050', T=782.0000, F=67.7, /
&RAMP ID='CONE_6p00_050', T=783.0000, F=65.2, /
&RAMP ID='CONE_6p00_050', T=785.0000, F=67.6, /
&RAMP ID='CONE_6p00_050', T=786.0000, F=64.4, /
&RAMP ID='CONE_6p00_050', T=793.0000, F=57.3, /
&RAMP ID='CONE_6p00_050', T=794.0000, F=54.2, /
&RAMP ID='CONE_6p00_050', T=796.0000, F=54.6, /
&RAMP ID='CONE_6p00_050', T=800.0000, F=44.8, /
&RAMP ID='CONE_6p00_050', T=801.0000, F=45.5, /
&RAMP ID='CONE_6p00_050', T=803.0000, F=38.0, /
&RAMP ID='CONE_6p00_050', T=806.0000, F=33.2, /
&RAMP ID='CONE_6p00_050', T=807.0000, F=34.7, /
&RAMP ID='CONE_6p00_050', T=809.0000, F=32.6, /
&RAMP ID='CONE_6p00_050', T=811.0000, F=27.9, /
&RAMP ID='CONE_6p00_050', T=812.0000, F=30.1, /
&RAMP ID='CONE_6p00_050', T=816.0000, F=25.9, /
&RAMP ID='CONE_6p00_050', T=818.0000, F=28.0, /
&RAMP ID='CONE_6p00_050', T=822.0000, F=25.3, /
&RAMP ID='CONE_6p00_050', T=823.0000, F=27.8, /
&RAMP ID='CONE_6p00_050', T=827.0000, F=24.4, /
&RAMP ID='CONE_6p00_050', T=833.0000, F=23.8, /
&RAMP ID='CONE_6p00_050', T=834.0000, F=0.0, /
&RAMP ID='CONE_6p00_075', T=0.0000, F=31.0, /
&RAMP ID='CONE_6p00_075', T=1.0000, F=61.2, /
&RAMP ID='CONE_6p00_075', T=2.0000, F=123.8, /
&RAMP ID='CONE_6p00_075', T=3.0000, F=170.4, /
&RAMP ID='CONE_6p00_075', T=4.0000, F=197.8, /
&RAMP ID='CONE_6p00_075', T=5.0000, F=208.3, /
&RAMP ID='CONE_6p00_075', T=6.0000, F=208.7, /
&RAMP ID='CONE_6p00_075', T=8.0000, F=218.8, /
&RAMP ID='CONE_6p00_075', T=13.0000, F=230.4, /
&RAMP ID='CONE_6p00_075', T=17.0000, F=223.1, /
&RAMP ID='CONE_6p00_075', T=23.0000, F=186.5, /
&RAMP ID='CONE_6p00_075', T=26.0000, F=184.2, /
&RAMP ID='CONE_6p00_075', T=30.0000, F=167.5, /
&RAMP ID='CONE_6p00_075', T=32.0000, F=164.1, /
&RAMP ID='CONE_6p00_075', T=34.0000, F=153.8, /
&RAMP ID='CONE_6p00_075', T=36.0000, F=150.2, /
&RAMP ID='CONE_6p00_075', T=38.0000, F=140.0, /
&RAMP ID='CONE_6p00_075', T=44.0000, F=139.3, /
&RAMP ID='CONE_6p00_075', T=46.0000, F=131.4, /
&RAMP ID='CONE_6p00_075', T=47.0000, F=134.3, /
&RAMP ID='CONE_6p00_075', T=51.0000, F=121.5, /
&RAMP ID='CONE_6p00_075', T=52.4000, F=122.1, /
&RAMP ID='CONE_6p00_075', T=55.0000, F=118.7, /
&RAMP ID='CONE_6p00_075', T=57.0000, F=122.0, /
&RAMP ID='CONE_6p00_075', T=60.0000, F=117.0, /
&RAMP ID='CONE_6p00_075', T=62.0000, F=122.5, /
&RAMP ID='CONE_6p00_075', T=64.0000, F=119.0, /
&RAMP ID='CONE_6p00_075', T=68.0000, F=123.3, /
&RAMP ID='CONE_6p00_075', T=72.0000, F=122.2, /
&RAMP ID='CONE_6p00_075', T=77.0000, F=125.8, /
&RAMP ID='CONE_6p00_075', T=80.0000, F=131.7, /
&RAMP ID='CONE_6p00_075', T=86.0000, F=130.1, /
&RAMP ID='CONE_6p00_075', T=91.0000, F=134.9, /
&RAMP ID='CONE_6p00_075', T=95.0000, F=145.2, /
&RAMP ID='CONE_6p00_075', T=98.0000, F=144.4, /
&RAMP ID='CONE_6p00_075', T=104.8000, F=153.6, /
&RAMP ID='CONE_6p00_075', T=109.0000, F=152.6, /
&RAMP ID='CONE_6p00_075', T=110.0000, F=158.5, /
&RAMP ID='CONE_6p00_075', T=113.0000, F=162.4, /
&RAMP ID='CONE_6p00_075', T=119.0000, F=163.7, /
&RAMP ID='CONE_6p00_075', T=121.0000, F=167.6, /
&RAMP ID='CONE_6p00_075', T=129.0000, F=155.0, /
&RAMP ID='CONE_6p00_075', T=130.0000, F=160.7, /
&RAMP ID='CONE_6p00_075', T=132.0000, F=160.0, /
&RAMP ID='CONE_6p00_075', T=136.0000, F=171.7, /
&RAMP ID='CONE_6p00_075', T=140.0000, F=165.7, /
&RAMP ID='CONE_6p00_075', T=143.0000, F=171.7, /
&RAMP ID='CONE_6p00_075', T=145.0000, F=164.4, /
&RAMP ID='CONE_6p00_075', T=146.0000, F=168.4, /
&RAMP ID='CONE_6p00_075', T=150.0000, F=165.2, /
&RAMP ID='CONE_6p00_075', T=157.2000, F=170.5, /
&RAMP ID='CONE_6p00_075', T=161.0000, F=166.2, /
&RAMP ID='CONE_6p00_075', T=165.0000, F=174.9, /
&RAMP ID='CONE_6p00_075', T=168.0000, F=172.4, /
&RAMP ID='CONE_6p00_075', T=170.0000, F=180.7, /
&RAMP ID='CONE_6p00_075', T=173.0000, F=174.0, /
&RAMP ID='CONE_6p00_075', T=182.0000, F=166.5, /
&RAMP ID='CONE_6p00_075', T=185.0000, F=165.8, /
&RAMP ID='CONE_6p00_075', T=192.0000, F=173.1, /
&RAMP ID='CONE_6p00_075', T=196.0000, F=170.0, /
&RAMP ID='CONE_6p00_075', T=199.0000, F=176.5, /
&RAMP ID='CONE_6p00_075', T=201.0000, F=175.8, /
&RAMP ID='CONE_6p00_075', T=208.0000, F=193.0, /
&RAMP ID='CONE_6p00_075', T=209.6000, F=191.9, /
&RAMP ID='CONE_6p00_075', T=212.0000, F=187.6, /
&RAMP ID='CONE_6p00_075', T=214.0000, F=192.3, /
&RAMP ID='CONE_6p00_075', T=215.0000, F=190.1, /
&RAMP ID='CONE_6p00_075', T=218.0000, F=192.9, /
&RAMP ID='CONE_6p00_075', T=220.0000, F=201.8, /
&RAMP ID='CONE_6p00_075', T=223.0000, F=207.4, /
&RAMP ID='CONE_6p00_075', T=226.0000, F=197.9, /
&RAMP ID='CONE_6p00_075', T=231.0000, F=189.9, /
&RAMP ID='CONE_6p00_075', T=235.0000, F=190.2, /
&RAMP ID='CONE_6p00_075', T=238.0000, F=198.0, /
&RAMP ID='CONE_6p00_075', T=241.0000, F=195.6, /
&RAMP ID='CONE_6p00_075', T=243.0000, F=202.5, /
&RAMP ID='CONE_6p00_075', T=245.0000, F=201.6, /
&RAMP ID='CONE_6p00_075', T=246.0000, F=205.6, /
&RAMP ID='CONE_6p00_075', T=248.0000, F=203.8, /
&RAMP ID='CONE_6p00_075', T=252.0000, F=215.1, /
&RAMP ID='CONE_6p00_075', T=255.0000, F=210.4, /
&RAMP ID='CONE_6p00_075', T=257.0000, F=217.9, /
&RAMP ID='CONE_6p00_075', T=258.0000, F=214.1, /
&RAMP ID='CONE_6p00_075', T=260.0000, F=214.3, /
&RAMP ID='CONE_6p00_075', T=262.0000, F=207.9, /
&RAMP ID='CONE_6p00_075', T=266.0000, F=206.9, /
&RAMP ID='CONE_6p00_075', T=268.0000, F=202.6, /
&RAMP ID='CONE_6p00_075', T=269.0000, F=205.8, /
&RAMP ID='CONE_6p00_075', T=274.0000, F=192.9, /
&RAMP ID='CONE_6p00_075', T=276.0000, F=204.3, /
&RAMP ID='CONE_6p00_075', T=281.0000, F=200.2, /
&RAMP ID='CONE_6p00_075', T=284.0000, F=191.2, /
&RAMP ID='CONE_6p00_075', T=288.0000, F=195.2, /
&RAMP ID='CONE_6p00_075', T=292.0000, F=191.7, /
&RAMP ID='CONE_6p00_075', T=294.0000, F=194.8, /
&RAMP ID='CONE_6p00_075', T=303.0000, F=187.8, /
&RAMP ID='CONE_6p00_075', T=310.0000, F=191.2, /
&RAMP ID='CONE_6p00_075', T=314.4000, F=184.6, /
&RAMP ID='CONE_6p00_075', T=318.0000, F=183.4, /
&RAMP ID='CONE_6p00_075', T=320.0000, F=187.0, /
&RAMP ID='CONE_6p00_075', T=321.0000, F=183.7, /
&RAMP ID='CONE_6p00_075', T=323.0000, F=188.8, /
&RAMP ID='CONE_6p00_075', T=325.0000, F=188.1, /
&RAMP ID='CONE_6p00_075', T=328.0000, F=195.9, /
&RAMP ID='CONE_6p00_075', T=338.0000, F=196.9, /
&RAMP ID='CONE_6p00_075', T=339.0000, F=191.9, /
&RAMP ID='CONE_6p00_075', T=341.0000, F=194.5, /
&RAMP ID='CONE_6p00_075', T=342.0000, F=189.3, /
&RAMP ID='CONE_6p00_075', T=346.0000, F=193.0, /
&RAMP ID='CONE_6p00_075', T=349.0000, F=183.0, /
&RAMP ID='CONE_6p00_075', T=351.0000, F=183.8, /
&RAMP ID='CONE_6p00_075', T=353.0000, F=179.7, /
&RAMP ID='CONE_6p00_075', T=355.0000, F=179.1, /
&RAMP ID='CONE_6p00_075', T=357.0000, F=183.7, /
&RAMP ID='CONE_6p00_075', T=359.0000, F=178.6, /
&RAMP ID='CONE_6p00_075', T=363.0000, F=179.4, /
&RAMP ID='CONE_6p00_075', T=366.8000, F=164.7, /
&RAMP ID='CONE_6p00_075', T=368.0000, F=163.7, /
&RAMP ID='CONE_6p00_075', T=371.0000, F=148.2, /
&RAMP ID='CONE_6p00_075', T=373.0000, F=146.5, /
&RAMP ID='CONE_6p00_075', T=375.0000, F=136.9, /
&RAMP ID='CONE_6p00_075', T=382.0000, F=131.1, /
&RAMP ID='CONE_6p00_075', T=387.0000, F=117.9, /
&RAMP ID='CONE_6p00_075', T=391.0000, F=117.3, /
&RAMP ID='CONE_6p00_075', T=393.0000, F=123.4, /
&RAMP ID='CONE_6p00_075', T=396.0000, F=112.0, /
&RAMP ID='CONE_6p00_075', T=398.0000, F=113.4, /
&RAMP ID='CONE_6p00_075', T=399.0000, F=109.7, /
&RAMP ID='CONE_6p00_075', T=403.0000, F=107.0, /
&RAMP ID='CONE_6p00_075', T=405.0000, F=100.3, /
&RAMP ID='CONE_6p00_075', T=409.0000, F=95.9, /
&RAMP ID='CONE_6p00_075', T=413.0000, F=86.5, /
&RAMP ID='CONE_6p00_075', T=419.2000, F=82.6, /
&RAMP ID='CONE_6p00_075', T=429.0000, F=75.2, /
&RAMP ID='CONE_6p00_075', T=432.0000, F=78.2, /
&RAMP ID='CONE_6p00_075', T=434.0000, F=73.9, /
&RAMP ID='CONE_6p00_075', T=444.0000, F=74.1, /
&RAMP ID='CONE_6p00_075', T=451.0000, F=69.6, /
&RAMP ID='CONE_6p00_075', T=455.0000, F=72.4, /
&RAMP ID='CONE_6p00_075', T=457.0000, F=68.7, /
&RAMP ID='CONE_6p00_075', T=464.0000, F=72.6, /
&RAMP ID='CONE_6p00_075', T=467.0000, F=69.7, /
&RAMP ID='CONE_6p00_075', T=471.6000, F=71.1, /
&RAMP ID='CONE_6p00_075', T=481.0000, F=68.6, /
&RAMP ID='CONE_6p00_075', T=483.0000, F=62.6, /
&RAMP ID='CONE_6p00_075', T=496.0000, F=55.3, /
&RAMP ID='CONE_6p00_075', T=502.0000, F=57.7, /
&RAMP ID='CONE_6p00_075', T=512.0000, F=51.7, /
&RAMP ID='CONE_6p00_075', T=515.0000, F=55.2, /
&RAMP ID='CONE_6p00_075', T=517.0000, F=51.4, /
&RAMP ID='CONE_6p00_075', T=519.0000, F=54.1, /
&RAMP ID='CONE_6p00_075', T=524.0000, F=52.6, /
&RAMP ID='CONE_6p00_075', T=525.0000, F=0.0, /
&RAMP ID='CONE_6p00_092', T=0.0000, F=19.3, /
&RAMP ID='CONE_6p00_092', T=1.0000, F=80.3, /
&RAMP ID='CONE_6p00_092', T=3.0000, F=155.9, /
&RAMP ID='CONE_6p00_092', T=4.0000, F=205.3, /
&RAMP ID='CONE_6p00_092', T=5.0000, F=229.2, /
&RAMP ID='CONE_6p00_092', T=6.0000, F=244.0, /
&RAMP ID='CONE_6p00_092', T=9.0000, F=247.3, /
&RAMP ID='CONE_6p00_092', T=10.0000, F=258.5, /
&RAMP ID='CONE_6p00_092', T=12.0000, F=271.3, /
&RAMP ID='CONE_6p00_092', T=14.0000, F=275.9, /
&RAMP ID='CONE_6p00_092', T=16.0000, F=291.7, /
&RAMP ID='CONE_6p00_092', T=18.0000, F=294.8, /
&RAMP ID='CONE_6p00_092', T=25.0000, F=266.4, /
&RAMP ID='CONE_6p00_092', T=26.0000, F=255.8, /
&RAMP ID='CONE_6p00_092', T=28.0000, F=247.1, /
&RAMP ID='CONE_6p00_092', T=29.0000, F=233.4, /
&RAMP ID='CONE_6p00_092', T=32.0000, F=210.8, /
&RAMP ID='CONE_6p00_092', T=34.0000, F=204.5, /
&RAMP ID='CONE_6p00_092', T=42.0000, F=163.4, /
&RAMP ID='CONE_6p00_092', T=46.0000, F=155.9, /
&RAMP ID='CONE_6p00_092', T=47.0000, F=152.6, /
&RAMP ID='CONE_6p00_092', T=49.0000, F=156.7, /
&RAMP ID='CONE_6p00_092', T=51.0000, F=151.8, /
&RAMP ID='CONE_6p00_092', T=60.0000, F=162.7, /
&RAMP ID='CONE_6p00_092', T=62.0000, F=157.7, /
&RAMP ID='CONE_6p00_092', T=65.0000, F=160.6, /
&RAMP ID='CONE_6p00_092', T=67.0000, F=154.3, /
&RAMP ID='CONE_6p00_092', T=72.0000, F=151.3, /
&RAMP ID='CONE_6p00_092', T=76.0000, F=158.4, /
&RAMP ID='CONE_6p00_092', T=80.0000, F=159.5, /
&RAMP ID='CONE_6p00_092', T=81.0000, F=164.1, /
&RAMP ID='CONE_6p00_092', T=87.0000, F=162.0, /
&RAMP ID='CONE_6p00_092', T=89.0000, F=168.9, /
&RAMP ID='CONE_6p00_092', T=92.0000, F=170.7, /
&RAMP ID='CONE_6p00_092', T=95.0000, F=174.0, /
&RAMP ID='CONE_6p00_092', T=99.0000, F=170.2, /
&RAMP ID='CONE_6p00_092', T=108.0000, F=191.2, /
&RAMP ID='CONE_6p00_092', T=111.0000, F=187.1, /
&RAMP ID='CONE_6p00_092', T=114.0000, F=192.8, /
&RAMP ID='CONE_6p00_092', T=118.0000, F=191.2, /
&RAMP ID='CONE_6p00_092', T=122.0000, F=202.9, /
&RAMP ID='CONE_6p00_092', T=126.0000, F=199.4, /
&RAMP ID='CONE_6p00_092', T=134.0000, F=223.4, /
&RAMP ID='CONE_6p00_092', T=138.0000, F=225.2, /
&RAMP ID='CONE_6p00_092', T=147.0000, F=214.1, /
&RAMP ID='CONE_6p00_092', T=151.0000, F=224.6, /
&RAMP ID='CONE_6p00_092', T=154.0000, F=246.8, /
&RAMP ID='CONE_6p00_092', T=157.0000, F=248.0, /
&RAMP ID='CONE_6p00_092', T=161.0000, F=235.2, /
&RAMP ID='CONE_6p00_092', T=164.0000, F=236.1, /
&RAMP ID='CONE_6p00_092', T=168.0000, F=245.2, /
&RAMP ID='CONE_6p00_092', T=169.0000, F=236.2, /
&RAMP ID='CONE_6p00_092', T=170.0000, F=234.2, /
&RAMP ID='CONE_6p00_092', T=173.0000, F=244.3, /
&RAMP ID='CONE_6p00_092', T=178.0000, F=228.3, /
&RAMP ID='CONE_6p00_092', T=184.0000, F=230.6, /
&RAMP ID='CONE_6p00_092', T=186.0000, F=231.4, /
&RAMP ID='CONE_6p00_092', T=188.0000, F=223.7, /
&RAMP ID='CONE_6p00_092', T=189.0000, F=229.7, /
&RAMP ID='CONE_6p00_092', T=191.0000, F=217.5, /
&RAMP ID='CONE_6p00_092', T=197.0000, F=230.9, /
&RAMP ID='CONE_6p00_092', T=199.0000, F=229.6, /
&RAMP ID='CONE_6p00_092', T=202.0000, F=239.0, /
&RAMP ID='CONE_6p00_092', T=204.0000, F=234.6, /
&RAMP ID='CONE_6p00_092', T=205.0000, F=240.1, /
&RAMP ID='CONE_6p00_092', T=206.0000, F=238.9, /
&RAMP ID='CONE_6p00_092', T=207.0000, F=231.5, /
&RAMP ID='CONE_6p00_092', T=210.0000, F=228.4, /
&RAMP ID='CONE_6p00_092', T=212.0000, F=240.5, /
&RAMP ID='CONE_6p00_092', T=214.0000, F=242.4, /
&RAMP ID='CONE_6p00_092', T=222.0000, F=229.5, /
&RAMP ID='CONE_6p00_092', T=223.0000, F=223.1, /
&RAMP ID='CONE_6p00_092', T=225.0000, F=225.4, /
&RAMP ID='CONE_6p00_092', T=226.0000, F=219.8, /
&RAMP ID='CONE_6p00_092', T=228.0000, F=220.0, /
&RAMP ID='CONE_6p00_092', T=230.0000, F=213.7, /
&RAMP ID='CONE_6p00_092', T=231.0000, F=210.2, /
&RAMP ID='CONE_6p00_092', T=235.0000, F=212.6, /
&RAMP ID='CONE_6p00_092', T=239.0000, F=201.2, /
&RAMP ID='CONE_6p00_092', T=241.0000, F=214.5, /
&RAMP ID='CONE_6p00_092', T=242.0000, F=213.2, /
&RAMP ID='CONE_6p00_092', T=244.0000, F=220.0, /
&RAMP ID='CONE_6p00_092', T=247.0000, F=215.1, /
&RAMP ID='CONE_6p00_092', T=250.0000, F=220.8, /
&RAMP ID='CONE_6p00_092', T=252.0000, F=219.1, /
&RAMP ID='CONE_6p00_092', T=257.0000, F=213.5, /
&RAMP ID='CONE_6p00_092', T=259.0000, F=203.9, /
&RAMP ID='CONE_6p00_092', T=261.0000, F=204.5, /
&RAMP ID='CONE_6p00_092', T=264.0000, F=194.5, /
&RAMP ID='CONE_6p00_092', T=266.0000, F=196.0, /
&RAMP ID='CONE_6p00_092', T=269.0000, F=181.0, /
&RAMP ID='CONE_6p00_092', T=276.0000, F=170.7, /
&RAMP ID='CONE_6p00_092', T=281.0000, F=163.5, /
&RAMP ID='CONE_6p00_092', T=284.0000, F=167.2, /
&RAMP ID='CONE_6p00_092', T=286.0000, F=162.9, /
&RAMP ID='CONE_6p00_092', T=293.0000, F=164.5, /
&RAMP ID='CONE_6p00_092', T=295.0000, F=159.4, /
&RAMP ID='CONE_6p00_092', T=298.0000, F=162.8, /
&RAMP ID='CONE_6p00_092', T=302.0000, F=157.6, /
&RAMP ID='CONE_6p00_092', T=303.0000, F=162.5, /
&RAMP ID='CONE_6p00_092', T=307.0000, F=149.3, /
&RAMP ID='CONE_6p00_092', T=312.0000, F=153.4, /
&RAMP ID='CONE_6p00_092', T=319.0000, F=144.6, /
&RAMP ID='CONE_6p00_092', T=322.0000, F=147.1, /
&RAMP ID='CONE_6p00_092', T=326.0000, F=144.4, /
&RAMP ID='CONE_6p00_092', T=328.0000, F=150.4, /
&RAMP ID='CONE_6p00_092', T=330.0000, F=138.5, /
&RAMP ID='CONE_6p00_092', T=339.0000, F=123.4, /
&RAMP ID='CONE_6p00_092', T=342.0000, F=113.3, /
&RAMP ID='CONE_6p00_092', T=346.0000, F=117.4, /
&RAMP ID='CONE_6p00_092', T=350.0000, F=113.8, /
&RAMP ID='CONE_6p00_092', T=362.0000, F=78.0, /
&RAMP ID='CONE_6p00_092', T=368.0000, F=76.5, /
&RAMP ID='CONE_6p00_092', T=378.0000, F=69.8, /
&RAMP ID='CONE_6p00_092', T=385.0000, F=71.2, /
&RAMP ID='CONE_6p00_092', T=388.0000, F=65.1, /
&RAMP ID='CONE_6p00_092', T=390.0000, F=69.1, /
&RAMP ID='CONE_6p00_092', T=394.0000, F=64.4, /
&RAMP ID='CONE_6p00_092', T=400.0000, F=68.5, /
&RAMP ID='CONE_6p00_092', T=406.0000, F=61.9, /
&RAMP ID='CONE_6p00_092', T=407.0000, F=64.9, /
&RAMP ID='CONE_6p00_092', T=414.0000, F=61.0, /
&RAMP ID='CONE_6p00_092', T=416.0000, F=55.0, /
&RAMP ID='CONE_6p00_092', T=417.0000, F=57.4, /
&RAMP ID='CONE_6p00_092', T=426.0000, F=47.9, /
&RAMP ID='CONE_6p00_092', T=435.0000, F=51.6, /
&RAMP ID='CONE_6p00_092', T=437.0000, F=47.1, /
&RAMP ID='CONE_6p00_092', T=460.0000, F=47.4, /
&RAMP ID='CONE_6p00_092', T=461.0000, F=0.0, /
&RAMP ID='CONE_9p00_075', T=0.0000, F=35.8, /
&RAMP ID='CONE_9p00_075', T=1.0000, F=61.9, /
&RAMP ID='CONE_9p00_075', T=2.0000, F=111.6, /
&RAMP ID='CONE_9p00_075', T=3.0000, F=154.6, /
&RAMP ID='CONE_9p00_075', T=4.0000, F=189.6, /
&RAMP ID='CONE_9p00_075', T=5.0000, F=211.4, /
&RAMP ID='CONE_9p00_075', T=7.0000, F=219.3, /
&RAMP ID='CONE_9p00_075', T=8.0000, F=219.4, /
&RAMP ID='CONE_9p00_075', T=11.0000, F=191.9, /
&RAMP ID='CONE_9p00_075', T=12.0000, F=178.7, /
&RAMP ID='CONE_9p00_075', T=14.0000, F=133.8, /
&RAMP ID='CONE_9p00_075', T=15.0000, F=120.0, /
&RAMP ID='CONE_9p00_075', T=18.0000, F=106.6, /
&RAMP ID='CONE_9p00_075', T=22.0000, F=107.6, /
&RAMP ID='CONE_9p00_075', T=26.0000, F=127.8, /
&RAMP ID='CONE_9p00_075', T=28.0000, F=126.5, /
&RAMP ID='CONE_9p00_075', T=30.0000, F=134.8, /
&RAMP ID='CONE_9p00_075', T=31.0000, F=133.8, /
&RAMP ID='CONE_9p00_075', T=32.0000, F=137.5, /
&RAMP ID='CONE_9p00_075', T=37.0000, F=138.9, /
&RAMP ID='CONE_9p00_075', T=39.0000, F=131.6, /
&RAMP ID='CONE_9p00_075', T=52.0000, F=128.4, /
&RAMP ID='CONE_9p00_075', T=55.0000, F=121.4, /
&RAMP ID='CONE_9p00_075', T=60.0000, F=125.9, /
&RAMP ID='CONE_9p00_075', T=62.0000, F=124.0, /
&RAMP ID='CONE_9p00_075', T=63.0000, F=127.3, /
&RAMP ID='CONE_9p00_075', T=64.0000, F=125.0, /
&RAMP ID='CONE_9p00_075', T=68.0000, F=131.7, /
&RAMP ID='CONE_9p00_075', T=70.0000, F=129.7, /
&RAMP ID='CONE_9p00_075', T=83.4000, F=147.4, /
&RAMP ID='CONE_9p00_075', T=87.0000, F=139.3, /
&RAMP ID='CONE_9p00_075', T=93.0000, F=139.1, /
&RAMP ID='CONE_9p00_075', T=96.0000, F=145.4, /
&RAMP ID='CONE_9p00_075', T=98.0000, F=141.2, /
&RAMP ID='CONE_9p00_075', T=102.0000, F=142.4, /
&RAMP ID='CONE_9p00_075', T=106.0000, F=139.1, /
&RAMP ID='CONE_9p00_075', T=110.0000, F=144.2, /
&RAMP ID='CONE_9p00_075', T=120.0000, F=139.6, /
&RAMP ID='CONE_9p00_075', T=124.0000, F=143.7, /
&RAMP ID='CONE_9p00_075', T=136.0000, F=135.7, /
&RAMP ID='CONE_9p00_075', T=145.0000, F=139.4, /
&RAMP ID='CONE_9p00_075', T=147.0000, F=136.4, /
&RAMP ID='CONE_9p00_075', T=151.0000, F=142.7, /
&RAMP ID='CONE_9p00_075', T=153.0000, F=139.5, /
&RAMP ID='CONE_9p00_075', T=160.0000, F=149.4, /
&RAMP ID='CONE_9p00_075', T=161.0000, F=146.6, /
&RAMP ID='CONE_9p00_075', T=166.8000, F=147.5, /
&RAMP ID='CONE_9p00_075', T=169.0000, F=149.7, /
&RAMP ID='CONE_9p00_075', T=176.0000, F=143.7, /
&RAMP ID='CONE_9p00_075', T=180.0000, F=147.6, /
&RAMP ID='CONE_9p00_075', T=183.0000, F=143.0, /
&RAMP ID='CONE_9p00_075', T=187.0000, F=146.6, /
&RAMP ID='CONE_9p00_075', T=189.0000, F=142.3, /
&RAMP ID='CONE_9p00_075', T=191.0000, F=144.1, /
&RAMP ID='CONE_9p00_075', T=192.0000, F=140.2, /
&RAMP ID='CONE_9p00_075', T=198.0000, F=140.7, /
&RAMP ID='CONE_9p00_075', T=202.0000, F=146.8, /
&RAMP ID='CONE_9p00_075', T=212.0000, F=142.6, /
&RAMP ID='CONE_9p00_075', T=213.0000, F=145.5, /
&RAMP ID='CONE_9p00_075', T=216.0000, F=144.3, /
&RAMP ID='CONE_9p00_075', T=219.0000, F=149.1, /
&RAMP ID='CONE_9p00_075', T=220.0000, F=147.6, /
&RAMP ID='CONE_9p00_075', T=222.0000, F=153.5, /
&RAMP ID='CONE_9p00_075', T=223.0000, F=150.3, /
&RAMP ID='CONE_9p00_075', T=224.0000, F=153.4, /
&RAMP ID='CONE_9p00_075', T=229.0000, F=148.2, /
&RAMP ID='CONE_9p00_075', T=231.0000, F=149.6, /
&RAMP ID='CONE_9p00_075', T=233.0000, F=143.5, /
&RAMP ID='CONE_9p00_075', T=238.0000, F=150.8, /
&RAMP ID='CONE_9p00_075', T=240.0000, F=147.5, /
&RAMP ID='CONE_9p00_075', T=243.0000, F=151.1, /
&RAMP ID='CONE_9p00_075', T=248.0000, F=148.5, /
&RAMP ID='CONE_9p00_075', T=250.2000, F=152.6, /
&RAMP ID='CONE_9p00_075', T=251.0000, F=155.6, /
&RAMP ID='CONE_9p00_075', T=253.0000, F=152.5, /
&RAMP ID='CONE_9p00_075', T=254.0000, F=156.0, /
&RAMP ID='CONE_9p00_075', T=256.0000, F=153.3, /
&RAMP ID='CONE_9p00_075', T=262.0000, F=165.3, /
&RAMP ID='CONE_9p00_075', T=269.0000, F=160.8, /
&RAMP ID='CONE_9p00_075', T=271.0000, F=164.2, /
&RAMP ID='CONE_9p00_075', T=280.0000, F=160.0, /
&RAMP ID='CONE_9p00_075', T=282.0000, F=163.4, /
&RAMP ID='CONE_9p00_075', T=285.0000, F=162.1, /
&RAMP ID='CONE_9p00_075', T=290.0000, F=166.0, /
&RAMP ID='CONE_9p00_075', T=292.0000, F=160.8, /
&RAMP ID='CONE_9p00_075', T=296.0000, F=165.1, /
&RAMP ID='CONE_9p00_075', T=298.0000, F=170.6, /
&RAMP ID='CONE_9p00_075', T=300.0000, F=164.5, /
&RAMP ID='CONE_9p00_075', T=302.0000, F=170.8, /
&RAMP ID='CONE_9p00_075', T=304.0000, F=168.6, /
&RAMP ID='CONE_9p00_075', T=307.0000, F=174.2, /
&RAMP ID='CONE_9p00_075', T=309.0000, F=170.9, /
&RAMP ID='CONE_9p00_075', T=310.0000, F=175.5, /
&RAMP ID='CONE_9p00_075', T=314.0000, F=166.6, /
&RAMP ID='CONE_9p00_075', T=316.0000, F=169.5, /
&RAMP ID='CONE_9p00_075', T=320.0000, F=167.9, /
&RAMP ID='CONE_9p00_075', T=321.0000, F=171.5, /
&RAMP ID='CONE_9p00_075', T=325.0000, F=168.3, /
&RAMP ID='CONE_9p00_075', T=331.0000, F=175.6, /
&RAMP ID='CONE_9p00_075', T=333.0000, F=171.9, /
&RAMP ID='CONE_9p00_075', T=333.6000, F=174.0, /
&RAMP ID='CONE_9p00_075', T=335.0000, F=177.3, /
&RAMP ID='CONE_9p00_075', T=336.0000, F=175.1, /
&RAMP ID='CONE_9p00_075', T=339.0000, F=178.0, /
&RAMP ID='CONE_9p00_075', T=345.0000, F=172.8, /
&RAMP ID='CONE_9p00_075', T=346.0000, F=174.5, /
&RAMP ID='CONE_9p00_075', T=349.0000, F=167.9, /
&RAMP ID='CONE_9p00_075', T=357.0000, F=176.2, /
&RAMP ID='CONE_9p00_075', T=360.0000, F=172.7, /
&RAMP ID='CONE_9p00_075', T=362.0000, F=179.0, /
&RAMP ID='CONE_9p00_075', T=364.0000, F=174.5, /
&RAMP ID='CONE_9p00_075', T=367.0000, F=177.9, /
&RAMP ID='CONE_9p00_075', T=369.0000, F=172.7, /
&RAMP ID='CONE_9p00_075', T=375.0000, F=173.9, /
&RAMP ID='CONE_9p00_075', T=377.0000, F=169.6, /
&RAMP ID='CONE_9p00_075', T=386.0000, F=173.2, /
&RAMP ID='CONE_9p00_075', T=388.0000, F=169.5, /
&RAMP ID='CONE_9p00_075', T=393.0000, F=185.2, /
&RAMP ID='CONE_9p00_075', T=394.0000, F=183.3, /
&RAMP ID='CONE_9p00_075', T=398.0000, F=189.1, /
&RAMP ID='CONE_9p00_075', T=408.0000, F=177.0, /
&RAMP ID='CONE_9p00_075', T=412.0000, F=181.8, /
&RAMP ID='CONE_9p00_075', T=415.0000, F=179.1, /
&RAMP ID='CONE_9p00_075', T=417.0000, F=183.3, /
&RAMP ID='CONE_9p00_075', T=419.0000, F=184.3, /
&RAMP ID='CONE_9p00_075', T=422.0000, F=175.8, /
&RAMP ID='CONE_9p00_075', T=425.0000, F=176.1, /
&RAMP ID='CONE_9p00_075', T=429.0000, F=170.0, /
&RAMP ID='CONE_9p00_075', T=434.0000, F=169.5, /
&RAMP ID='CONE_9p00_075', T=435.0000, F=172.9, /
&RAMP ID='CONE_9p00_075', T=437.0000, F=166.2, /
&RAMP ID='CONE_9p00_075', T=443.0000, F=166.1, /
&RAMP ID='CONE_9p00_075', T=445.0000, F=171.9, /
&RAMP ID='CONE_9p00_075', T=452.0000, F=167.4, /
&RAMP ID='CONE_9p00_075', T=458.0000, F=176.6, /
&RAMP ID='CONE_9p00_075', T=460.0000, F=173.1, /
&RAMP ID='CONE_9p00_075', T=461.0000, F=176.1, /
&RAMP ID='CONE_9p00_075', T=466.0000, F=174.1, /
&RAMP ID='CONE_9p00_075', T=468.0000, F=180.8, /
&RAMP ID='CONE_9p00_075', T=471.0000, F=182.6, /
&RAMP ID='CONE_9p00_075', T=473.0000, F=188.4, /
&RAMP ID='CONE_9p00_075', T=476.0000, F=182.0, /
&RAMP ID='CONE_9p00_075', T=477.0000, F=185.4, /
&RAMP ID='CONE_9p00_075', T=481.0000, F=184.7, /
&RAMP ID='CONE_9p00_075', T=485.0000, F=190.2, /
&RAMP ID='CONE_9p00_075', T=489.0000, F=186.3, /
&RAMP ID='CONE_9p00_075', T=491.0000, F=188.0, /
&RAMP ID='CONE_9p00_075', T=492.0000, F=184.9, /
&RAMP ID='CONE_9p00_075', T=497.0000, F=194.4, /
&RAMP ID='CONE_9p00_075', T=500.4000, F=190.3, /
&RAMP ID='CONE_9p00_075', T=503.0000, F=186.4, /
&RAMP ID='CONE_9p00_075', T=509.0000, F=190.7, /
&RAMP ID='CONE_9p00_075', T=514.0000, F=184.8, /
&RAMP ID='CONE_9p00_075', T=517.0000, F=186.5, /
&RAMP ID='CONE_9p00_075', T=519.0000, F=183.9, /
&RAMP ID='CONE_9p00_075', T=522.0000, F=187.2, /
&RAMP ID='CONE_9p00_075', T=526.0000, F=182.6, /
&RAMP ID='CONE_9p00_075', T=527.0000, F=185.8, /
&RAMP ID='CONE_9p00_075', T=529.0000, F=180.3, /
&RAMP ID='CONE_9p00_075', T=531.0000, F=182.1, /
&RAMP ID='CONE_9p00_075', T=534.0000, F=176.2, /
&RAMP ID='CONE_9p00_075', T=536.0000, F=177.1, /
&RAMP ID='CONE_9p00_075', T=538.0000, F=183.2, /
&RAMP ID='CONE_9p00_075', T=539.0000, F=178.0, /
&RAMP ID='CONE_9p00_075', T=543.0000, F=186.1, /
&RAMP ID='CONE_9p00_075', T=544.0000, F=182.6, /
&RAMP ID='CONE_9p00_075', T=551.0000, F=186.6, /
&RAMP ID='CONE_9p00_075', T=553.0000, F=182.0, /
&RAMP ID='CONE_9p00_075', T=557.0000, F=185.7, /
&RAMP ID='CONE_9p00_075', T=558.0000, F=182.4, /
&RAMP ID='CONE_9p00_075', T=560.0000, F=184.9, /
&RAMP ID='CONE_9p00_075', T=564.0000, F=181.8, /
&RAMP ID='CONE_9p00_075', T=568.0000, F=188.7, /
&RAMP ID='CONE_9p00_075', T=583.8000, F=188.1, /
&RAMP ID='CONE_9p00_075', T=587.0000, F=181.0, /
&RAMP ID='CONE_9p00_075', T=593.0000, F=185.8, /
&RAMP ID='CONE_9p00_075', T=594.0000, F=182.5, /
&RAMP ID='CONE_9p00_075', T=600.0000, F=179.4, /
&RAMP ID='CONE_9p00_075', T=604.0000, F=184.7, /
&RAMP ID='CONE_9p00_075', T=608.0000, F=180.9, /
&RAMP ID='CONE_9p00_075', T=612.0000, F=185.4, /
&RAMP ID='CONE_9p00_075', T=615.0000, F=182.4, /
&RAMP ID='CONE_9p00_075', T=620.0000, F=189.8, /
&RAMP ID='CONE_9p00_075', T=624.0000, F=186.8, /
&RAMP ID='CONE_9p00_075', T=625.0000, F=190.5, /
&RAMP ID='CONE_9p00_075', T=636.0000, F=184.9, /
&RAMP ID='CONE_9p00_075', T=639.0000, F=190.2, /
&RAMP ID='CONE_9p00_075', T=642.0000, F=188.1, /
&RAMP ID='CONE_9p00_075', T=646.0000, F=195.5, /
&RAMP ID='CONE_9p00_075', T=649.0000, F=190.7, /
&RAMP ID='CONE_9p00_075', T=654.0000, F=194.5, /
&RAMP ID='CONE_9p00_075', T=659.0000, F=189.0, /
&RAMP ID='CONE_9p00_075', T=663.0000, F=194.5, /
&RAMP ID='CONE_9p00_075', T=664.0000, F=190.9, /
&RAMP ID='CONE_9p00_075', T=667.2000, F=191.7, /
&RAMP ID='CONE_9p00_075', T=670.0000, F=190.4, /
&RAMP ID='CONE_9p00_075', T=672.0000, F=194.6, /
&RAMP ID='CONE_9p00_075', T=673.0000, F=190.7, /
&RAMP ID='CONE_9p00_075', T=680.0000, F=189.2, /
&RAMP ID='CONE_9p00_075', T=688.0000, F=180.2, /
&RAMP ID='CONE_9p00_075', T=690.0000, F=173.4, /
&RAMP ID='CONE_9p00_075', T=693.0000, F=174.7, /
&RAMP ID='CONE_9p00_075', T=698.0000, F=162.5, /
&RAMP ID='CONE_9p00_075', T=703.0000, F=155.1, /
&RAMP ID='CONE_9p00_075', T=705.0000, F=156.9, /
&RAMP ID='CONE_9p00_075', T=706.0000, F=152.9, /
&RAMP ID='CONE_9p00_075', T=708.0000, F=153.3, /
&RAMP ID='CONE_9p00_075', T=710.0000, F=148.1, /
&RAMP ID='CONE_9p00_075', T=713.0000, F=151.3, /
&RAMP ID='CONE_9p00_075', T=715.0000, F=147.2, /
&RAMP ID='CONE_9p00_075', T=721.0000, F=149.3, /
&RAMP ID='CONE_9p00_075', T=726.0000, F=146.1, /
&RAMP ID='CONE_9p00_075', T=732.0000, F=150.8, /
&RAMP ID='CONE_9p00_075', T=739.0000, F=144.8, /
&RAMP ID='CONE_9p00_075', T=740.0000, F=147.5, /
&RAMP ID='CONE_9p00_075', T=750.6000, F=145.6, /
&RAMP ID='CONE_9p00_075', T=763.0000, F=143.2, /
&RAMP ID='CONE_9p00_075', T=765.0000, F=139.1, /
&RAMP ID='CONE_9p00_075', T=773.0000, F=133.8, /
&RAMP ID='CONE_9p00_075', T=775.0000, F=139.4, /
&RAMP ID='CONE_9p00_075', T=780.0000, F=130.3, /
&RAMP ID='CONE_9p00_075', T=782.0000, F=123.3, /
&RAMP ID='CONE_9p00_075', T=790.0000, F=115.9, /
&RAMP ID='CONE_9p00_075', T=791.0000, F=117.8, /
&RAMP ID='CONE_9p00_075', T=795.0000, F=109.4, /
&RAMP ID='CONE_9p00_075', T=800.0000, F=111.0, /
&RAMP ID='CONE_9p00_075', T=812.0000, F=98.8, /
&RAMP ID='CONE_9p00_075', T=819.0000, F=101.2, /
&RAMP ID='CONE_9p00_075', T=822.0000, F=97.8, /
&RAMP ID='CONE_9p00_075', T=827.0000, F=102.6, /
&RAMP ID='CONE_9p00_075', T=828.0000, F=99.1, /
&RAMP ID='CONE_9p00_075', T=830.0000, F=98.8, /
&RAMP ID='CONE_9p00_075', T=832.0000, F=102.9, /
&RAMP ID='CONE_9p00_075', T=834.0000, F=98.7, /
&RAMP ID='CONE_9p00_075', T=835.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p00_050','CONE_6p00_075','CONE_6p00_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=50,75,92,75,REFERENCE_THICKNESS=6.00e-03,6.00e-03,6.00e-03,9.00e-03,THICKNESS(1:2)=3.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p00_075_noign', SURF_ID='SAMPLE-CONE_3p00_075_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p00_075', SURF_ID='SAMPLE-CONE_3p00_075', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p00_075', /
&DEVC ID='TIGN-CONE_3p00_075', XYZ=0,0,0, SETPOINT=16.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p00_075', CTRL_ID='IGNITION-CTRL-CONE_3p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_6p00_075','CONE_6p00_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,75,92,75,REFERENCE_THICKNESS=3.00e-03,6.00e-03,6.00e-03,9.00e-03,THICKNESS(1:2)=6.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p00_050_noign', SURF_ID='SAMPLE-CONE_6p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p00_050', SURF_ID='SAMPLE-CONE_6p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_6p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p00_050', /
&DEVC ID='TIGN-CONE_6p00_050', XYZ=0,0,0, SETPOINT=37.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p00_050', CTRL_ID='IGNITION-CTRL-CONE_6p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_6p00_050','CONE_6p00_092','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,50,92,75,REFERENCE_THICKNESS=3.00e-03,6.00e-03,6.00e-03,9.00e-03,THICKNESS(1:2)=6.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p00_075_noign', SURF_ID='SAMPLE-CONE_6p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p00_075', SURF_ID='SAMPLE-CONE_6p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_6p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p00_075', /
&DEVC ID='TIGN-CONE_6p00_075', XYZ=0,0,0, SETPOINT=16.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p00_075', CTRL_ID='IGNITION-CTRL-CONE_6p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p00_092_noign', EXTERNAL_FLUX=92, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p00_092', EXTERNAL_FLUX=92, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_6p00_050','CONE_6p00_075','CONE_9p00_075',REFERENCE_HEAT_FLUX=75,50,75,75,REFERENCE_THICKNESS=3.00e-03,6.00e-03,6.00e-03,9.00e-03,THICKNESS(1:2)=6.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p00_092_noign', SURF_ID='SAMPLE-CONE_6p00_092_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p00_092', SURF_ID='SAMPLE-CONE_6p00_092', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_6p00_092', /
&DEVC ID='WALL TEMPERATURE-CONE_6p00_092', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p00_092', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p00_092', /
&DEVC ID='TIGN-CONE_6p00_092', XYZ=0,0,0, SETPOINT=10.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p00_092', CTRL_ID='IGNITION-CTRL-CONE_6p00_092', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_6p00_092', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p00_092', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p00_092', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&SURF ID='SAMPLE-CONE_9p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p00_075','CONE_6p00_050','CONE_6p00_075','CONE_6p00_092',REFERENCE_HEAT_FLUX=75,50,75,92,REFERENCE_THICKNESS=3.00e-03,6.00e-03,6.00e-03,6.00e-03,THICKNESS(1:2)=9.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p00_075_noign', SURF_ID='SAMPLE-CONE_9p00_075_noign', XB=0.70,0.80,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p00_075', SURF_ID='SAMPLE-CONE_9p00_075', XB=0.10,0.20,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_9p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_9p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p00_075', /
&DEVC ID='TIGN-CONE_9p00_075', XYZ=0,0,0, SETPOINT=15.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p00_075', CTRL_ID='IGNITION-CTRL-CONE_9p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_9p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.15,0.00, /
&TAIL /
