&HEAD CHID='FAA_Polymers_PEEK_(6mm)_cone', /
&TIME DT=1., T_END=649.5 /
&DUMP DT_CTRL=0.5, DT_DEVC=0.5, DT_HRR=0.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2800, DENSITY=1300.0, EMISSIVITY=0.9000, SPECIFIC_HEAT=2.0500, /
&RAMP ID='CONE-RAMP', T=0.0000, F=138.3877, /
&RAMP ID='CONE-RAMP', T=0.1000, F=140.7767, /
&RAMP ID='CONE-RAMP', T=0.2000, F=143.1670, /
&RAMP ID='CONE-RAMP', T=0.3000, F=145.5511, /
&RAMP ID='CONE-RAMP', T=0.4000, F=147.9289, /
&RAMP ID='CONE-RAMP', T=0.5000, F=150.3005, /
&RAMP ID='CONE-RAMP', T=0.6000, F=152.6658, /
&RAMP ID='CONE-RAMP', T=0.7000, F=155.0250, /
&RAMP ID='CONE-RAMP', T=0.8000, F=157.3778, /
&RAMP ID='CONE-RAMP', T=0.9000, F=159.7245, /
&RAMP ID='CONE-RAMP', T=1.0000, F=162.0649, /
&RAMP ID='CONE-RAMP', T=1.1000, F=164.3990, /
&RAMP ID='CONE-RAMP', T=1.2000, F=166.7245, /
&RAMP ID='CONE-RAMP', T=1.3000, F=169.0285, /
&RAMP ID='CONE-RAMP', T=1.4000, F=171.3112, /
&RAMP ID='CONE-RAMP', T=1.5000, F=173.5725, /
&RAMP ID='CONE-RAMP', T=1.6000, F=175.8124, /
&RAMP ID='CONE-RAMP', T=1.7000, F=178.0309, /
&RAMP ID='CONE-RAMP', T=1.8000, F=180.2280, /
&RAMP ID='CONE-RAMP', T=1.9000, F=182.4038, /
&RAMP ID='CONE-RAMP', T=2.0000, F=184.5581, /
&RAMP ID='CONE-RAMP', T=2.1000, F=186.6911, /
&RAMP ID='CONE-RAMP', T=2.2000, F=188.7983, /
&RAMP ID='CONE-RAMP', T=2.3000, F=190.8824, /
&RAMP ID='CONE-RAMP', T=2.4000, F=192.9433, /
&RAMP ID='CONE-RAMP', T=2.5000, F=194.9810, /
&RAMP ID='CONE-RAMP', T=2.6000, F=196.9955, /
&RAMP ID='CONE-RAMP', T=2.7000, F=198.9869, /
&RAMP ID='CONE-RAMP', T=2.8000, F=200.9551, /
&RAMP ID='CONE-RAMP', T=2.9000, F=202.9002, /
&RAMP ID='CONE-RAMP', T=3.0000, F=204.8221, /
&RAMP ID='CONE-RAMP', T=3.1000, F=206.7208, /
&RAMP ID='CONE-RAMP', T=3.2000, F=208.5921, /
&RAMP ID='CONE-RAMP', T=3.3000, F=210.4411, /
&RAMP ID='CONE-RAMP', T=3.4000, F=212.2678, /
&RAMP ID='CONE-RAMP', T=3.5000, F=214.0723, /
&RAMP ID='CONE-RAMP', T=3.6000, F=215.8545, /
&RAMP ID='CONE-RAMP', T=3.7000, F=217.6144, /
&RAMP ID='CONE-RAMP', T=3.8000, F=219.3520, /
&RAMP ID='CONE-RAMP', T=3.9000, F=221.0673, /
&RAMP ID='CONE-RAMP', T=4.0000, F=222.7604, /
&RAMP ID='CONE-RAMP', T=4.1000, F=224.4312, /
&RAMP ID='CONE-RAMP', T=4.2000, F=226.0791, /
&RAMP ID='CONE-RAMP', T=4.3000, F=227.7017, /
&RAMP ID='CONE-RAMP', T=4.4000, F=229.2989, /
&RAMP ID='CONE-RAMP', T=4.5000, F=230.8708, /
&RAMP ID='CONE-RAMP', T=4.6000, F=232.4173, /
&RAMP ID='CONE-RAMP', T=4.7000, F=233.9385, /
&RAMP ID='CONE-RAMP', T=4.8000, F=235.4344, /
&RAMP ID='CONE-RAMP', T=4.9000, F=236.9049, /
&RAMP ID='CONE-RAMP', T=5.0000, F=238.3500, /
&RAMP ID='CONE-RAMP', T=5.1000, F=239.7698, /
&RAMP ID='CONE-RAMP', T=5.2000, F=241.1626, /
&RAMP ID='CONE-RAMP', T=5.3000, F=242.5275, /
&RAMP ID='CONE-RAMP', T=5.4000, F=243.8647, /
&RAMP ID='CONE-RAMP', T=5.5000, F=245.1740, /
&RAMP ID='CONE-RAMP', T=5.6000, F=246.4554, /
&RAMP ID='CONE-RAMP', T=5.7000, F=247.7091, /
&RAMP ID='CONE-RAMP', T=5.8000, F=248.9350, /
&RAMP ID='CONE-RAMP', T=5.9000, F=250.1330, /
&RAMP ID='CONE-RAMP', T=6.0000, F=251.3032, /
&RAMP ID='CONE-RAMP', T=6.1000, F=252.4455, /
&RAMP ID='CONE-RAMP', T=6.2000, F=253.5593, /
&RAMP ID='CONE-RAMP', T=6.3000, F=254.6479, /
&RAMP ID='CONE-RAMP', T=6.4000, F=255.7114, /
&RAMP ID='CONE-RAMP', T=6.5000, F=256.7497, /
&RAMP ID='CONE-RAMP', T=6.6000, F=257.7629, /
&RAMP ID='CONE-RAMP', T=6.7000, F=258.7509, /
&RAMP ID='CONE-RAMP', T=6.8000, F=259.7138, /
&RAMP ID='CONE-RAMP', T=6.9000, F=260.6515, /
&RAMP ID='CONE-RAMP', T=7.0000, F=261.5641, /
&RAMP ID='CONE-RAMP', T=7.1000, F=262.4515, /
&RAMP ID='CONE-RAMP', T=7.2000, F=263.3144, /
&RAMP ID='CONE-RAMP', T=7.3000, F=264.1535, /
&RAMP ID='CONE-RAMP', T=7.4000, F=264.9688, /
&RAMP ID='CONE-RAMP', T=7.5000, F=265.7604, /
&RAMP ID='CONE-RAMP', T=7.6000, F=266.5282, /
&RAMP ID='CONE-RAMP', T=7.7000, F=267.2723, /
&RAMP ID='CONE-RAMP', T=7.8000, F=267.9926, /
&RAMP ID='CONE-RAMP', T=7.9000, F=268.6891, /
&RAMP ID='CONE-RAMP', T=8.0000, F=269.3619, /
&RAMP ID='CONE-RAMP', T=8.1000, F=270.0109, /
&RAMP ID='CONE-RAMP', T=8.2000, F=270.6374, /
&RAMP ID='CONE-RAMP', T=8.3000, F=271.2502, /
&RAMP ID='CONE-RAMP', T=8.4000, F=271.8492, /
&RAMP ID='CONE-RAMP', T=8.5000, F=272.4345, /
&RAMP ID='CONE-RAMP', T=8.6000, F=273.0059, /
&RAMP ID='CONE-RAMP', T=8.7000, F=273.5637, /
&RAMP ID='CONE-RAMP', T=8.8000, F=274.1076, /
&RAMP ID='CONE-RAMP', T=8.9000, F=274.6378, /
&RAMP ID='CONE-RAMP', T=9.0000, F=275.1543, /
&RAMP ID='CONE-RAMP', T=9.1000, F=275.6569, /
&RAMP ID='CONE-RAMP', T=9.2000, F=276.1389, /
&RAMP ID='CONE-RAMP', T=9.3000, F=276.5981, /
&RAMP ID='CONE-RAMP', T=9.4000, F=277.0346, /
&RAMP ID='CONE-RAMP', T=9.5000, F=277.4482, /
&RAMP ID='CONE-RAMP', T=9.6000, F=277.8391, /
&RAMP ID='CONE-RAMP', T=9.7000, F=278.2072, /
&RAMP ID='CONE-RAMP', T=9.8000, F=278.5526, /
&RAMP ID='CONE-RAMP', T=9.9000, F=278.8751, /
&RAMP ID='CONE-RAMP', T=10.0000, F=279.1750, /
&RAMP ID='CONE-RAMP', T=10.1000, F=279.4520, /
&RAMP ID='CONE-RAMP', T=10.2000, F=279.7097, /
&RAMP ID='CONE-RAMP', T=10.3000, F=279.9517, /
&RAMP ID='CONE-RAMP', T=10.4000, F=280.1779, /
&RAMP ID='CONE-RAMP', T=10.5000, F=280.3884, /
&RAMP ID='CONE-RAMP', T=10.6000, F=280.5832, /
&RAMP ID='CONE-RAMP', T=10.7000, F=280.7622, /
&RAMP ID='CONE-RAMP', T=10.8000, F=280.9254, /
&RAMP ID='CONE-RAMP', T=10.9000, F=281.0730, /
&RAMP ID='CONE-RAMP', T=11.0000, F=281.2048, /
&RAMP ID='CONE-RAMP', T=11.1000, F=281.3208, /
&RAMP ID='CONE-RAMP', T=11.2000, F=281.4208, /
&RAMP ID='CONE-RAMP', T=11.3000, F=281.5072, /
&RAMP ID='CONE-RAMP', T=11.4000, F=281.5801, /
&RAMP ID='CONE-RAMP', T=11.5000, F=281.6394, /
&RAMP ID='CONE-RAMP', T=11.6000, F=281.6851, /
&RAMP ID='CONE-RAMP', T=11.7000, F=281.7173, /
&RAMP ID='CONE-RAMP', T=11.8000, F=281.7359, /
&RAMP ID='CONE-RAMP', T=11.9000, F=281.7410, /
&RAMP ID='CONE-RAMP', T=12.0000, F=281.7325, /
&RAMP ID='CONE-RAMP', T=12.1000, F=281.7104, /
&RAMP ID='CONE-RAMP', T=12.2000, F=281.6670, /
&RAMP ID='CONE-RAMP', T=12.3000, F=281.6067, /
&RAMP ID='CONE-RAMP', T=12.4000, F=281.5295, /
&RAMP ID='CONE-RAMP', T=12.5000, F=281.4353, /
&RAMP ID='CONE-RAMP', T=12.6000, F=281.3243, /
&RAMP ID='CONE-RAMP', T=12.7000, F=281.1962, /
&RAMP ID='CONE-RAMP', T=12.8000, F=281.0513, /
&RAMP ID='CONE-RAMP', T=12.9000, F=280.8894, /
&RAMP ID='CONE-RAMP', T=13.0000, F=280.7106, /
&RAMP ID='CONE-RAMP', T=13.1000, F=280.5149, /
&RAMP ID='CONE-RAMP', T=13.2000, F=280.3127, /
&RAMP ID='CONE-RAMP', T=13.3000, F=280.1083, /
&RAMP ID='CONE-RAMP', T=13.4000, F=279.9018, /
&RAMP ID='CONE-RAMP', T=13.5000, F=279.6931, /
&RAMP ID='CONE-RAMP', T=13.6000, F=279.4822, /
&RAMP ID='CONE-RAMP', T=13.7000, F=279.2691, /
&RAMP ID='CONE-RAMP', T=13.8000, F=279.0539, /
&RAMP ID='CONE-RAMP', T=13.9000, F=278.8364, /
&RAMP ID='CONE-RAMP', T=14.0000, F=278.6168, /
&RAMP ID='CONE-RAMP', T=14.1000, F=278.3950, /
&RAMP ID='CONE-RAMP', T=14.2000, F=278.1718, /
&RAMP ID='CONE-RAMP', T=14.3000, F=277.9476, /
&RAMP ID='CONE-RAMP', T=14.4000, F=277.7226, /
&RAMP ID='CONE-RAMP', T=14.5000, F=277.4966, /
&RAMP ID='CONE-RAMP', T=14.6000, F=277.2698, /
&RAMP ID='CONE-RAMP', T=14.7000, F=277.0421, /
&RAMP ID='CONE-RAMP', T=14.8000, F=276.8135, /
&RAMP ID='CONE-RAMP', T=14.9000, F=276.5840, /
&RAMP ID='CONE-RAMP', T=15.0000, F=276.3536, /
&RAMP ID='CONE-RAMP', T=15.1000, F=276.1223, /
&RAMP ID='CONE-RAMP', T=15.2000, F=275.8838, /
&RAMP ID='CONE-RAMP', T=15.3000, F=275.6397, /
&RAMP ID='CONE-RAMP', T=15.4000, F=275.3901, /
&RAMP ID='CONE-RAMP', T=15.5000, F=275.1350, /
&RAMP ID='CONE-RAMP', T=15.6000, F=274.8743, /
&RAMP ID='CONE-RAMP', T=15.7000, F=274.6080, /
&RAMP ID='CONE-RAMP', T=15.8000, F=274.3362, /
&RAMP ID='CONE-RAMP', T=15.9000, F=274.0589, /
&RAMP ID='CONE-RAMP', T=16.0000, F=273.7760, /
&RAMP ID='CONE-RAMP', T=16.1000, F=273.4876, /
&RAMP ID='CONE-RAMP', T=16.2000, F=273.1962, /
&RAMP ID='CONE-RAMP', T=16.3000, F=272.9027, /
&RAMP ID='CONE-RAMP', T=16.4000, F=272.6069, /
&RAMP ID='CONE-RAMP', T=16.5000, F=272.3090, /
&RAMP ID='CONE-RAMP', T=16.6000, F=272.0089, /
&RAMP ID='CONE-RAMP', T=16.7000, F=271.7066, /
&RAMP ID='CONE-RAMP', T=16.8000, F=271.4022, /
&RAMP ID='CONE-RAMP', T=16.9000, F=271.0955, /
&RAMP ID='CONE-RAMP', T=17.0000, F=270.7867, /
&RAMP ID='CONE-RAMP', T=17.1000, F=270.4757, /
&RAMP ID='CONE-RAMP', T=17.2000, F=270.1642, /
&RAMP ID='CONE-RAMP', T=17.3000, F=269.8514, /
&RAMP ID='CONE-RAMP', T=17.4000, F=269.5374, /
&RAMP ID='CONE-RAMP', T=17.5000, F=269.2223, /
&RAMP ID='CONE-RAMP', T=17.6000, F=268.9059, /
&RAMP ID='CONE-RAMP', T=17.7000, F=268.5884, /
&RAMP ID='CONE-RAMP', T=17.8000, F=268.2697, /
&RAMP ID='CONE-RAMP', T=17.9000, F=267.9498, /
&RAMP ID='CONE-RAMP', T=18.0000, F=267.6287, /
&RAMP ID='CONE-RAMP', T=18.1000, F=267.3064, /
&RAMP ID='CONE-RAMP', T=18.2000, F=266.9815, /
&RAMP ID='CONE-RAMP', T=18.3000, F=266.6526, /
&RAMP ID='CONE-RAMP', T=18.4000, F=266.3197, /
&RAMP ID='CONE-RAMP', T=18.5000, F=265.9829, /
&RAMP ID='CONE-RAMP', T=18.6000, F=265.6421, /
&RAMP ID='CONE-RAMP', T=18.7000, F=265.2973, /
&RAMP ID='CONE-RAMP', T=18.8000, F=264.9486, /
&RAMP ID='CONE-RAMP', T=18.9000, F=264.5959, /
&RAMP ID='CONE-RAMP', T=19.0000, F=264.2393, /
&RAMP ID='CONE-RAMP', T=19.1000, F=263.8787, /
&RAMP ID='CONE-RAMP', T=19.2000, F=263.5167, /
&RAMP ID='CONE-RAMP', T=19.3000, F=263.1603, /
&RAMP ID='CONE-RAMP', T=19.4000, F=262.8094, /
&RAMP ID='CONE-RAMP', T=19.5000, F=262.4641, /
&RAMP ID='CONE-RAMP', T=19.6000, F=262.1243, /
&RAMP ID='CONE-RAMP', T=19.7000, F=261.7900, /
&RAMP ID='CONE-RAMP', T=19.8000, F=261.4613, /
&RAMP ID='CONE-RAMP', T=19.9000, F=261.1381, /
&RAMP ID='CONE-RAMP', T=20.0000, F=260.8205, /
&RAMP ID='CONE-RAMP', T=20.1000, F=260.5084, /
&RAMP ID='CONE-RAMP', T=20.2000, F=260.2031, /
&RAMP ID='CONE-RAMP', T=20.3000, F=259.9010, /
&RAMP ID='CONE-RAMP', T=20.4000, F=259.6022, /
&RAMP ID='CONE-RAMP', T=20.5000, F=259.3066, /
&RAMP ID='CONE-RAMP', T=20.6000, F=259.0144, /
&RAMP ID='CONE-RAMP', T=20.7000, F=258.7253, /
&RAMP ID='CONE-RAMP', T=20.8000, F=258.4396, /
&RAMP ID='CONE-RAMP', T=20.9000, F=258.1571, /
&RAMP ID='CONE-RAMP', T=21.0000, F=257.8779, /
&RAMP ID='CONE-RAMP', T=21.1000, F=257.6020, /
&RAMP ID='CONE-RAMP', T=21.2000, F=257.3276, /
&RAMP ID='CONE-RAMP', T=21.3000, F=257.0551, /
&RAMP ID='CONE-RAMP', T=21.4000, F=256.7846, /
&RAMP ID='CONE-RAMP', T=21.5000, F=256.5158, /
&RAMP ID='CONE-RAMP', T=21.6000, F=256.2490, /
&RAMP ID='CONE-RAMP', T=21.7000, F=255.9841, /
&RAMP ID='CONE-RAMP', T=21.8000, F=255.7210, /
&RAMP ID='CONE-RAMP', T=21.9000, F=255.4598, /
&RAMP ID='CONE-RAMP', T=22.0000, F=255.2005, /
&RAMP ID='CONE-RAMP', T=22.1000, F=254.9431, /
&RAMP ID='CONE-RAMP', T=22.2000, F=254.6835, /
&RAMP ID='CONE-RAMP', T=22.3000, F=254.4294, /
&RAMP ID='CONE-RAMP', T=22.4000, F=254.1809, /
&RAMP ID='CONE-RAMP', T=22.5000, F=253.9379, /
&RAMP ID='CONE-RAMP', T=22.6000, F=253.7005, /
&RAMP ID='CONE-RAMP', T=22.7000, F=253.4686, /
&RAMP ID='CONE-RAMP', T=22.8000, F=253.2423, /
&RAMP ID='CONE-RAMP', T=22.9000, F=253.0215, /
&RAMP ID='CONE-RAMP', T=23.0000, F=252.8062, /
&RAMP ID='CONE-RAMP', T=23.1000, F=252.5965, /
&RAMP ID='CONE-RAMP', T=23.2000, F=252.3974, /
&RAMP ID='CONE-RAMP', T=23.3000, F=252.1984, /
&RAMP ID='CONE-RAMP', T=23.4000, F=251.9995, /
&RAMP ID='CONE-RAMP', T=23.5000, F=251.8007, /
&RAMP ID='CONE-RAMP', T=23.6000, F=251.6020, /
&RAMP ID='CONE-RAMP', T=23.7000, F=251.4034, /
&RAMP ID='CONE-RAMP', T=23.8000, F=251.2049, /
&RAMP ID='CONE-RAMP', T=23.9000, F=251.0064, /
&RAMP ID='CONE-RAMP', T=24.0000, F=250.8081, /
&RAMP ID='CONE-RAMP', T=24.1000, F=250.6099, /
&RAMP ID='CONE-RAMP', T=24.2000, F=250.4139, /
&RAMP ID='CONE-RAMP', T=24.3000, F=250.2193, /
&RAMP ID='CONE-RAMP', T=24.4000, F=250.0262, /
&RAMP ID='CONE-RAMP', T=24.5000, F=249.8347, /
&RAMP ID='CONE-RAMP', T=24.6000, F=249.6446, /
&RAMP ID='CONE-RAMP', T=24.7000, F=249.4559, /
&RAMP ID='CONE-RAMP', T=24.8000, F=249.2688, /
&RAMP ID='CONE-RAMP', T=24.9000, F=249.0832, /
&RAMP ID='CONE-RAMP', T=25.0000, F=248.8990, /
&RAMP ID='CONE-RAMP', T=25.1000, F=248.7163, /
&RAMP ID='CONE-RAMP', T=25.2000, F=248.5309, /
&RAMP ID='CONE-RAMP', T=25.3000, F=248.3490, /
&RAMP ID='CONE-RAMP', T=25.4000, F=248.1707, /
&RAMP ID='CONE-RAMP', T=25.5000, F=247.9959, /
&RAMP ID='CONE-RAMP', T=25.6000, F=247.8248, /
&RAMP ID='CONE-RAMP', T=25.7000, F=247.6571, /
&RAMP ID='CONE-RAMP', T=25.8000, F=247.4931, /
&RAMP ID='CONE-RAMP', T=25.9000, F=247.3326, /
&RAMP ID='CONE-RAMP', T=26.0000, F=247.1756, /
&RAMP ID='CONE-RAMP', T=26.1000, F=247.0223, /
&RAMP ID='CONE-RAMP', T=26.2000, F=246.8760, /
&RAMP ID='CONE-RAMP', T=26.3000, F=246.7344, /
&RAMP ID='CONE-RAMP', T=26.4000, F=246.5972, /
&RAMP ID='CONE-RAMP', T=26.5000, F=246.4647, /
&RAMP ID='CONE-RAMP', T=26.6000, F=246.3366, /
&RAMP ID='CONE-RAMP', T=26.7000, F=246.2132, /
&RAMP ID='CONE-RAMP', T=26.8000, F=246.0943, /
&RAMP ID='CONE-RAMP', T=26.9000, F=245.9799, /
&RAMP ID='CONE-RAMP', T=27.0000, F=245.8701, /
&RAMP ID='CONE-RAMP', T=27.1000, F=245.7649, /
&RAMP ID='CONE-RAMP', T=27.2000, F=245.6598, /
&RAMP ID='CONE-RAMP', T=27.3000, F=245.5534, /
&RAMP ID='CONE-RAMP', T=27.4000, F=245.4455, /
&RAMP ID='CONE-RAMP', T=27.5000, F=245.3363, /
&RAMP ID='CONE-RAMP', T=27.6000, F=245.2257, /
&RAMP ID='CONE-RAMP', T=27.7000, F=245.1138, /
&RAMP ID='CONE-RAMP', T=27.8000, F=245.0004, /
&RAMP ID='CONE-RAMP', T=27.9000, F=244.8856, /
&RAMP ID='CONE-RAMP', T=28.0000, F=244.7695, /
&RAMP ID='CONE-RAMP', T=28.1000, F=244.6520, /
&RAMP ID='CONE-RAMP', T=28.2000, F=244.5379, /
&RAMP ID='CONE-RAMP', T=28.3000, F=244.4288, /
&RAMP ID='CONE-RAMP', T=28.4000, F=244.3247, /
&RAMP ID='CONE-RAMP', T=28.5000, F=244.2254, /
&RAMP ID='CONE-RAMP', T=28.6000, F=244.1312, /
&RAMP ID='CONE-RAMP', T=28.7000, F=244.0419, /
&RAMP ID='CONE-RAMP', T=28.8000, F=243.9575, /
&RAMP ID='CONE-RAMP', T=28.9000, F=243.8781, /
&RAMP ID='CONE-RAMP', T=29.0000, F=243.8037, /
&RAMP ID='CONE-RAMP', T=29.1000, F=243.7342, /
&RAMP ID='CONE-RAMP', T=29.2000, F=243.6699, /
&RAMP ID='CONE-RAMP', T=29.3000, F=243.6083, /
&RAMP ID='CONE-RAMP', T=29.4000, F=243.5494, /
&RAMP ID='CONE-RAMP', T=29.5000, F=243.4932, /
&RAMP ID='CONE-RAMP', T=29.6000, F=243.4396, /
&RAMP ID='CONE-RAMP', T=29.7000, F=243.3887, /
&RAMP ID='CONE-RAMP', T=29.8000, F=243.3405, /
&RAMP ID='CONE-RAMP', T=29.9000, F=243.2950, /
&RAMP ID='CONE-RAMP', T=30.0000, F=243.2521, /
&RAMP ID='CONE-RAMP', T=30.1000, F=243.2119, /
&RAMP ID='CONE-RAMP', T=30.2000, F=243.1716, /
&RAMP ID='CONE-RAMP', T=30.3000, F=243.1300, /
&RAMP ID='CONE-RAMP', T=30.4000, F=243.0871, /
&RAMP ID='CONE-RAMP', T=30.5000, F=243.0430, /
&RAMP ID='CONE-RAMP', T=30.6000, F=242.9975, /
&RAMP ID='CONE-RAMP', T=30.7000, F=242.9508, /
&RAMP ID='CONE-RAMP', T=30.8000, F=242.9028, /
&RAMP ID='CONE-RAMP', T=30.9000, F=242.8535, /
&RAMP ID='CONE-RAMP', T=31.0000, F=242.8029, /
&RAMP ID='CONE-RAMP', T=31.1000, F=242.7510, /
&RAMP ID='CONE-RAMP', T=31.2000, F=242.7025, /
&RAMP ID='CONE-RAMP', T=31.3000, F=242.6590, /
&RAMP ID='CONE-RAMP', T=31.4000, F=242.6206, /
&RAMP ID='CONE-RAMP', T=31.5000, F=242.5872, /
&RAMP ID='CONE-RAMP', T=31.6000, F=242.5589, /
&RAMP ID='CONE-RAMP', T=31.7000, F=242.5356, /
&RAMP ID='CONE-RAMP', T=31.8000, F=242.5174, /
&RAMP ID='CONE-RAMP', T=31.9000, F=242.5043, /
&RAMP ID='CONE-RAMP', T=32.0000, F=242.4961, /
&RAMP ID='CONE-RAMP', T=32.1000, F=242.4931, /
&RAMP ID='CONE-RAMP', T=32.2000, F=242.4926, /
&RAMP ID='CONE-RAMP', T=32.3000, F=242.4987, /
&RAMP ID='CONE-RAMP', T=32.4000, F=242.5115, /
&RAMP ID='CONE-RAMP', T=32.5000, F=242.5309, /
&RAMP ID='CONE-RAMP', T=32.6000, F=242.5569, /
&RAMP ID='CONE-RAMP', T=32.7000, F=242.5896, /
&RAMP ID='CONE-RAMP', T=32.8000, F=242.6289, /
&RAMP ID='CONE-RAMP', T=32.9000, F=242.6749, /
&RAMP ID='CONE-RAMP', T=33.0000, F=242.7274, /
&RAMP ID='CONE-RAMP', T=33.1000, F=242.7866, /
&RAMP ID='CONE-RAMP', T=33.2000, F=242.8486, /
&RAMP ID='CONE-RAMP', T=33.3000, F=242.9083, /
&RAMP ID='CONE-RAMP', T=33.4000, F=242.9657, /
&RAMP ID='CONE-RAMP', T=33.5000, F=243.0209, /
&RAMP ID='CONE-RAMP', T=33.6000, F=243.0738, /
&RAMP ID='CONE-RAMP', T=33.7000, F=243.1244, /
&RAMP ID='CONE-RAMP', T=33.8000, F=243.1727, /
&RAMP ID='CONE-RAMP', T=33.9000, F=243.2187, /
&RAMP ID='CONE-RAMP', T=34.0000, F=243.2625, /
&RAMP ID='CONE-RAMP', T=34.1000, F=243.3040, /
&RAMP ID='CONE-RAMP', T=34.2000, F=243.3495, /
&RAMP ID='CONE-RAMP', T=34.3000, F=243.3970, /
&RAMP ID='CONE-RAMP', T=34.4000, F=243.4465, /
&RAMP ID='CONE-RAMP', T=34.5000, F=243.4980, /
&RAMP ID='CONE-RAMP', T=34.6000, F=243.5515, /
&RAMP ID='CONE-RAMP', T=34.7000, F=243.6069, /
&RAMP ID='CONE-RAMP', T=34.8000, F=243.6644, /
&RAMP ID='CONE-RAMP', T=34.9000, F=243.7238, /
&RAMP ID='CONE-RAMP', T=35.0000, F=243.7851, /
&RAMP ID='CONE-RAMP', T=35.1000, F=243.8485, /
&RAMP ID='CONE-RAMP', T=35.2000, F=243.9115, /
&RAMP ID='CONE-RAMP', T=35.3000, F=243.9783, /
&RAMP ID='CONE-RAMP', T=35.4000, F=244.0490, /
&RAMP ID='CONE-RAMP', T=35.5000, F=244.1236, /
&RAMP ID='CONE-RAMP', T=35.6000, F=244.2020, /
&RAMP ID='CONE-RAMP', T=35.7000, F=244.2843, /
&RAMP ID='CONE-RAMP', T=35.8000, F=244.3704, /
&RAMP ID='CONE-RAMP', T=35.9000, F=244.4604, /
&RAMP ID='CONE-RAMP', T=36.0000, F=244.5543, /
&RAMP ID='CONE-RAMP', T=36.1000, F=244.6520, /
&RAMP ID='CONE-RAMP', T=36.2000, F=244.7562, /
&RAMP ID='CONE-RAMP', T=36.3000, F=244.8635, /
&RAMP ID='CONE-RAMP', T=36.4000, F=244.9737, /
&RAMP ID='CONE-RAMP', T=36.5000, F=245.0868, /
&RAMP ID='CONE-RAMP', T=36.6000, F=245.2030, /
&RAMP ID='CONE-RAMP', T=36.7000, F=245.3221, /
&RAMP ID='CONE-RAMP', T=36.8000, F=245.4442, /
&RAMP ID='CONE-RAMP', T=36.9000, F=245.5692, /
&RAMP ID='CONE-RAMP', T=37.0000, F=245.6972, /
&RAMP ID='CONE-RAMP', T=37.1000, F=245.8282, /
&RAMP ID='CONE-RAMP', T=37.2000, F=245.9580, /
&RAMP ID='CONE-RAMP', T=37.3000, F=246.0910, /
&RAMP ID='CONE-RAMP', T=37.4000, F=246.2271, /
&RAMP ID='CONE-RAMP', T=37.5000, F=246.3664, /
&RAMP ID='CONE-RAMP', T=37.6000, F=246.5089, /
&RAMP ID='CONE-RAMP', T=37.7000, F=246.6546, /
&RAMP ID='CONE-RAMP', T=37.8000, F=246.8034, /
&RAMP ID='CONE-RAMP', T=37.9000, F=246.9553, /
&RAMP ID='CONE-RAMP', T=38.0000, F=247.1105, /
&RAMP ID='CONE-RAMP', T=38.1000, F=247.2688, /
&RAMP ID='CONE-RAMP', T=38.2000, F=247.4337, /
&RAMP ID='CONE-RAMP', T=38.3000, F=247.6002, /
&RAMP ID='CONE-RAMP', T=38.4000, F=247.7684, /
&RAMP ID='CONE-RAMP', T=38.5000, F=247.9383, /
&RAMP ID='CONE-RAMP', T=38.6000, F=248.1099, /
&RAMP ID='CONE-RAMP', T=38.7000, F=248.2832, /
&RAMP ID='CONE-RAMP', T=38.8000, F=248.4581, /
&RAMP ID='CONE-RAMP', T=38.9000, F=248.6348, /
&RAMP ID='CONE-RAMP', T=39.0000, F=248.8131, /
&RAMP ID='CONE-RAMP', T=39.1000, F=248.9931, /
&RAMP ID='CONE-RAMP', T=39.2000, F=249.1729, /
&RAMP ID='CONE-RAMP', T=39.3000, F=249.3522, /
&RAMP ID='CONE-RAMP', T=39.4000, F=249.5310, /
&RAMP ID='CONE-RAMP', T=39.5000, F=249.7093, /
&RAMP ID='CONE-RAMP', T=39.6000, F=249.8871, /
&RAMP ID='CONE-RAMP', T=39.7000, F=250.0645, /
&RAMP ID='CONE-RAMP', T=39.8000, F=250.2413, /
&RAMP ID='CONE-RAMP', T=39.9000, F=250.4176, /
&RAMP ID='CONE-RAMP', T=40.0000, F=250.5935, /
&RAMP ID='CONE-RAMP', T=40.1000, F=250.7688, /
&RAMP ID='CONE-RAMP', T=40.2000, F=250.9471, /
&RAMP ID='CONE-RAMP', T=40.3000, F=251.1312, /
&RAMP ID='CONE-RAMP', T=40.4000, F=251.3210, /
&RAMP ID='CONE-RAMP', T=40.5000, F=251.5165, /
&RAMP ID='CONE-RAMP', T=40.6000, F=251.7178, /
&RAMP ID='CONE-RAMP', T=40.7000, F=251.9249, /
&RAMP ID='CONE-RAMP', T=40.8000, F=252.1376, /
&RAMP ID='CONE-RAMP', T=40.9000, F=252.3561, /
&RAMP ID='CONE-RAMP', T=41.0000, F=252.5804, /
&RAMP ID='CONE-RAMP', T=41.1000, F=252.8104, /
&RAMP ID='CONE-RAMP', T=41.2000, F=253.0453, /
&RAMP ID='CONE-RAMP', T=41.3000, F=253.2806, /
&RAMP ID='CONE-RAMP', T=41.4000, F=253.5161, /
&RAMP ID='CONE-RAMP', T=41.5000, F=253.7520, /
&RAMP ID='CONE-RAMP', T=41.6000, F=253.9881, /
&RAMP ID='CONE-RAMP', T=41.7000, F=254.2246, /
&RAMP ID='CONE-RAMP', T=41.8000, F=254.4613, /
&RAMP ID='CONE-RAMP', T=41.9000, F=254.6983, /
&RAMP ID='CONE-RAMP', T=42.0000, F=254.9356, /
&RAMP ID='CONE-RAMP', T=42.1000, F=255.1733, /
&RAMP ID='CONE-RAMP', T=42.2000, F=255.4074, /
&RAMP ID='CONE-RAMP', T=42.3000, F=255.6406, /
&RAMP ID='CONE-RAMP', T=42.4000, F=255.8728, /
&RAMP ID='CONE-RAMP', T=42.5000, F=256.1040, /
&RAMP ID='CONE-RAMP', T=42.6000, F=256.3342, /
&RAMP ID='CONE-RAMP', T=42.7000, F=256.5634, /
&RAMP ID='CONE-RAMP', T=42.8000, F=256.7916, /
&RAMP ID='CONE-RAMP', T=42.9000, F=257.0188, /
&RAMP ID='CONE-RAMP', T=43.0000, F=257.2450, /
&RAMP ID='CONE-RAMP', T=43.1000, F=257.4703, /
&RAMP ID='CONE-RAMP', T=43.2000, F=257.7004, /
&RAMP ID='CONE-RAMP', T=43.3000, F=257.9392, /
&RAMP ID='CONE-RAMP', T=43.4000, F=258.1867, /
&RAMP ID='CONE-RAMP', T=43.5000, F=258.4430, /
&RAMP ID='CONE-RAMP', T=43.6000, F=258.7079, /
&RAMP ID='CONE-RAMP', T=43.7000, F=258.9816, /
&RAMP ID='CONE-RAMP', T=43.8000, F=259.2640, /
&RAMP ID='CONE-RAMP', T=43.9000, F=259.5550, /
&RAMP ID='CONE-RAMP', T=44.0000, F=259.8549, /
&RAMP ID='CONE-RAMP', T=44.1000, F=260.1634, /
&RAMP ID='CONE-RAMP', T=44.2000, F=260.4771, /
&RAMP ID='CONE-RAMP', T=44.3000, F=260.7898, /
&RAMP ID='CONE-RAMP', T=44.4000, F=261.1014, /
&RAMP ID='CONE-RAMP', T=44.5000, F=261.4119, /
&RAMP ID='CONE-RAMP', T=44.6000, F=261.7213, /
&RAMP ID='CONE-RAMP', T=44.7000, F=262.0296, /
&RAMP ID='CONE-RAMP', T=44.8000, F=262.3368, /
&RAMP ID='CONE-RAMP', T=44.9000, F=262.6430, /
&RAMP ID='CONE-RAMP', T=45.0000, F=262.9480, /
&RAMP ID='CONE-RAMP', T=45.1000, F=263.2520, /
&RAMP ID='CONE-RAMP', T=45.2000, F=263.5518, /
&RAMP ID='CONE-RAMP', T=45.3000, F=263.8498, /
&RAMP ID='CONE-RAMP', T=45.4000, F=264.1460, /
&RAMP ID='CONE-RAMP', T=45.5000, F=264.4405, /
&RAMP ID='CONE-RAMP', T=45.6000, F=264.7332, /
&RAMP ID='CONE-RAMP', T=45.7000, F=265.0241, /
&RAMP ID='CONE-RAMP', T=45.8000, F=265.3132, /
&RAMP ID='CONE-RAMP', T=45.9000, F=265.6005, /
&RAMP ID='CONE-RAMP', T=46.0000, F=265.8860, /
&RAMP ID='CONE-RAMP', T=46.1000, F=266.1698, /
&RAMP ID='CONE-RAMP', T=46.2000, F=266.4591, /
&RAMP ID='CONE-RAMP', T=46.3000, F=266.7513, /
&RAMP ID='CONE-RAMP', T=46.4000, F=267.0463, /
&RAMP ID='CONE-RAMP', T=46.5000, F=267.3443, /
&RAMP ID='CONE-RAMP', T=46.6000, F=267.6450, /
&RAMP ID='CONE-RAMP', T=46.7000, F=267.9487, /
&RAMP ID='CONE-RAMP', T=46.8000, F=268.2552, /
&RAMP ID='CONE-RAMP', T=46.9000, F=268.5647, /
&RAMP ID='CONE-RAMP', T=47.0000, F=268.8769, /
&RAMP ID='CONE-RAMP', T=47.1000, F=269.1921, /
&RAMP ID='CONE-RAMP', T=47.2000, F=269.5043, /
&RAMP ID='CONE-RAMP', T=47.3000, F=269.8176, /
&RAMP ID='CONE-RAMP', T=47.4000, F=270.1322, /
&RAMP ID='CONE-RAMP', T=47.5000, F=270.4479, /
&RAMP ID='CONE-RAMP', T=47.6000, F=270.7649, /
&RAMP ID='CONE-RAMP', T=47.7000, F=271.0830, /
&RAMP ID='CONE-RAMP', T=47.8000, F=271.4023, /
&RAMP ID='CONE-RAMP', T=47.9000, F=271.7228, /
&RAMP ID='CONE-RAMP', T=48.0000, F=272.0445, /
&RAMP ID='CONE-RAMP', T=48.1000, F=272.3673, /
&RAMP ID='CONE-RAMP', T=48.2000, F=272.6986, /
&RAMP ID='CONE-RAMP', T=48.3000, F=273.0350, /
&RAMP ID='CONE-RAMP', T=48.4000, F=273.3763, /
&RAMP ID='CONE-RAMP', T=48.5000, F=273.7228, /
&RAMP ID='CONE-RAMP', T=48.6000, F=274.0743, /
&RAMP ID='CONE-RAMP', T=48.7000, F=274.4308, /
&RAMP ID='CONE-RAMP', T=48.8000, F=274.7924, /
&RAMP ID='CONE-RAMP', T=48.9000, F=275.1590, /
&RAMP ID='CONE-RAMP', T=49.0000, F=275.5307, /
&RAMP ID='CONE-RAMP', T=49.1000, F=275.9074, /
&RAMP ID='CONE-RAMP', T=49.2000, F=276.2868, /
&RAMP ID='CONE-RAMP', T=49.3000, F=276.6708, /
&RAMP ID='CONE-RAMP', T=49.4000, F=277.0593, /
&RAMP ID='CONE-RAMP', T=49.5000, F=277.4524, /
&RAMP ID='CONE-RAMP', T=49.6000, F=277.8500, /
&RAMP ID='CONE-RAMP', T=49.7000, F=278.2522, /
&RAMP ID='CONE-RAMP', T=49.8000, F=278.6589, /
&RAMP ID='CONE-RAMP', T=49.9000, F=279.0702, /
&RAMP ID='CONE-RAMP', T=50.0000, F=279.4860, /
&RAMP ID='CONE-RAMP', T=50.1000, F=279.9064, /
&RAMP ID='CONE-RAMP', T=50.2000, F=280.3299, /
&RAMP ID='CONE-RAMP', T=50.3000, F=280.7530, /
&RAMP ID='CONE-RAMP', T=50.4000, F=281.1756, /
&RAMP ID='CONE-RAMP', T=50.5000, F=281.5979, /
&RAMP ID='CONE-RAMP', T=50.6000, F=282.0198, /
&RAMP ID='CONE-RAMP', T=50.7000, F=282.4413, /
&RAMP ID='CONE-RAMP', T=50.8000, F=282.8624, /
&RAMP ID='CONE-RAMP', T=50.9000, F=283.2831, /
&RAMP ID='CONE-RAMP', T=51.0000, F=283.7034, /
&RAMP ID='CONE-RAMP', T=51.1000, F=284.1233, /
&RAMP ID='CONE-RAMP', T=51.2000, F=284.5421, /
&RAMP ID='CONE-RAMP', T=51.3000, F=284.9606, /
&RAMP ID='CONE-RAMP', T=51.4000, F=285.3788, /
&RAMP ID='CONE-RAMP', T=51.5000, F=285.7967, /
&RAMP ID='CONE-RAMP', T=51.6000, F=286.2144, /
&RAMP ID='CONE-RAMP', T=51.7000, F=286.6317, /
&RAMP ID='CONE-RAMP', T=51.8000, F=287.0487, /
&RAMP ID='CONE-RAMP', T=51.9000, F=287.4654, /
&RAMP ID='CONE-RAMP', T=52.0000, F=287.8819, /
&RAMP ID='CONE-RAMP', T=52.1000, F=288.2980, /
&RAMP ID='CONE-RAMP', T=52.2000, F=288.7111, /
&RAMP ID='CONE-RAMP', T=52.3000, F=289.1249, /
&RAMP ID='CONE-RAMP', T=52.4000, F=289.5393, /
&RAMP ID='CONE-RAMP', T=52.5000, F=289.9545, /
&RAMP ID='CONE-RAMP', T=52.6000, F=290.3703, /
&RAMP ID='CONE-RAMP', T=52.7000, F=290.7868, /
&RAMP ID='CONE-RAMP', T=52.8000, F=291.2041, /
&RAMP ID='CONE-RAMP', T=52.9000, F=291.6220, /
&RAMP ID='CONE-RAMP', T=53.0000, F=292.0406, /
&RAMP ID='CONE-RAMP', T=53.1000, F=292.4599, /
&RAMP ID='CONE-RAMP', T=53.2000, F=292.8807, /
&RAMP ID='CONE-RAMP', T=53.3000, F=293.2971, /
&RAMP ID='CONE-RAMP', T=53.4000, F=293.7092, /
&RAMP ID='CONE-RAMP', T=53.5000, F=294.1169, /
&RAMP ID='CONE-RAMP', T=53.6000, F=294.5203, /
&RAMP ID='CONE-RAMP', T=53.7000, F=294.9193, /
&RAMP ID='CONE-RAMP', T=53.8000, F=295.3140, /
&RAMP ID='CONE-RAMP', T=53.9000, F=295.7043, /
&RAMP ID='CONE-RAMP', T=54.0000, F=296.0902, /
&RAMP ID='CONE-RAMP', T=54.1000, F=296.4718, /
&RAMP ID='CONE-RAMP', T=54.2000, F=296.8518, /
&RAMP ID='CONE-RAMP', T=54.3000, F=297.2337, /
&RAMP ID='CONE-RAMP', T=54.4000, F=297.6174, /
&RAMP ID='CONE-RAMP', T=54.5000, F=298.0031, /
&RAMP ID='CONE-RAMP', T=54.6000, F=298.3906, /
&RAMP ID='CONE-RAMP', T=54.7000, F=298.7800, /
&RAMP ID='CONE-RAMP', T=54.8000, F=299.1713, /
&RAMP ID='CONE-RAMP', T=54.9000, F=299.5645, /
&RAMP ID='CONE-RAMP', T=55.0000, F=299.9595, /
&RAMP ID='CONE-RAMP', T=55.1000, F=300.3564, /
&RAMP ID='CONE-RAMP', T=55.2000, F=300.7605, /
&RAMP ID='CONE-RAMP', T=55.3000, F=301.1748, /
&RAMP ID='CONE-RAMP', T=55.4000, F=301.5992, /
&RAMP ID='CONE-RAMP', T=55.5000, F=302.0339, /
&RAMP ID='CONE-RAMP', T=55.6000, F=302.4787, /
&RAMP ID='CONE-RAMP', T=55.7000, F=302.9338, /
&RAMP ID='CONE-RAMP', T=55.8000, F=303.3990, /
&RAMP ID='CONE-RAMP', T=55.9000, F=303.8745, /
&RAMP ID='CONE-RAMP', T=56.0000, F=304.3601, /
&RAMP ID='CONE-RAMP', T=56.1000, F=304.8559, /
&RAMP ID='CONE-RAMP', T=56.2000, F=305.3583, /
&RAMP ID='CONE-RAMP', T=56.3000, F=305.8599, /
&RAMP ID='CONE-RAMP', T=56.4000, F=306.3607, /
&RAMP ID='CONE-RAMP', T=56.5000, F=306.8607, /
&RAMP ID='CONE-RAMP', T=56.6000, F=307.3599, /
&RAMP ID='CONE-RAMP', T=56.7000, F=307.8583, /
&RAMP ID='CONE-RAMP', T=56.8000, F=308.3559, /
&RAMP ID='CONE-RAMP', T=56.9000, F=308.8528, /
&RAMP ID='CONE-RAMP', T=57.0000, F=309.3488, /
&RAMP ID='CONE-RAMP', T=57.1000, F=309.8441, /
&RAMP ID='CONE-RAMP', T=57.2000, F=310.3281, /
&RAMP ID='CONE-RAMP', T=57.3000, F=310.8068, /
&RAMP ID='CONE-RAMP', T=57.4000, F=311.2802, /
&RAMP ID='CONE-RAMP', T=57.5000, F=311.7482, /
&RAMP ID='CONE-RAMP', T=57.6000, F=312.2109, /
&RAMP ID='CONE-RAMP', T=57.7000, F=312.6682, /
&RAMP ID='CONE-RAMP', T=57.8000, F=313.1202, /
&RAMP ID='CONE-RAMP', T=57.9000, F=313.5668, /
&RAMP ID='CONE-RAMP', T=58.0000, F=314.0081, /
&RAMP ID='CONE-RAMP', T=58.1000, F=314.4441, /
&RAMP ID='CONE-RAMP', T=58.2000, F=314.8871, /
&RAMP ID='CONE-RAMP', T=58.3000, F=315.3301, /
&RAMP ID='CONE-RAMP', T=58.4000, F=315.7730, /
&RAMP ID='CONE-RAMP', T=58.5000, F=316.2157, /
&RAMP ID='CONE-RAMP', T=58.6000, F=316.6584, /
&RAMP ID='CONE-RAMP', T=58.7000, F=317.1010, /
&RAMP ID='CONE-RAMP', T=58.8000, F=317.5435, /
&RAMP ID='CONE-RAMP', T=58.9000, F=317.9858, /
&RAMP ID='CONE-RAMP', T=59.0000, F=318.4281, /
&RAMP ID='CONE-RAMP', T=59.1000, F=318.8703, /
&RAMP ID='CONE-RAMP', T=59.2000, F=319.3075, /
&RAMP ID='CONE-RAMP', T=59.3000, F=319.7422, /
&RAMP ID='CONE-RAMP', T=59.4000, F=320.1743, /
&RAMP ID='CONE-RAMP', T=59.5000, F=320.6038, /
&RAMP ID='CONE-RAMP', T=59.6000, F=321.0307, /
&RAMP ID='CONE-RAMP', T=59.7000, F=321.4550, /
&RAMP ID='CONE-RAMP', T=59.8000, F=321.8768, /
&RAMP ID='CONE-RAMP', T=59.9000, F=322.2960, /
&RAMP ID='CONE-RAMP', T=60.0000, F=322.7127, /
&RAMP ID='CONE-RAMP', T=60.1000, F=323.1267, /
&RAMP ID='CONE-RAMP', T=60.2000, F=323.5332, /
&RAMP ID='CONE-RAMP', T=60.3000, F=323.9335, /
&RAMP ID='CONE-RAMP', T=60.4000, F=324.3276, /
&RAMP ID='CONE-RAMP', T=60.5000, F=324.7156, /
&RAMP ID='CONE-RAMP', T=60.6000, F=325.0975, /
&RAMP ID='CONE-RAMP', T=60.7000, F=325.4733, /
&RAMP ID='CONE-RAMP', T=60.8000, F=325.8429, /
&RAMP ID='CONE-RAMP', T=60.9000, F=326.2063, /
&RAMP ID='CONE-RAMP', T=61.0000, F=326.5637, /
&RAMP ID='CONE-RAMP', T=61.1000, F=326.9149, /
&RAMP ID='CONE-RAMP', T=61.2000, F=327.2629, /
&RAMP ID='CONE-RAMP', T=61.3000, F=327.6084, /
&RAMP ID='CONE-RAMP', T=61.4000, F=327.9515, /
&RAMP ID='CONE-RAMP', T=61.5000, F=328.2921, /
&RAMP ID='CONE-RAMP', T=61.6000, F=328.6302, /
&RAMP ID='CONE-RAMP', T=61.7000, F=328.9658, /
&RAMP ID='CONE-RAMP', T=61.8000, F=329.2990, /
&RAMP ID='CONE-RAMP', T=61.9000, F=329.6297, /
&RAMP ID='CONE-RAMP', T=62.0000, F=329.9579, /
&RAMP ID='CONE-RAMP', T=62.1000, F=330.2837, /
&RAMP ID='CONE-RAMP', T=62.2000, F=330.6113, /
&RAMP ID='CONE-RAMP', T=62.3000, F=330.9436, /
&RAMP ID='CONE-RAMP', T=62.4000, F=331.2805, /
&RAMP ID='CONE-RAMP', T=62.5000, F=331.6221, /
&RAMP ID='CONE-RAMP', T=62.6000, F=331.9683, /
&RAMP ID='CONE-RAMP', T=62.7000, F=332.3192, /
&RAMP ID='CONE-RAMP', T=62.8000, F=332.6748, /
&RAMP ID='CONE-RAMP', T=62.9000, F=333.0350, /
&RAMP ID='CONE-RAMP', T=63.0000, F=333.3998, /
&RAMP ID='CONE-RAMP', T=63.1000, F=333.7693, /
&RAMP ID='CONE-RAMP', T=63.2000, F=334.1389, /
&RAMP ID='CONE-RAMP', T=63.3000, F=334.5078, /
&RAMP ID='CONE-RAMP', T=63.4000, F=334.8760, /
&RAMP ID='CONE-RAMP', T=63.5000, F=335.2436, /
&RAMP ID='CONE-RAMP', T=63.6000, F=335.6104, /
&RAMP ID='CONE-RAMP', T=63.7000, F=335.9765, /
&RAMP ID='CONE-RAMP', T=63.8000, F=336.3420, /
&RAMP ID='CONE-RAMP', T=63.9000, F=336.7067, /
&RAMP ID='CONE-RAMP', T=64.0000, F=337.0708, /
&RAMP ID='CONE-RAMP', T=64.1000, F=337.4342, /
&RAMP ID='CONE-RAMP', T=64.2000, F=337.7983, /
&RAMP ID='CONE-RAMP', T=64.3000, F=338.1605, /
&RAMP ID='CONE-RAMP', T=64.4000, F=338.5207, /
&RAMP ID='CONE-RAMP', T=64.5000, F=338.8789, /
&RAMP ID='CONE-RAMP', T=64.6000, F=339.2351, /
&RAMP ID='CONE-RAMP', T=64.7000, F=339.5894, /
&RAMP ID='CONE-RAMP', T=64.8000, F=339.9417, /
&RAMP ID='CONE-RAMP', T=64.9000, F=340.2920, /
&RAMP ID='CONE-RAMP', T=65.0000, F=340.6403, /
&RAMP ID='CONE-RAMP', T=65.1000, F=340.9866, /
&RAMP ID='CONE-RAMP', T=65.2000, F=341.3321, /
&RAMP ID='CONE-RAMP', T=65.3000, F=341.6714, /
&RAMP ID='CONE-RAMP', T=65.4000, F=342.0046, /
&RAMP ID='CONE-RAMP', T=65.5000, F=342.3316, /
&RAMP ID='CONE-RAMP', T=65.6000, F=342.6525, /
&RAMP ID='CONE-RAMP', T=65.7000, F=342.9672, /
&RAMP ID='CONE-RAMP', T=65.8000, F=343.2758, /
&RAMP ID='CONE-RAMP', T=65.9000, F=343.5783, /
&RAMP ID='CONE-RAMP', T=66.0000, F=343.8747, /
&RAMP ID='CONE-RAMP', T=66.1000, F=344.1649, /
&RAMP ID='CONE-RAMP', T=66.2000, F=344.4456, /
&RAMP ID='CONE-RAMP', T=66.3000, F=344.7207, /
&RAMP ID='CONE-RAMP', T=66.4000, F=344.9900, /
&RAMP ID='CONE-RAMP', T=66.5000, F=345.2536, /
&RAMP ID='CONE-RAMP', T=66.6000, F=345.5114, /
&RAMP ID='CONE-RAMP', T=66.7000, F=345.7635, /
&RAMP ID='CONE-RAMP', T=66.8000, F=346.0098, /
&RAMP ID='CONE-RAMP', T=66.9000, F=346.2504, /
&RAMP ID='CONE-RAMP', T=67.0000, F=346.4852, /
&RAMP ID='CONE-RAMP', T=67.1000, F=346.7144, /
&RAMP ID='CONE-RAMP', T=67.2000, F=346.9345, /
&RAMP ID='CONE-RAMP', T=67.3000, F=347.1559, /
&RAMP ID='CONE-RAMP', T=67.4000, F=347.3788, /
&RAMP ID='CONE-RAMP', T=67.5000, F=347.6031, /
&RAMP ID='CONE-RAMP', T=67.6000, F=347.8287, /
&RAMP ID='CONE-RAMP', T=67.7000, F=348.0557, /
&RAMP ID='CONE-RAMP', T=67.8000, F=348.2842, /
&RAMP ID='CONE-RAMP', T=67.9000, F=348.5140, /
&RAMP ID='CONE-RAMP', T=68.0000, F=348.7451, /
&RAMP ID='CONE-RAMP', T=68.1000, F=348.9777, /
&RAMP ID='CONE-RAMP', T=68.2000, F=349.2183, /
&RAMP ID='CONE-RAMP', T=68.3000, F=349.4545, /
&RAMP ID='CONE-RAMP', T=68.4000, F=349.6861, /
&RAMP ID='CONE-RAMP', T=68.5000, F=349.9134, /
&RAMP ID='CONE-RAMP', T=68.6000, F=350.1361, /
&RAMP ID='CONE-RAMP', T=68.7000, F=350.3545, /
&RAMP ID='CONE-RAMP', T=68.8000, F=350.5683, /
&RAMP ID='CONE-RAMP', T=68.9000, F=350.7777, /
&RAMP ID='CONE-RAMP', T=69.0000, F=350.9827, /
&RAMP ID='CONE-RAMP', T=69.1000, F=351.1832, /
&RAMP ID='CONE-RAMP', T=69.2000, F=351.3770, /
&RAMP ID='CONE-RAMP', T=69.3000, F=351.5691, /
&RAMP ID='CONE-RAMP', T=69.4000, F=351.7594, /
&RAMP ID='CONE-RAMP', T=69.5000, F=351.9479, /
&RAMP ID='CONE-RAMP', T=69.6000, F=352.1347, /
&RAMP ID='CONE-RAMP', T=69.7000, F=352.3196, /
&RAMP ID='CONE-RAMP', T=69.8000, F=352.5028, /
&RAMP ID='CONE-RAMP', T=69.9000, F=352.6842, /
&RAMP ID='CONE-RAMP', T=70.0000, F=352.8638, /
&RAMP ID='CONE-RAMP', T=70.1000, F=353.0416, /
&RAMP ID='CONE-RAMP', T=70.2000, F=353.2223, /
&RAMP ID='CONE-RAMP', T=70.3000, F=353.4109, /
&RAMP ID='CONE-RAMP', T=70.4000, F=353.6074, /
&RAMP ID='CONE-RAMP', T=70.5000, F=353.8119, /
&RAMP ID='CONE-RAMP', T=70.6000, F=354.0243, /
&RAMP ID='CONE-RAMP', T=70.7000, F=354.2446, /
&RAMP ID='CONE-RAMP', T=70.8000, F=354.4728, /
&RAMP ID='CONE-RAMP', T=70.9000, F=354.7089, /
&RAMP ID='CONE-RAMP', T=71.0000, F=354.9530, /
&RAMP ID='CONE-RAMP', T=71.1000, F=355.2050, /
&RAMP ID='CONE-RAMP', T=71.2000, F=355.4575, /
&RAMP ID='CONE-RAMP', T=71.3000, F=355.7077, /
&RAMP ID='CONE-RAMP', T=71.4000, F=355.9555, /
&RAMP ID='CONE-RAMP', T=71.5000, F=356.2010, /
&RAMP ID='CONE-RAMP', T=71.6000, F=356.4441, /
&RAMP ID='CONE-RAMP', T=71.7000, F=356.6848, /
&RAMP ID='CONE-RAMP', T=71.8000, F=356.9231, /
&RAMP ID='CONE-RAMP', T=71.9000, F=357.1590, /
&RAMP ID='CONE-RAMP', T=72.0000, F=357.3926, /
&RAMP ID='CONE-RAMP', T=72.1000, F=357.6238, /
&RAMP ID='CONE-RAMP', T=72.2000, F=357.8576, /
&RAMP ID='CONE-RAMP', T=72.3000, F=358.0898, /
&RAMP ID='CONE-RAMP', T=72.4000, F=358.3203, /
&RAMP ID='CONE-RAMP', T=72.5000, F=358.5491, /
&RAMP ID='CONE-RAMP', T=72.6000, F=358.7762, /
&RAMP ID='CONE-RAMP', T=72.7000, F=359.0017, /
&RAMP ID='CONE-RAMP', T=72.8000, F=359.2254, /
&RAMP ID='CONE-RAMP', T=72.9000, F=359.4475, /
&RAMP ID='CONE-RAMP', T=73.0000, F=359.6679, /
&RAMP ID='CONE-RAMP', T=73.1000, F=359.8866, /
&RAMP ID='CONE-RAMP', T=73.2000, F=360.1024, /
&RAMP ID='CONE-RAMP', T=73.3000, F=360.3197, /
&RAMP ID='CONE-RAMP', T=73.4000, F=360.5386, /
&RAMP ID='CONE-RAMP', T=73.5000, F=360.7591, /
&RAMP ID='CONE-RAMP', T=73.6000, F=360.9812, /
&RAMP ID='CONE-RAMP', T=73.7000, F=361.2049, /
&RAMP ID='CONE-RAMP', T=73.8000, F=361.4301, /
&RAMP ID='CONE-RAMP', T=73.9000, F=361.6569, /
&RAMP ID='CONE-RAMP', T=74.0000, F=361.8853, /
&RAMP ID='CONE-RAMP', T=74.1000, F=362.1153, /
&RAMP ID='CONE-RAMP', T=74.2000, F=362.3458, /
&RAMP ID='CONE-RAMP', T=74.3000, F=362.5753, /
&RAMP ID='CONE-RAMP', T=74.4000, F=362.8039, /
&RAMP ID='CONE-RAMP', T=74.5000, F=363.0314, /
&RAMP ID='CONE-RAMP', T=74.6000, F=363.2579, /
&RAMP ID='CONE-RAMP', T=74.7000, F=363.4835, /
&RAMP ID='CONE-RAMP', T=74.8000, F=363.7080, /
&RAMP ID='CONE-RAMP', T=74.9000, F=363.9316, /
&RAMP ID='CONE-RAMP', T=75.0000, F=364.1542, /
&RAMP ID='CONE-RAMP', T=75.1000, F=364.3757, /
&RAMP ID='CONE-RAMP', T=75.2000, F=364.5943, /
&RAMP ID='CONE-RAMP', T=75.3000, F=364.8086, /
&RAMP ID='CONE-RAMP', T=75.4000, F=365.0188, /
&RAMP ID='CONE-RAMP', T=75.5000, F=365.2249, /
&RAMP ID='CONE-RAMP', T=75.6000, F=365.4267, /
&RAMP ID='CONE-RAMP', T=75.7000, F=365.6245, /
&RAMP ID='CONE-RAMP', T=75.8000, F=365.8180, /
&RAMP ID='CONE-RAMP', T=75.9000, F=366.0074, /
&RAMP ID='CONE-RAMP', T=76.0000, F=366.1927, /
&RAMP ID='CONE-RAMP', T=76.1000, F=366.3738, /
&RAMP ID='CONE-RAMP', T=76.2000, F=366.5450, /
&RAMP ID='CONE-RAMP', T=76.3000, F=366.7098, /
&RAMP ID='CONE-RAMP', T=76.4000, F=366.8680, /
&RAMP ID='CONE-RAMP', T=76.5000, F=367.0197, /
&RAMP ID='CONE-RAMP', T=76.6000, F=367.1649, /
&RAMP ID='CONE-RAMP', T=76.7000, F=367.3035, /
&RAMP ID='CONE-RAMP', T=76.8000, F=367.4355, /
&RAMP ID='CONE-RAMP', T=76.9000, F=367.5611, /
&RAMP ID='CONE-RAMP', T=77.0000, F=367.6801, /
&RAMP ID='CONE-RAMP', T=77.1000, F=367.7926, /
&RAMP ID='CONE-RAMP', T=77.2000, F=367.9086, /
&RAMP ID='CONE-RAMP', T=77.3000, F=368.0315, /
&RAMP ID='CONE-RAMP', T=77.4000, F=368.1612, /
&RAMP ID='CONE-RAMP', T=77.5000, F=368.2977, /
&RAMP ID='CONE-RAMP', T=77.6000, F=368.4411, /
&RAMP ID='CONE-RAMP', T=77.7000, F=368.5913, /
&RAMP ID='CONE-RAMP', T=77.8000, F=368.7483, /
&RAMP ID='CONE-RAMP', T=77.9000, F=368.9122, /
&RAMP ID='CONE-RAMP', T=78.0000, F=369.0829, /
&RAMP ID='CONE-RAMP', T=78.1000, F=369.2604, /
&RAMP ID='CONE-RAMP', T=78.2000, F=369.4450, /
&RAMP ID='CONE-RAMP', T=78.3000, F=369.6302, /
&RAMP ID='CONE-RAMP', T=78.4000, F=369.8158, /
&RAMP ID='CONE-RAMP', T=78.5000, F=370.0020, /
&RAMP ID='CONE-RAMP', T=78.6000, F=370.1886, /
&RAMP ID='CONE-RAMP', T=78.7000, F=370.3757, /
&RAMP ID='CONE-RAMP', T=78.8000, F=370.5634, /
&RAMP ID='CONE-RAMP', T=78.9000, F=370.7515, /
&RAMP ID='CONE-RAMP', T=79.0000, F=370.9401, /
&RAMP ID='CONE-RAMP', T=79.1000, F=371.1292, /
&RAMP ID='CONE-RAMP', T=79.2000, F=371.3158, /
&RAMP ID='CONE-RAMP', T=79.3000, F=371.5022, /
&RAMP ID='CONE-RAMP', T=79.4000, F=371.6882, /
&RAMP ID='CONE-RAMP', T=79.5000, F=371.8740, /
&RAMP ID='CONE-RAMP', T=79.6000, F=372.0594, /
&RAMP ID='CONE-RAMP', T=79.7000, F=372.2446, /
&RAMP ID='CONE-RAMP', T=79.8000, F=372.4294, /
&RAMP ID='CONE-RAMP', T=79.9000, F=372.6140, /
&RAMP ID='CONE-RAMP', T=80.0000, F=372.7982, /
&RAMP ID='CONE-RAMP', T=80.1000, F=372.9822, /
&RAMP ID='CONE-RAMP', T=80.2000, F=373.1531, /
&RAMP ID='CONE-RAMP', T=80.3000, F=373.3062, /
&RAMP ID='CONE-RAMP', T=80.4000, F=373.4417, /
&RAMP ID='CONE-RAMP', T=80.5000, F=373.5594, /
&RAMP ID='CONE-RAMP', T=80.6000, F=373.6594, /
&RAMP ID='CONE-RAMP', T=80.7000, F=373.7417, /
&RAMP ID='CONE-RAMP', T=80.8000, F=373.8062, /
&RAMP ID='CONE-RAMP', T=80.9000, F=373.8531, /
&RAMP ID='CONE-RAMP', T=81.0000, F=373.8822, /
&RAMP ID='CONE-RAMP', T=81.1000, F=373.8936, /
&RAMP ID='CONE-RAMP', T=81.2000, F=373.8992, /
&RAMP ID='CONE-RAMP', T=81.3000, F=373.9064, /
&RAMP ID='CONE-RAMP', T=81.4000, F=373.9152, /
&RAMP ID='CONE-RAMP', T=81.5000, F=373.9256, /
&RAMP ID='CONE-RAMP', T=81.6000, F=373.9376, /
&RAMP ID='CONE-RAMP', T=81.7000, F=373.9512, /
&RAMP ID='CONE-RAMP', T=81.8000, F=373.9663, /
&RAMP ID='CONE-RAMP', T=81.9000, F=373.9831, /
&RAMP ID='CONE-RAMP', T=82.0000, F=374.0014, /
&RAMP ID='CONE-RAMP', T=82.1000, F=374.0213, /
&RAMP ID='CONE-RAMP', T=82.2000, F=374.0390, /
&RAMP ID='CONE-RAMP', T=82.3000, F=374.0495, /
&RAMP ID='CONE-RAMP', T=82.4000, F=374.0528, /
&RAMP ID='CONE-RAMP', T=82.5000, F=374.0488, /
&RAMP ID='CONE-RAMP', T=82.6000, F=374.0376, /
&RAMP ID='CONE-RAMP', T=82.7000, F=374.0192, /
&RAMP ID='CONE-RAMP', T=82.8000, F=373.9936, /
&RAMP ID='CONE-RAMP', T=82.9000, F=373.9607, /
&RAMP ID='CONE-RAMP', T=83.0000, F=373.9206, /
&RAMP ID='CONE-RAMP', T=83.1000, F=373.8733, /
&RAMP ID='CONE-RAMP', T=83.2000, F=373.8198, /
&RAMP ID='CONE-RAMP', T=83.3000, F=373.7615, /
&RAMP ID='CONE-RAMP', T=83.4000, F=373.6983, /
&RAMP ID='CONE-RAMP', T=83.5000, F=373.6303, /
&RAMP ID='CONE-RAMP', T=83.6000, F=373.5574, /
&RAMP ID='CONE-RAMP', T=83.7000, F=373.4797, /
&RAMP ID='CONE-RAMP', T=83.8000, F=373.3971, /
&RAMP ID='CONE-RAMP', T=83.9000, F=373.3097, /
&RAMP ID='CONE-RAMP', T=84.0000, F=373.2174, /
&RAMP ID='CONE-RAMP', T=84.1000, F=373.1203, /
&RAMP ID='CONE-RAMP', T=84.2000, F=373.0159, /
&RAMP ID='CONE-RAMP', T=84.3000, F=372.9054, /
&RAMP ID='CONE-RAMP', T=84.4000, F=372.7888, /
&RAMP ID='CONE-RAMP', T=84.5000, F=372.6660, /
&RAMP ID='CONE-RAMP', T=84.6000, F=372.5371, /
&RAMP ID='CONE-RAMP', T=84.7000, F=372.4021, /
&RAMP ID='CONE-RAMP', T=84.8000, F=372.2609, /
&RAMP ID='CONE-RAMP', T=84.9000, F=372.1136, /
&RAMP ID='CONE-RAMP', T=85.0000, F=371.9601, /
&RAMP ID='CONE-RAMP', T=85.1000, F=371.8005, /
&RAMP ID='CONE-RAMP', T=85.2000, F=371.6293, /
&RAMP ID='CONE-RAMP', T=85.3000, F=371.4486, /
&RAMP ID='CONE-RAMP', T=85.4000, F=371.2584, /
&RAMP ID='CONE-RAMP', T=85.5000, F=371.0587, /
&RAMP ID='CONE-RAMP', T=85.6000, F=370.8495, /
&RAMP ID='CONE-RAMP', T=85.7000, F=370.6308, /
&RAMP ID='CONE-RAMP', T=85.8000, F=370.4026, /
&RAMP ID='CONE-RAMP', T=85.9000, F=370.1649, /
&RAMP ID='CONE-RAMP', T=86.0000, F=369.9176, /
&RAMP ID='CONE-RAMP', T=86.1000, F=369.6609, /
&RAMP ID='CONE-RAMP', T=86.2000, F=369.3973, /
&RAMP ID='CONE-RAMP', T=86.3000, F=369.1326, /
&RAMP ID='CONE-RAMP', T=86.4000, F=368.8666, /
&RAMP ID='CONE-RAMP', T=86.5000, F=368.5995, /
&RAMP ID='CONE-RAMP', T=86.6000, F=368.3312, /
&RAMP ID='CONE-RAMP', T=86.7000, F=368.0617, /
&RAMP ID='CONE-RAMP', T=86.8000, F=367.7910, /
&RAMP ID='CONE-RAMP', T=86.9000, F=367.5191, /
&RAMP ID='CONE-RAMP', T=87.0000, F=367.2460, /
&RAMP ID='CONE-RAMP', T=87.1000, F=366.9718, /
&RAMP ID='CONE-RAMP', T=87.2000, F=366.6980, /
&RAMP ID='CONE-RAMP', T=87.3000, F=366.4147, /
&RAMP ID='CONE-RAMP', T=87.4000, F=366.1217, /
&RAMP ID='CONE-RAMP', T=87.5000, F=365.8191, /
&RAMP ID='CONE-RAMP', T=87.6000, F=365.5069, /
&RAMP ID='CONE-RAMP', T=87.7000, F=365.1851, /
&RAMP ID='CONE-RAMP', T=87.8000, F=364.8538, /
&RAMP ID='CONE-RAMP', T=87.9000, F=364.5128, /
&RAMP ID='CONE-RAMP', T=88.0000, F=364.1622, /
&RAMP ID='CONE-RAMP', T=88.1000, F=363.8020, /
&RAMP ID='CONE-RAMP', T=88.2000, F=363.4324, /
&RAMP ID='CONE-RAMP', T=88.3000, F=363.0531, /
&RAMP ID='CONE-RAMP', T=88.4000, F=362.6641, /
&RAMP ID='CONE-RAMP', T=88.5000, F=362.2653, /
&RAMP ID='CONE-RAMP', T=88.6000, F=361.8569, /
&RAMP ID='CONE-RAMP', T=88.7000, F=361.4388, /
&RAMP ID='CONE-RAMP', T=88.8000, F=361.0110, /
&RAMP ID='CONE-RAMP', T=88.9000, F=360.5735, /
&RAMP ID='CONE-RAMP', T=89.0000, F=360.1262, /
&RAMP ID='CONE-RAMP', T=89.1000, F=359.6693, /
&RAMP ID='CONE-RAMP', T=89.2000, F=359.2050, /
&RAMP ID='CONE-RAMP', T=89.3000, F=358.7361, /
&RAMP ID='CONE-RAMP', T=89.4000, F=358.2629, /
&RAMP ID='CONE-RAMP', T=89.5000, F=357.7851, /
&RAMP ID='CONE-RAMP', T=89.6000, F=357.3030, /
&RAMP ID='CONE-RAMP', T=89.7000, F=356.8163, /
&RAMP ID='CONE-RAMP', T=89.8000, F=356.3252, /
&RAMP ID='CONE-RAMP', T=89.9000, F=355.8297, /
&RAMP ID='CONE-RAMP', T=90.0000, F=355.3297, /
&RAMP ID='CONE-RAMP', T=90.1000, F=354.8252, /
&RAMP ID='CONE-RAMP', T=90.2000, F=354.3138, /
&RAMP ID='CONE-RAMP', T=90.3000, F=353.8080, /
&RAMP ID='CONE-RAMP', T=90.4000, F=353.3080, /
&RAMP ID='CONE-RAMP', T=90.5000, F=352.8138, /
&RAMP ID='CONE-RAMP', T=90.6000, F=352.3252, /
&RAMP ID='CONE-RAMP', T=90.7000, F=351.8425, /
&RAMP ID='CONE-RAMP', T=90.8000, F=351.3654, /
&RAMP ID='CONE-RAMP', T=90.9000, F=350.8942, /
&RAMP ID='CONE-RAMP', T=91.0000, F=350.4286, /
&RAMP ID='CONE-RAMP', T=91.1000, F=349.9688, /
&RAMP ID='CONE-RAMP', T=91.2000, F=349.5127, /
&RAMP ID='CONE-RAMP', T=91.3000, F=349.0482, /
&RAMP ID='CONE-RAMP', T=91.4000, F=348.5754, /
&RAMP ID='CONE-RAMP', T=91.5000, F=348.0944, /
&RAMP ID='CONE-RAMP', T=91.6000, F=347.6050, /
&RAMP ID='CONE-RAMP', T=91.7000, F=347.1072, /
&RAMP ID='CONE-RAMP', T=91.8000, F=346.6012, /
&RAMP ID='CONE-RAMP', T=91.9000, F=346.0868, /
&RAMP ID='CONE-RAMP', T=92.0000, F=345.5642, /
&RAMP ID='CONE-RAMP', T=92.1000, F=345.0332, /
&RAMP ID='CONE-RAMP', T=92.2000, F=344.4966, /
&RAMP ID='CONE-RAMP', T=92.3000, F=343.9583, /
&RAMP ID='CONE-RAMP', T=92.4000, F=343.4182, /
&RAMP ID='CONE-RAMP', T=92.5000, F=342.8763, /
&RAMP ID='CONE-RAMP', T=92.6000, F=342.3327, /
&RAMP ID='CONE-RAMP', T=92.7000, F=341.7872, /
&RAMP ID='CONE-RAMP', T=92.8000, F=341.2400, /
&RAMP ID='CONE-RAMP', T=92.9000, F=340.6910, /
&RAMP ID='CONE-RAMP', T=93.0000, F=340.1402, /
&RAMP ID='CONE-RAMP', T=93.1000, F=339.5876, /
&RAMP ID='CONE-RAMP', T=93.2000, F=339.0367, /
&RAMP ID='CONE-RAMP', T=93.3000, F=338.4864, /
&RAMP ID='CONE-RAMP', T=93.4000, F=337.9367, /
&RAMP ID='CONE-RAMP', T=93.5000, F=337.3876, /
&RAMP ID='CONE-RAMP', T=93.6000, F=336.8391, /
&RAMP ID='CONE-RAMP', T=93.7000, F=336.2912, /
&RAMP ID='CONE-RAMP', T=93.8000, F=335.7439, /
&RAMP ID='CONE-RAMP', T=93.9000, F=335.1971, /
&RAMP ID='CONE-RAMP', T=94.0000, F=334.6510, /
&RAMP ID='CONE-RAMP', T=94.1000, F=334.1054, /
&RAMP ID='CONE-RAMP', T=94.2000, F=333.5589, /
&RAMP ID='CONE-RAMP', T=94.3000, F=333.0138, /
&RAMP ID='CONE-RAMP', T=94.4000, F=332.4700, /
&RAMP ID='CONE-RAMP', T=94.5000, F=331.9276, /
&RAMP ID='CONE-RAMP', T=94.6000, F=331.3866, /
&RAMP ID='CONE-RAMP', T=94.7000, F=330.8470, /
&RAMP ID='CONE-RAMP', T=94.8000, F=330.3088, /
&RAMP ID='CONE-RAMP', T=94.9000, F=329.7720, /
&RAMP ID='CONE-RAMP', T=95.0000, F=329.2365, /
&RAMP ID='CONE-RAMP', T=95.1000, F=328.7025, /
&RAMP ID='CONE-RAMP', T=95.2000, F=328.1645, /
&RAMP ID='CONE-RAMP', T=95.3000, F=327.6279, /
&RAMP ID='CONE-RAMP', T=95.4000, F=327.0929, /
&RAMP ID='CONE-RAMP', T=95.5000, F=326.5593, /
&RAMP ID='CONE-RAMP', T=95.6000, F=326.0272, /
&RAMP ID='CONE-RAMP', T=95.7000, F=325.4966, /
&RAMP ID='CONE-RAMP', T=95.8000, F=324.9675, /
&RAMP ID='CONE-RAMP', T=95.9000, F=324.4399, /
&RAMP ID='CONE-RAMP', T=96.0000, F=323.9138, /
&RAMP ID='CONE-RAMP', T=96.1000, F=323.3891, /
&RAMP ID='CONE-RAMP', T=96.2000, F=322.8684, /
&RAMP ID='CONE-RAMP', T=96.3000, F=322.3490, /
&RAMP ID='CONE-RAMP', T=96.4000, F=321.8309, /
&RAMP ID='CONE-RAMP', T=96.5000, F=321.3141, /
&RAMP ID='CONE-RAMP', T=96.6000, F=320.7985, /
&RAMP ID='CONE-RAMP', T=96.7000, F=320.2843, /
&RAMP ID='CONE-RAMP', T=96.8000, F=319.7713, /
&RAMP ID='CONE-RAMP', T=96.9000, F=319.2596, /
&RAMP ID='CONE-RAMP', T=97.0000, F=318.7492, /
&RAMP ID='CONE-RAMP', T=97.1000, F=318.2401, /
&RAMP ID='CONE-RAMP', T=97.2000, F=317.7332, /
&RAMP ID='CONE-RAMP', T=97.3000, F=317.2267, /
&RAMP ID='CONE-RAMP', T=97.4000, F=316.7208, /
&RAMP ID='CONE-RAMP', T=97.5000, F=316.2153, /
&RAMP ID='CONE-RAMP', T=97.6000, F=315.7104, /
&RAMP ID='CONE-RAMP', T=97.7000, F=315.2059, /
&RAMP ID='CONE-RAMP', T=97.8000, F=314.7020, /
&RAMP ID='CONE-RAMP', T=97.9000, F=314.1985, /
&RAMP ID='CONE-RAMP', T=98.0000, F=313.6955, /
&RAMP ID='CONE-RAMP', T=98.1000, F=313.1931, /
&RAMP ID='CONE-RAMP', T=98.2000, F=312.6962, /
&RAMP ID='CONE-RAMP', T=98.3000, F=312.2049, /
&RAMP ID='CONE-RAMP', T=98.4000, F=311.7189, /
&RAMP ID='CONE-RAMP', T=98.5000, F=311.2384, /
&RAMP ID='CONE-RAMP', T=98.6000, F=310.7634, /
&RAMP ID='CONE-RAMP', T=98.7000, F=310.2938, /
&RAMP ID='CONE-RAMP', T=98.8000, F=309.8296, /
&RAMP ID='CONE-RAMP', T=98.9000, F=309.3709, /
&RAMP ID='CONE-RAMP', T=99.0000, F=308.9176, /
&RAMP ID='CONE-RAMP', T=99.1000, F=308.4698, /
&RAMP ID='CONE-RAMP', T=99.2000, F=308.0195, /
&RAMP ID='CONE-RAMP', T=99.3000, F=307.5645, /
&RAMP ID='CONE-RAMP', T=99.4000, F=307.1047, /
&RAMP ID='CONE-RAMP', T=99.5000, F=306.6401, /
&RAMP ID='CONE-RAMP', T=99.6000, F=306.1708, /
&RAMP ID='CONE-RAMP', T=99.7000, F=305.6967, /
&RAMP ID='CONE-RAMP', T=99.8000, F=305.2179, /
&RAMP ID='CONE-RAMP', T=99.9000, F=304.7344, /
&RAMP ID='CONE-RAMP', T=100.0000, F=304.2460, /
&RAMP ID='CONE-RAMP', T=100.1000, F=303.7530, /
&RAMP ID='CONE-RAMP', T=100.2000, F=303.2558, /
&RAMP ID='CONE-RAMP', T=100.3000, F=302.7572, /
&RAMP ID='CONE-RAMP', T=100.4000, F=302.2571, /
&RAMP ID='CONE-RAMP', T=100.5000, F=301.7555, /
&RAMP ID='CONE-RAMP', T=100.6000, F=301.2525, /
&RAMP ID='CONE-RAMP', T=100.7000, F=300.7479, /
&RAMP ID='CONE-RAMP', T=100.8000, F=300.2419, /
&RAMP ID='CONE-RAMP', T=100.9000, F=299.7344, /
&RAMP ID='CONE-RAMP', T=101.0000, F=299.2253, /
&RAMP ID='CONE-RAMP', T=101.1000, F=298.7149, /
&RAMP ID='CONE-RAMP', T=101.2000, F=298.2056, /
&RAMP ID='CONE-RAMP', T=101.3000, F=297.6998, /
&RAMP ID='CONE-RAMP', T=101.4000, F=297.1973, /
&RAMP ID='CONE-RAMP', T=101.5000, F=296.6982, /
&RAMP ID='CONE-RAMP', T=101.6000, F=296.2025, /
&RAMP ID='CONE-RAMP', T=101.7000, F=295.7101, /
&RAMP ID='CONE-RAMP', T=101.8000, F=295.2211, /
&RAMP ID='CONE-RAMP', T=101.9000, F=294.7354, /
&RAMP ID='CONE-RAMP', T=102.0000, F=294.2532, /
&RAMP ID='CONE-RAMP', T=102.1000, F=293.7743, /
&RAMP ID='CONE-RAMP', T=102.2000, F=293.2959, /
&RAMP ID='CONE-RAMP', T=102.3000, F=292.8154, /
&RAMP ID='CONE-RAMP', T=102.4000, F=292.3328, /
&RAMP ID='CONE-RAMP', T=102.5000, F=291.8479, /
&RAMP ID='CONE-RAMP', T=102.6000, F=291.3609, /
&RAMP ID='CONE-RAMP', T=102.7000, F=290.8717, /
&RAMP ID='CONE-RAMP', T=102.8000, F=290.3803, /
&RAMP ID='CONE-RAMP', T=102.9000, F=289.8867, /
&RAMP ID='CONE-RAMP', T=103.0000, F=289.3910, /
&RAMP ID='CONE-RAMP', T=103.1000, F=288.8931, /
&RAMP ID='CONE-RAMP', T=103.2000, F=288.3927, /
&RAMP ID='CONE-RAMP', T=103.3000, F=287.8863, /
&RAMP ID='CONE-RAMP', T=103.4000, F=287.3741, /
&RAMP ID='CONE-RAMP', T=103.5000, F=286.8558, /
&RAMP ID='CONE-RAMP', T=103.6000, F=286.3317, /
&RAMP ID='CONE-RAMP', T=103.7000, F=285.8016, /
&RAMP ID='CONE-RAMP', T=103.8000, F=285.2655, /
&RAMP ID='CONE-RAMP', T=103.9000, F=284.7236, /
&RAMP ID='CONE-RAMP', T=104.0000, F=284.1756, /
&RAMP ID='CONE-RAMP', T=104.1000, F=283.6218, /
&RAMP ID='CONE-RAMP', T=104.2000, F=283.0665, /
&RAMP ID='CONE-RAMP', T=104.3000, F=282.5115, /
&RAMP ID='CONE-RAMP', T=104.4000, F=281.9566, /
&RAMP ID='CONE-RAMP', T=104.5000, F=281.4020, /
&RAMP ID='CONE-RAMP', T=104.6000, F=280.8475, /
&RAMP ID='CONE-RAMP', T=104.7000, F=280.2933, /
&RAMP ID='CONE-RAMP', T=104.8000, F=279.7392, /
&RAMP ID='CONE-RAMP', T=104.9000, F=279.1853, /
&RAMP ID='CONE-RAMP', T=105.0000, F=278.6317, /
&RAMP ID='CONE-RAMP', T=105.1000, F=278.0782, /
&RAMP ID='CONE-RAMP', T=105.2000, F=277.5191, /
&RAMP ID='CONE-RAMP', T=105.3000, F=276.9597, /
&RAMP ID='CONE-RAMP', T=105.4000, F=276.4000, /
&RAMP ID='CONE-RAMP', T=105.5000, F=275.8400, /
&RAMP ID='CONE-RAMP', T=105.6000, F=275.2797, /
&RAMP ID='CONE-RAMP', T=105.7000, F=274.7191, /
&RAMP ID='CONE-RAMP', T=105.8000, F=274.1582, /
&RAMP ID='CONE-RAMP', T=105.9000, F=273.5970, /
&RAMP ID='CONE-RAMP', T=106.0000, F=273.0355, /
&RAMP ID='CONE-RAMP', T=106.1000, F=272.4738, /
&RAMP ID='CONE-RAMP', T=106.2000, F=271.9131, /
&RAMP ID='CONE-RAMP', T=106.3000, F=271.3510, /
&RAMP ID='CONE-RAMP', T=106.4000, F=270.7875, /
&RAMP ID='CONE-RAMP', T=106.5000, F=270.2227, /
&RAMP ID='CONE-RAMP', T=106.6000, F=269.6564, /
&RAMP ID='CONE-RAMP', T=106.7000, F=269.0888, /
&RAMP ID='CONE-RAMP', T=106.8000, F=268.5198, /
&RAMP ID='CONE-RAMP', T=106.9000, F=267.9494, /
&RAMP ID='CONE-RAMP', T=107.0000, F=267.3776, /
&RAMP ID='CONE-RAMP', T=107.1000, F=266.8045, /
&RAMP ID='CONE-RAMP', T=107.2000, F=266.2361, /
&RAMP ID='CONE-RAMP', T=107.3000, F=265.6718, /
&RAMP ID='CONE-RAMP', T=107.4000, F=265.1114, /
&RAMP ID='CONE-RAMP', T=107.5000, F=264.5550, /
&RAMP ID='CONE-RAMP', T=107.6000, F=264.0025, /
&RAMP ID='CONE-RAMP', T=107.7000, F=263.4540, /
&RAMP ID='CONE-RAMP', T=107.8000, F=262.9094, /
&RAMP ID='CONE-RAMP', T=107.9000, F=262.3688, /
&RAMP ID='CONE-RAMP', T=108.0000, F=261.8322, /
&RAMP ID='CONE-RAMP', T=108.1000, F=261.2995, /
&RAMP ID='CONE-RAMP', T=108.2000, F=260.7628, /
&RAMP ID='CONE-RAMP', T=108.3000, F=260.2168, /
&RAMP ID='CONE-RAMP', T=108.4000, F=259.6617, /
&RAMP ID='CONE-RAMP', T=108.5000, F=259.0973, /
&RAMP ID='CONE-RAMP', T=108.6000, F=258.5238, /
&RAMP ID='CONE-RAMP', T=108.7000, F=257.9410, /
&RAMP ID='CONE-RAMP', T=108.8000, F=257.3490, /
&RAMP ID='CONE-RAMP', T=108.9000, F=256.7478, /
&RAMP ID='CONE-RAMP', T=109.0000, F=256.1374, /
&RAMP ID='CONE-RAMP', T=109.1000, F=255.5178, /
&RAMP ID='CONE-RAMP', T=109.2000, F=254.8936, /
&RAMP ID='CONE-RAMP', T=109.3000, F=254.2726, /
&RAMP ID='CONE-RAMP', T=109.4000, F=253.6549, /
&RAMP ID='CONE-RAMP', T=109.5000, F=253.0404, /
&RAMP ID='CONE-RAMP', T=109.6000, F=252.4292, /
&RAMP ID='CONE-RAMP', T=109.7000, F=251.8213, /
&RAMP ID='CONE-RAMP', T=109.8000, F=251.2166, /
&RAMP ID='CONE-RAMP', T=109.9000, F=250.6152, /
&RAMP ID='CONE-RAMP', T=110.0000, F=250.0171, /
&RAMP ID='CONE-RAMP', T=110.1000, F=249.4223, /
&RAMP ID='CONE-RAMP', T=110.2000, F=248.8333, /
&RAMP ID='CONE-RAMP', T=110.3000, F=248.2494, /
&RAMP ID='CONE-RAMP', T=110.4000, F=247.6707, /
&RAMP ID='CONE-RAMP', T=110.5000, F=247.0971, /
&RAMP ID='CONE-RAMP', T=110.6000, F=246.5287, /
&RAMP ID='CONE-RAMP', T=110.7000, F=245.9654, /
&RAMP ID='CONE-RAMP', T=110.8000, F=245.4073, /
&RAMP ID='CONE-RAMP', T=110.9000, F=244.8544, /
&RAMP ID='CONE-RAMP', T=111.0000, F=244.3065, /
&RAMP ID='CONE-RAMP', T=111.1000, F=243.7639, /
&RAMP ID='CONE-RAMP', T=111.2000, F=243.2199, /
&RAMP ID='CONE-RAMP', T=111.3000, F=242.6719, /
&RAMP ID='CONE-RAMP', T=111.4000, F=242.1198, /
&RAMP ID='CONE-RAMP', T=111.5000, F=241.5637, /
&RAMP ID='CONE-RAMP', T=111.6000, F=241.0035, /
&RAMP ID='CONE-RAMP', T=111.7000, F=240.4392, /
&RAMP ID='CONE-RAMP', T=111.8000, F=239.8709, /
&RAMP ID='CONE-RAMP', T=111.9000, F=239.2985, /
&RAMP ID='CONE-RAMP', T=112.0000, F=238.7221, /
&RAMP ID='CONE-RAMP', T=112.1000, F=238.1416, /
&RAMP ID='CONE-RAMP', T=112.2000, F=237.5619, /
&RAMP ID='CONE-RAMP', T=112.3000, F=236.9857, /
&RAMP ID='CONE-RAMP', T=112.4000, F=236.4132, /
&RAMP ID='CONE-RAMP', T=112.5000, F=235.8442, /
&RAMP ID='CONE-RAMP', T=112.6000, F=235.2787, /
&RAMP ID='CONE-RAMP', T=112.7000, F=234.7168, /
&RAMP ID='CONE-RAMP', T=112.8000, F=234.1585, /
&RAMP ID='CONE-RAMP', T=112.9000, F=233.6038, /
&RAMP ID='CONE-RAMP', T=113.0000, F=233.0526, /
&RAMP ID='CONE-RAMP', T=113.1000, F=232.5050, /
&RAMP ID='CONE-RAMP', T=113.2000, F=231.9590, /
&RAMP ID='CONE-RAMP', T=113.3000, F=231.4150, /
&RAMP ID='CONE-RAMP', T=113.4000, F=230.8731, /
&RAMP ID='CONE-RAMP', T=113.5000, F=230.3331, /
&RAMP ID='CONE-RAMP', T=113.6000, F=229.7950, /
&RAMP ID='CONE-RAMP', T=113.7000, F=229.2590, /
&RAMP ID='CONE-RAMP', T=113.8000, F=228.7250, /
&RAMP ID='CONE-RAMP', T=113.9000, F=228.1929, /
&RAMP ID='CONE-RAMP', T=114.0000, F=227.6628, /
&RAMP ID='CONE-RAMP', T=114.1000, F=227.1347, /
&RAMP ID='CONE-RAMP', T=114.2000, F=226.6108, /
&RAMP ID='CONE-RAMP', T=114.3000, F=226.0866, /
&RAMP ID='CONE-RAMP', T=114.4000, F=225.5622, /
&RAMP ID='CONE-RAMP', T=114.5000, F=225.0374, /
&RAMP ID='CONE-RAMP', T=114.6000, F=224.5124, /
&RAMP ID='CONE-RAMP', T=114.7000, F=223.9870, /
&RAMP ID='CONE-RAMP', T=114.8000, F=223.4614, /
&RAMP ID='CONE-RAMP', T=114.9000, F=222.9354, /
&RAMP ID='CONE-RAMP', T=115.0000, F=222.4092, /
&RAMP ID='CONE-RAMP', T=115.1000, F=221.8827, /
&RAMP ID='CONE-RAMP', T=115.2000, F=221.3540, /
&RAMP ID='CONE-RAMP', T=115.3000, F=220.8289, /
&RAMP ID='CONE-RAMP', T=115.4000, F=220.3075, /
&RAMP ID='CONE-RAMP', T=115.5000, F=219.7898, /
&RAMP ID='CONE-RAMP', T=115.6000, F=219.2757, /
&RAMP ID='CONE-RAMP', T=115.7000, F=218.7653, /
&RAMP ID='CONE-RAMP', T=115.8000, F=218.2586, /
&RAMP ID='CONE-RAMP', T=115.9000, F=217.7555, /
&RAMP ID='CONE-RAMP', T=116.0000, F=217.2561, /
&RAMP ID='CONE-RAMP', T=116.1000, F=216.7604, /
&RAMP ID='CONE-RAMP', T=116.2000, F=216.2710, /
&RAMP ID='CONE-RAMP', T=116.3000, F=215.7865, /
&RAMP ID='CONE-RAMP', T=116.4000, F=215.3070, /
&RAMP ID='CONE-RAMP', T=116.5000, F=214.8325, /
&RAMP ID='CONE-RAMP', T=116.6000, F=214.3629, /
&RAMP ID='CONE-RAMP', T=116.7000, F=213.8982, /
&RAMP ID='CONE-RAMP', T=116.8000, F=213.4385, /
&RAMP ID='CONE-RAMP', T=116.9000, F=212.9838, /
&RAMP ID='CONE-RAMP', T=117.0000, F=212.5340, /
&RAMP ID='CONE-RAMP', T=117.1000, F=212.0891, /
&RAMP ID='CONE-RAMP', T=117.2000, F=211.6470, /
&RAMP ID='CONE-RAMP', T=117.3000, F=211.2015, /
&RAMP ID='CONE-RAMP', T=117.4000, F=210.7525, /
&RAMP ID='CONE-RAMP', T=117.5000, F=210.3000, /
&RAMP ID='CONE-RAMP', T=117.6000, F=209.8441, /
&RAMP ID='CONE-RAMP', T=117.7000, F=209.3847, /
&RAMP ID='CONE-RAMP', T=117.8000, F=208.9218, /
&RAMP ID='CONE-RAMP', T=117.9000, F=208.4554, /
&RAMP ID='CONE-RAMP', T=118.0000, F=207.9856, /
&RAMP ID='CONE-RAMP', T=118.1000, F=207.5124, /
&RAMP ID='CONE-RAMP', T=118.2000, F=207.0392, /
&RAMP ID='CONE-RAMP', T=118.3000, F=206.5742, /
&RAMP ID='CONE-RAMP', T=118.4000, F=206.1172, /
&RAMP ID='CONE-RAMP', T=118.5000, F=205.6684, /
&RAMP ID='CONE-RAMP', T=118.6000, F=205.2277, /
&RAMP ID='CONE-RAMP', T=118.7000, F=204.7951, /
&RAMP ID='CONE-RAMP', T=118.8000, F=204.3707, /
&RAMP ID='CONE-RAMP', T=118.9000, F=203.9544, /
&RAMP ID='CONE-RAMP', T=119.0000, F=203.5461, /
&RAMP ID='CONE-RAMP', T=119.1000, F=203.1460, /
&RAMP ID='CONE-RAMP', T=119.2000, F=202.7516, /
&RAMP ID='CONE-RAMP', T=119.3000, F=202.3582, /
&RAMP ID='CONE-RAMP', T=119.4000, F=201.9659, /
&RAMP ID='CONE-RAMP', T=119.5000, F=201.5748, /
&RAMP ID='CONE-RAMP', T=119.6000, F=201.1847, /
&RAMP ID='CONE-RAMP', T=119.7000, F=200.7956, /
&RAMP ID='CONE-RAMP', T=119.8000, F=200.4077, /
&RAMP ID='CONE-RAMP', T=119.9000, F=200.0209, /
&RAMP ID='CONE-RAMP', T=120.0000, F=199.6351, /
&RAMP ID='CONE-RAMP', T=120.1000, F=199.2505, /
&RAMP ID='CONE-RAMP', T=120.2000, F=198.8669, /
&RAMP ID='CONE-RAMP', T=120.3000, F=198.4819, /
&RAMP ID='CONE-RAMP', T=120.4000, F=198.0953, /
&RAMP ID='CONE-RAMP', T=120.5000, F=197.7073, /
&RAMP ID='CONE-RAMP', T=120.6000, F=197.3178, /
&RAMP ID='CONE-RAMP', T=120.7000, F=196.9268, /
&RAMP ID='CONE-RAMP', T=120.8000, F=196.5344, /
&RAMP ID='CONE-RAMP', T=120.9000, F=196.1404, /
&RAMP ID='CONE-RAMP', T=121.0000, F=195.7450, /
&RAMP ID='CONE-RAMP', T=121.1000, F=195.3480, /
&RAMP ID='CONE-RAMP', T=121.2000, F=194.9505, /
&RAMP ID='CONE-RAMP', T=121.3000, F=194.5588, /
&RAMP ID='CONE-RAMP', T=121.4000, F=194.1730, /
&RAMP ID='CONE-RAMP', T=121.5000, F=193.7930, /
&RAMP ID='CONE-RAMP', T=121.6000, F=193.4188, /
&RAMP ID='CONE-RAMP', T=121.7000, F=193.0505, /
&RAMP ID='CONE-RAMP', T=121.8000, F=192.6880, /
&RAMP ID='CONE-RAMP', T=121.9000, F=192.3314, /
&RAMP ID='CONE-RAMP', T=122.0000, F=191.9806, /
&RAMP ID='CONE-RAMP', T=122.1000, F=191.6356, /
&RAMP ID='CONE-RAMP', T=122.2000, F=191.2988, /
&RAMP ID='CONE-RAMP', T=122.3000, F=190.9652, /
&RAMP ID='CONE-RAMP', T=122.4000, F=190.6350, /
&RAMP ID='CONE-RAMP', T=122.5000, F=190.3079, /
&RAMP ID='CONE-RAMP', T=122.6000, F=189.9842, /
&RAMP ID='CONE-RAMP', T=122.7000, F=189.6637, /
&RAMP ID='CONE-RAMP', T=122.8000, F=189.3464, /
&RAMP ID='CONE-RAMP', T=122.9000, F=189.0325, /
&RAMP ID='CONE-RAMP', T=123.0000, F=188.7218, /
&RAMP ID='CONE-RAMP', T=123.1000, F=188.4144, /
&RAMP ID='CONE-RAMP', T=123.2000, F=188.1073, /
&RAMP ID='CONE-RAMP', T=123.3000, F=187.8026, /
&RAMP ID='CONE-RAMP', T=123.4000, F=187.5001, /
&RAMP ID='CONE-RAMP', T=123.5000, F=187.1999, /
&RAMP ID='CONE-RAMP', T=123.6000, F=186.9020, /
&RAMP ID='CONE-RAMP', T=123.7000, F=186.6063, /
&RAMP ID='CONE-RAMP', T=123.8000, F=186.3130, /
&RAMP ID='CONE-RAMP', T=123.9000, F=186.0219, /
&RAMP ID='CONE-RAMP', T=124.0000, F=185.7331, /
&RAMP ID='CONE-RAMP', T=124.1000, F=185.4465, /
&RAMP ID='CONE-RAMP', T=124.2000, F=185.1650, /
&RAMP ID='CONE-RAMP', T=124.3000, F=184.8860, /
&RAMP ID='CONE-RAMP', T=124.4000, F=184.6098, /
&RAMP ID='CONE-RAMP', T=124.5000, F=184.3362, /
&RAMP ID='CONE-RAMP', T=124.6000, F=184.0653, /
&RAMP ID='CONE-RAMP', T=124.7000, F=183.7971, /
&RAMP ID='CONE-RAMP', T=124.8000, F=183.5316, /
&RAMP ID='CONE-RAMP', T=124.9000, F=183.2687, /
&RAMP ID='CONE-RAMP', T=125.0000, F=183.0085, /
&RAMP ID='CONE-RAMP', T=125.1000, F=182.7510, /
&RAMP ID='CONE-RAMP', T=125.2000, F=182.4924, /
&RAMP ID='CONE-RAMP', T=125.3000, F=182.2346, /
&RAMP ID='CONE-RAMP', T=125.4000, F=181.9775, /
&RAMP ID='CONE-RAMP', T=125.5000, F=181.7213, /
&RAMP ID='CONE-RAMP', T=125.6000, F=181.4658, /
&RAMP ID='CONE-RAMP', T=125.7000, F=181.2112, /
&RAMP ID='CONE-RAMP', T=125.8000, F=180.9573, /
&RAMP ID='CONE-RAMP', T=125.9000, F=180.7043, /
&RAMP ID='CONE-RAMP', T=126.0000, F=180.4520, /
&RAMP ID='CONE-RAMP', T=126.1000, F=180.2005, /
&RAMP ID='CONE-RAMP', T=126.2000, F=179.9482, /
&RAMP ID='CONE-RAMP', T=126.3000, F=179.6925, /
&RAMP ID='CONE-RAMP', T=126.4000, F=179.4333, /
&RAMP ID='CONE-RAMP', T=126.5000, F=179.1706, /
&RAMP ID='CONE-RAMP', T=126.6000, F=178.9045, /
&RAMP ID='CONE-RAMP', T=126.7000, F=178.6349, /
&RAMP ID='CONE-RAMP', T=126.8000, F=178.3618, /
&RAMP ID='CONE-RAMP', T=126.9000, F=178.0852, /
&RAMP ID='CONE-RAMP', T=127.0000, F=177.8052, /
&RAMP ID='CONE-RAMP', T=127.1000, F=177.5218, /
&RAMP ID='CONE-RAMP', T=127.2000, F=177.2361, /
&RAMP ID='CONE-RAMP', T=127.3000, F=176.9505, /
&RAMP ID='CONE-RAMP', T=127.4000, F=176.6649, /
&RAMP ID='CONE-RAMP', T=127.5000, F=176.3792, /
&RAMP ID='CONE-RAMP', T=127.6000, F=176.0936, /
&RAMP ID='CONE-RAMP', T=127.7000, F=175.8079, /
&RAMP ID='CONE-RAMP', T=127.8000, F=175.5223, /
&RAMP ID='CONE-RAMP', T=127.9000, F=175.2366, /
&RAMP ID='CONE-RAMP', T=128.0000, F=174.9510, /
&RAMP ID='CONE-RAMP', T=128.1000, F=174.6653, /
&RAMP ID='CONE-RAMP', T=128.2000, F=174.3828, /
&RAMP ID='CONE-RAMP', T=128.3000, F=174.0997, /
&RAMP ID='CONE-RAMP', T=128.4000, F=173.8161, /
&RAMP ID='CONE-RAMP', T=128.5000, F=173.5321, /
&RAMP ID='CONE-RAMP', T=128.6000, F=173.2475, /
&RAMP ID='CONE-RAMP', T=128.7000, F=172.9625, /
&RAMP ID='CONE-RAMP', T=128.8000, F=172.6769, /
&RAMP ID='CONE-RAMP', T=128.9000, F=172.3909, /
&RAMP ID='CONE-RAMP', T=129.0000, F=172.1044, /
&RAMP ID='CONE-RAMP', T=129.1000, F=171.8173, /
&RAMP ID='CONE-RAMP', T=129.2000, F=171.5256, /
&RAMP ID='CONE-RAMP', T=129.3000, F=171.2318, /
&RAMP ID='CONE-RAMP', T=129.4000, F=170.9357, /
&RAMP ID='CONE-RAMP', T=129.5000, F=170.6375, /
&RAMP ID='CONE-RAMP', T=129.6000, F=170.3371, /
&RAMP ID='CONE-RAMP', T=129.7000, F=170.0346, /
&RAMP ID='CONE-RAMP', T=129.8000, F=169.7298, /
&RAMP ID='CONE-RAMP', T=129.9000, F=169.4229, /
&RAMP ID='CONE-RAMP', T=130.0000, F=169.1138, /
&RAMP ID='CONE-RAMP', T=130.1000, F=168.8025, /
&RAMP ID='CONE-RAMP', T=130.2000, F=168.4928, /
&RAMP ID='CONE-RAMP', T=130.3000, F=168.1847, /
&RAMP ID='CONE-RAMP', T=130.4000, F=167.8781, /
&RAMP ID='CONE-RAMP', T=130.5000, F=167.5732, /
&RAMP ID='CONE-RAMP', T=130.6000, F=167.2698, /
&RAMP ID='CONE-RAMP', T=130.7000, F=166.9680, /
&RAMP ID='CONE-RAMP', T=130.8000, F=166.6678, /
&RAMP ID='CONE-RAMP', T=130.9000, F=166.3692, /
&RAMP ID='CONE-RAMP', T=131.0000, F=166.0722, /
&RAMP ID='CONE-RAMP', T=131.1000, F=165.7767, /
&RAMP ID='CONE-RAMP', T=131.2000, F=165.4823, /
&RAMP ID='CONE-RAMP', T=131.3000, F=165.1879, /
&RAMP ID='CONE-RAMP', T=131.4000, F=164.8937, /
&RAMP ID='CONE-RAMP', T=131.5000, F=164.5995, /
&RAMP ID='CONE-RAMP', T=131.6000, F=164.3054, /
&RAMP ID='CONE-RAMP', T=131.7000, F=164.0115, /
&RAMP ID='CONE-RAMP', T=131.8000, F=163.7176, /
&RAMP ID='CONE-RAMP', T=131.9000, F=163.4239, /
&RAMP ID='CONE-RAMP', T=132.0000, F=163.1302, /
&RAMP ID='CONE-RAMP', T=132.1000, F=162.8366, /
&RAMP ID='CONE-RAMP', T=132.2000, F=162.5408, /
&RAMP ID='CONE-RAMP', T=132.3000, F=162.2404, /
&RAMP ID='CONE-RAMP', T=132.4000, F=161.9354, /
&RAMP ID='CONE-RAMP', T=132.5000, F=161.6259, /
&RAMP ID='CONE-RAMP', T=132.6000, F=161.3119, /
&RAMP ID='CONE-RAMP', T=132.7000, F=160.9933, /
&RAMP ID='CONE-RAMP', T=132.8000, F=160.6701, /
&RAMP ID='CONE-RAMP', T=132.9000, F=160.3424, /
&RAMP ID='CONE-RAMP', T=133.0000, F=160.0101, /
&RAMP ID='CONE-RAMP', T=133.1000, F=159.6733, /
&RAMP ID='CONE-RAMP', T=133.2000, F=159.3341, /
&RAMP ID='CONE-RAMP', T=133.3000, F=158.9953, /
&RAMP ID='CONE-RAMP', T=133.4000, F=158.6571, /
&RAMP ID='CONE-RAMP', T=133.5000, F=158.3194, /
&RAMP ID='CONE-RAMP', T=133.6000, F=157.9822, /
&RAMP ID='CONE-RAMP', T=133.7000, F=157.6454, /
&RAMP ID='CONE-RAMP', T=133.8000, F=157.3092, /
&RAMP ID='CONE-RAMP', T=133.9000, F=156.9735, /
&RAMP ID='CONE-RAMP', T=134.0000, F=156.6382, /
&RAMP ID='CONE-RAMP', T=134.1000, F=156.3035, /
&RAMP ID='CONE-RAMP', T=134.2000, F=155.9705, /
&RAMP ID='CONE-RAMP', T=134.3000, F=155.6366, /
&RAMP ID='CONE-RAMP', T=134.4000, F=155.3019, /
&RAMP ID='CONE-RAMP', T=134.5000, F=154.9662, /
&RAMP ID='CONE-RAMP', T=134.6000, F=154.6297, /
&RAMP ID='CONE-RAMP', T=134.7000, F=154.2923, /
&RAMP ID='CONE-RAMP', T=134.8000, F=153.9540, /
&RAMP ID='CONE-RAMP', T=134.9000, F=153.6148, /
&RAMP ID='CONE-RAMP', T=135.0000, F=153.2747, /
&RAMP ID='CONE-RAMP', T=135.1000, F=152.9337, /
&RAMP ID='CONE-RAMP', T=135.2000, F=152.5889, /
&RAMP ID='CONE-RAMP', T=135.3000, F=152.2442, /
&RAMP ID='CONE-RAMP', T=135.4000, F=151.8994, /
&RAMP ID='CONE-RAMP', T=135.5000, F=151.5547, /
&RAMP ID='CONE-RAMP', T=135.6000, F=151.2099, /
&RAMP ID='CONE-RAMP', T=135.7000, F=150.8651, /
&RAMP ID='CONE-RAMP', T=135.8000, F=150.5204, /
&RAMP ID='CONE-RAMP', T=135.9000, F=150.1756, /
&RAMP ID='CONE-RAMP', T=136.0000, F=149.8309, /
&RAMP ID='CONE-RAMP', T=136.1000, F=149.4861, /
&RAMP ID='CONE-RAMP', T=136.2000, F=149.1427, /
&RAMP ID='CONE-RAMP', T=136.3000, F=148.8021, /
&RAMP ID='CONE-RAMP', T=136.4000, F=148.4644, /
&RAMP ID='CONE-RAMP', T=136.5000, F=148.1295, /
&RAMP ID='CONE-RAMP', T=136.6000, F=147.7975, /
&RAMP ID='CONE-RAMP', T=136.7000, F=147.4684, /
&RAMP ID='CONE-RAMP', T=136.8000, F=147.1422, /
&RAMP ID='CONE-RAMP', T=136.9000, F=146.8188, /
&RAMP ID='CONE-RAMP', T=137.0000, F=146.4983, /
&RAMP ID='CONE-RAMP', T=137.1000, F=146.1807, /
&RAMP ID='CONE-RAMP', T=137.2000, F=145.8644, /
&RAMP ID='CONE-RAMP', T=137.3000, F=145.5480, /
&RAMP ID='CONE-RAMP', T=137.4000, F=145.2317, /
&RAMP ID='CONE-RAMP', T=137.5000, F=144.9153, /
&RAMP ID='CONE-RAMP', T=137.6000, F=144.5990, /
&RAMP ID='CONE-RAMP', T=137.7000, F=144.2827, /
&RAMP ID='CONE-RAMP', T=137.8000, F=143.9663, /
&RAMP ID='CONE-RAMP', T=137.9000, F=143.6500, /
&RAMP ID='CONE-RAMP', T=138.0000, F=143.3337, /
&RAMP ID='CONE-RAMP', T=138.1000, F=143.0173, /
&RAMP ID='CONE-RAMP', T=138.2000, F=142.7026, /
&RAMP ID='CONE-RAMP', T=138.3000, F=142.3863, /
&RAMP ID='CONE-RAMP', T=138.4000, F=142.0686, /
&RAMP ID='CONE-RAMP', T=138.5000, F=141.7494, /
&RAMP ID='CONE-RAMP', T=138.6000, F=141.4287, /
&RAMP ID='CONE-RAMP', T=138.7000, F=141.1065, /
&RAMP ID='CONE-RAMP', T=138.8000, F=140.7829, /
&RAMP ID='CONE-RAMP', T=138.9000, F=140.4577, /
&RAMP ID='CONE-RAMP', T=139.0000, F=140.1311, /
&RAMP ID='CONE-RAMP', T=139.1000, F=139.8030, /
&RAMP ID='CONE-RAMP', T=139.2000, F=139.4746, /
&RAMP ID='CONE-RAMP', T=139.3000, F=139.1500, /
&RAMP ID='CONE-RAMP', T=139.4000, F=138.8293, /
&RAMP ID='CONE-RAMP', T=139.5000, F=138.5125, /
&RAMP ID='CONE-RAMP', T=139.6000, F=138.1995, /
&RAMP ID='CONE-RAMP', T=139.7000, F=137.8904, /
&RAMP ID='CONE-RAMP', T=139.8000, F=137.5851, /
&RAMP ID='CONE-RAMP', T=139.9000, F=137.2838, /
&RAMP ID='CONE-RAMP', T=140.0000, F=136.9862, /
&RAMP ID='CONE-RAMP', T=140.1000, F=136.6926, /
&RAMP ID='CONE-RAMP', T=140.2000, F=136.4014, /
&RAMP ID='CONE-RAMP', T=140.3000, F=136.1089, /
&RAMP ID='CONE-RAMP', T=140.4000, F=135.8151, /
&RAMP ID='CONE-RAMP', T=140.5000, F=135.5201, /
&RAMP ID='CONE-RAMP', T=140.6000, F=135.2238, /
&RAMP ID='CONE-RAMP', T=140.7000, F=134.9261, /
&RAMP ID='CONE-RAMP', T=140.8000, F=134.6272, /
&RAMP ID='CONE-RAMP', T=140.9000, F=134.3270, /
&RAMP ID='CONE-RAMP', T=141.0000, F=134.0255, /
&RAMP ID='CONE-RAMP', T=141.1000, F=133.7228, /
&RAMP ID='CONE-RAMP', T=141.2000, F=133.4195, /
&RAMP ID='CONE-RAMP', T=141.3000, F=133.1163, /
&RAMP ID='CONE-RAMP', T=141.4000, F=132.8133, /
&RAMP ID='CONE-RAMP', T=141.5000, F=132.5103, /
&RAMP ID='CONE-RAMP', T=141.6000, F=132.2074, /
&RAMP ID='CONE-RAMP', T=141.7000, F=131.9047, /
&RAMP ID='CONE-RAMP', T=141.8000, F=131.6020, /
&RAMP ID='CONE-RAMP', T=141.9000, F=131.2994, /
&RAMP ID='CONE-RAMP', T=142.0000, F=130.9969, /
&RAMP ID='CONE-RAMP', T=142.1000, F=130.6946, /
&RAMP ID='CONE-RAMP', T=142.2000, F=130.3918, /
&RAMP ID='CONE-RAMP', T=142.3000, F=130.0910, /
&RAMP ID='CONE-RAMP', T=142.4000, F=129.7922, /
&RAMP ID='CONE-RAMP', T=142.5000, F=129.4953, /
&RAMP ID='CONE-RAMP', T=142.6000, F=129.2005, /
&RAMP ID='CONE-RAMP', T=142.7000, F=128.9076, /
&RAMP ID='CONE-RAMP', T=142.8000, F=128.6167, /
&RAMP ID='CONE-RAMP', T=142.9000, F=128.3278, /
&RAMP ID='CONE-RAMP', T=143.0000, F=128.0409, /
&RAMP ID='CONE-RAMP', T=143.1000, F=127.7559, /
&RAMP ID='CONE-RAMP', T=143.2000, F=127.4694, /
&RAMP ID='CONE-RAMP', T=143.3000, F=127.1791, /
&RAMP ID='CONE-RAMP', T=143.4000, F=126.8850, /
&RAMP ID='CONE-RAMP', T=143.5000, F=126.5872, /
&RAMP ID='CONE-RAMP', T=143.6000, F=126.2856, /
&RAMP ID='CONE-RAMP', T=143.7000, F=125.9803, /
&RAMP ID='CONE-RAMP', T=143.8000, F=125.6712, /
&RAMP ID='CONE-RAMP', T=143.9000, F=125.3583, /
&RAMP ID='CONE-RAMP', T=144.0000, F=125.0417, /
&RAMP ID='CONE-RAMP', T=144.1000, F=124.7213, /
&RAMP ID='CONE-RAMP', T=144.2000, F=124.3983, /
&RAMP ID='CONE-RAMP', T=144.3000, F=124.0715, /
&RAMP ID='CONE-RAMP', T=144.4000, F=123.7408, /
&RAMP ID='CONE-RAMP', T=144.5000, F=123.4062, /
&RAMP ID='CONE-RAMP', T=144.6000, F=123.0678, /
&RAMP ID='CONE-RAMP', T=144.7000, F=122.7255, /
&RAMP ID='CONE-RAMP', T=144.8000, F=122.3794, /
&RAMP ID='CONE-RAMP', T=144.9000, F=122.0294, /
&RAMP ID='CONE-RAMP', T=145.0000, F=121.6755, /
&RAMP ID='CONE-RAMP', T=145.1000, F=121.3178, /
&RAMP ID='CONE-RAMP', T=145.2000, F=120.9595, /
&RAMP ID='CONE-RAMP', T=145.3000, F=120.6035, /
&RAMP ID='CONE-RAMP', T=145.4000, F=120.2497, /
&RAMP ID='CONE-RAMP', T=145.5000, F=119.8982, /
&RAMP ID='CONE-RAMP', T=145.6000, F=119.5490, /
&RAMP ID='CONE-RAMP', T=145.7000, F=119.2021, /
&RAMP ID='CONE-RAMP', T=145.8000, F=118.8574, /
&RAMP ID='CONE-RAMP', T=145.9000, F=118.5150, /
&RAMP ID='CONE-RAMP', T=146.0000, F=118.1750, /
&RAMP ID='CONE-RAMP', T=146.1000, F=117.8371, /
&RAMP ID='CONE-RAMP', T=146.2000, F=117.5019, /
&RAMP ID='CONE-RAMP', T=146.3000, F=117.1679, /
&RAMP ID='CONE-RAMP', T=146.4000, F=116.8352, /
&RAMP ID='CONE-RAMP', T=146.5000, F=116.5039, /
&RAMP ID='CONE-RAMP', T=146.6000, F=116.1738, /
&RAMP ID='CONE-RAMP', T=146.7000, F=115.8450, /
&RAMP ID='CONE-RAMP', T=146.8000, F=115.5174, /
&RAMP ID='CONE-RAMP', T=146.9000, F=115.1912, /
&RAMP ID='CONE-RAMP', T=147.0000, F=114.8662, /
&RAMP ID='CONE-RAMP', T=147.1000, F=114.5426, /
&RAMP ID='CONE-RAMP', T=147.2000, F=114.2198, /
&RAMP ID='CONE-RAMP', T=147.3000, F=113.8995, /
&RAMP ID='CONE-RAMP', T=147.4000, F=113.5817, /
&RAMP ID='CONE-RAMP', T=147.5000, F=113.2663, /
&RAMP ID='CONE-RAMP', T=147.6000, F=112.9535, /
&RAMP ID='CONE-RAMP', T=147.7000, F=112.6431, /
&RAMP ID='CONE-RAMP', T=147.8000, F=112.3351, /
&RAMP ID='CONE-RAMP', T=147.9000, F=112.0297, /
&RAMP ID='CONE-RAMP', T=148.0000, F=111.7267, /
&RAMP ID='CONE-RAMP', T=148.1000, F=111.4262, /
&RAMP ID='CONE-RAMP', T=148.2000, F=111.1280, /
&RAMP ID='CONE-RAMP', T=148.3000, F=110.8305, /
&RAMP ID='CONE-RAMP', T=148.4000, F=110.5337, /
&RAMP ID='CONE-RAMP', T=148.5000, F=110.2375, /
&RAMP ID='CONE-RAMP', T=148.6000, F=109.9421, /
&RAMP ID='CONE-RAMP', T=148.7000, F=109.6473, /
&RAMP ID='CONE-RAMP', T=148.8000, F=109.3533, /
&RAMP ID='CONE-RAMP', T=148.9000, F=109.0599, /
&RAMP ID='CONE-RAMP', T=149.0000, F=108.7672, /
&RAMP ID='CONE-RAMP', T=149.1000, F=108.4752, /
&RAMP ID='CONE-RAMP', T=149.2000, F=108.1828, /
&RAMP ID='CONE-RAMP', T=149.3000, F=107.8886, /
&RAMP ID='CONE-RAMP', T=149.4000, F=107.5928, /
&RAMP ID='CONE-RAMP', T=149.5000, F=107.2952, /
&RAMP ID='CONE-RAMP', T=149.6000, F=106.9960, /
&RAMP ID='CONE-RAMP', T=149.7000, F=106.6951, /
&RAMP ID='CONE-RAMP', T=149.8000, F=106.3926, /
&RAMP ID='CONE-RAMP', T=149.9000, F=106.0883, /
&RAMP ID='CONE-RAMP', T=150.0000, F=105.7824, /
&RAMP ID='CONE-RAMP', T=150.1000, F=105.4748, /
&RAMP ID='CONE-RAMP', T=150.2000, F=105.1686, /
&RAMP ID='CONE-RAMP', T=150.3000, F=104.8653, /
&RAMP ID='CONE-RAMP', T=150.4000, F=104.5650, /
&RAMP ID='CONE-RAMP', T=150.5000, F=104.2674, /
&RAMP ID='CONE-RAMP', T=150.6000, F=103.9728, /
&RAMP ID='CONE-RAMP', T=150.7000, F=103.6810, /
&RAMP ID='CONE-RAMP', T=150.8000, F=103.3921, /
&RAMP ID='CONE-RAMP', T=150.9000, F=103.1060, /
&RAMP ID='CONE-RAMP', T=151.0000, F=102.8229, /
&RAMP ID='CONE-RAMP', T=151.1000, F=102.5426, /
&RAMP ID='CONE-RAMP', T=151.2000, F=102.2655, /
&RAMP ID='CONE-RAMP', T=151.3000, F=101.9910, /
&RAMP ID='CONE-RAMP', T=151.4000, F=101.7189, /
&RAMP ID='CONE-RAMP', T=151.5000, F=101.4493, /
&RAMP ID='CONE-RAMP', T=151.6000, F=101.1822, /
&RAMP ID='CONE-RAMP', T=151.7000, F=100.9175, /
&RAMP ID='CONE-RAMP', T=151.8000, F=100.6553, /
&RAMP ID='CONE-RAMP', T=151.9000, F=100.3956, /
&RAMP ID='CONE-RAMP', T=152.0000, F=100.1384, /
&RAMP ID='CONE-RAMP', T=152.1000, F=99.8837, /
&RAMP ID='CONE-RAMP', T=152.2000, F=99.6321, /
&RAMP ID='CONE-RAMP', T=152.3000, F=99.3842, /
&RAMP ID='CONE-RAMP', T=152.4000, F=99.1399, /
&RAMP ID='CONE-RAMP', T=152.5000, F=98.8993, /
&RAMP ID='CONE-RAMP', T=152.6000, F=98.6624, /
&RAMP ID='CONE-RAMP', T=152.7000, F=98.4291, /
&RAMP ID='CONE-RAMP', T=152.8000, F=98.1995, /
&RAMP ID='CONE-RAMP', T=152.9000, F=97.9736, /
&RAMP ID='CONE-RAMP', T=153.0000, F=97.7513, /
&RAMP ID='CONE-RAMP', T=153.1000, F=97.5327, /
&RAMP ID='CONE-RAMP', T=153.2000, F=97.3162, /
&RAMP ID='CONE-RAMP', T=153.3000, F=97.1055, /
&RAMP ID='CONE-RAMP', T=153.4000, F=96.9006, /
&RAMP ID='CONE-RAMP', T=153.5000, F=96.7014, /
&RAMP ID='CONE-RAMP', T=153.6000, F=96.5079, /
&RAMP ID='CONE-RAMP', T=153.7000, F=96.3202, /
&RAMP ID='CONE-RAMP', T=153.8000, F=96.1382, /
&RAMP ID='CONE-RAMP', T=153.9000, F=95.9620, /
&RAMP ID='CONE-RAMP', T=154.0000, F=95.7915, /
&RAMP ID='CONE-RAMP', T=154.1000, F=95.6267, /
&RAMP ID='CONE-RAMP', T=154.2000, F=95.4663, /
&RAMP ID='CONE-RAMP', T=154.3000, F=95.3091, /
&RAMP ID='CONE-RAMP', T=154.4000, F=95.1550, /
&RAMP ID='CONE-RAMP', T=154.5000, F=95.0042, /
&RAMP ID='CONE-RAMP', T=154.6000, F=94.8564, /
&RAMP ID='CONE-RAMP', T=154.7000, F=94.7119, /
&RAMP ID='CONE-RAMP', T=154.8000, F=94.5705, /
&RAMP ID='CONE-RAMP', T=154.9000, F=94.4323, /
&RAMP ID='CONE-RAMP', T=155.0000, F=94.2972, /
&RAMP ID='CONE-RAMP', T=155.1000, F=94.1653, /
&RAMP ID='CONE-RAMP', T=155.2000, F=94.0373, /
&RAMP ID='CONE-RAMP', T=155.3000, F=93.9099, /
&RAMP ID='CONE-RAMP', T=155.4000, F=93.7831, /
&RAMP ID='CONE-RAMP', T=155.5000, F=93.6568, /
&RAMP ID='CONE-RAMP', T=155.6000, F=93.5312, /
&RAMP ID='CONE-RAMP', T=155.7000, F=93.4061, /
&RAMP ID='CONE-RAMP', T=155.8000, F=93.2817, /
&RAMP ID='CONE-RAMP', T=155.9000, F=93.1578, /
&RAMP ID='CONE-RAMP', T=156.0000, F=93.0346, /
&RAMP ID='CONE-RAMP', T=156.1000, F=92.9119, /
&RAMP ID='CONE-RAMP', T=156.2000, F=92.7897, /
&RAMP ID='CONE-RAMP', T=156.3000, F=92.6677, /
&RAMP ID='CONE-RAMP', T=156.4000, F=92.5459, /
&RAMP ID='CONE-RAMP', T=156.5000, F=92.4244, /
&RAMP ID='CONE-RAMP', T=156.6000, F=92.3030, /
&RAMP ID='CONE-RAMP', T=156.7000, F=92.1818, /
&RAMP ID='CONE-RAMP', T=156.8000, F=92.0608, /
&RAMP ID='CONE-RAMP', T=156.9000, F=91.9400, /
&RAMP ID='CONE-RAMP', T=157.0000, F=91.8194, /
&RAMP ID='CONE-RAMP', T=157.1000, F=91.6990, /
&RAMP ID='CONE-RAMP', T=157.2000, F=91.5803, /
&RAMP ID='CONE-RAMP', T=157.3000, F=91.4637, /
&RAMP ID='CONE-RAMP', T=157.4000, F=91.3491, /
&RAMP ID='CONE-RAMP', T=157.5000, F=91.2366, /
&RAMP ID='CONE-RAMP', T=157.6000, F=91.1262, /
&RAMP ID='CONE-RAMP', T=157.7000, F=91.0179, /
&RAMP ID='CONE-RAMP', T=157.8000, F=90.9117, /
&RAMP ID='CONE-RAMP', T=157.9000, F=90.8075, /
&RAMP ID='CONE-RAMP', T=158.0000, F=90.7054, /
&RAMP ID='CONE-RAMP', T=158.1000, F=90.6054, /
&RAMP ID='CONE-RAMP', T=158.2000, F=90.5077, /
&RAMP ID='CONE-RAMP', T=158.3000, F=90.4125, /
&RAMP ID='CONE-RAMP', T=158.4000, F=90.3197, /
&RAMP ID='CONE-RAMP', T=158.5000, F=90.2294, /
&RAMP ID='CONE-RAMP', T=158.6000, F=90.1416, /
&RAMP ID='CONE-RAMP', T=158.7000, F=90.0562, /
&RAMP ID='CONE-RAMP', T=158.8000, F=89.9734, /
&RAMP ID='CONE-RAMP', T=158.9000, F=89.8930, /
&RAMP ID='CONE-RAMP', T=159.0000, F=89.8150, /
&RAMP ID='CONE-RAMP', T=159.1000, F=89.7396, /
&RAMP ID='CONE-RAMP', T=159.2000, F=89.6665, /
&RAMP ID='CONE-RAMP', T=159.3000, F=89.5970, /
&RAMP ID='CONE-RAMP', T=159.4000, F=89.5311, /
&RAMP ID='CONE-RAMP', T=159.5000, F=89.4687, /
&RAMP ID='CONE-RAMP', T=159.6000, F=89.4099, /
&RAMP ID='CONE-RAMP', T=159.7000, F=89.3547, /
&RAMP ID='CONE-RAMP', T=159.8000, F=89.3030, /
&RAMP ID='CONE-RAMP', T=159.9000, F=89.2549, /
&RAMP ID='CONE-RAMP', T=160.0000, F=89.2103, /
&RAMP ID='CONE-RAMP', T=160.1000, F=89.1693, /
&RAMP ID='CONE-RAMP', T=160.2000, F=89.1299, /
&RAMP ID='CONE-RAMP', T=160.3000, F=89.0889, /
&RAMP ID='CONE-RAMP', T=160.4000, F=89.0463, /
&RAMP ID='CONE-RAMP', T=160.5000, F=89.0022, /
&RAMP ID='CONE-RAMP', T=160.6000, F=88.9564, /
&RAMP ID='CONE-RAMP', T=160.7000, F=88.9091, /
&RAMP ID='CONE-RAMP', T=160.8000, F=88.8602, /
&RAMP ID='CONE-RAMP', T=160.9000, F=88.8097, /
&RAMP ID='CONE-RAMP', T=161.0000, F=88.7576, /
&RAMP ID='CONE-RAMP', T=161.1000, F=88.7040, /
&RAMP ID='CONE-RAMP', T=161.2000, F=88.6495, /
&RAMP ID='CONE-RAMP', T=161.3000, F=88.5939, /
&RAMP ID='CONE-RAMP', T=161.4000, F=88.5370, /
&RAMP ID='CONE-RAMP', T=161.5000, F=88.4790, /
&RAMP ID='CONE-RAMP', T=161.6000, F=88.4198, /
&RAMP ID='CONE-RAMP', T=161.7000, F=88.3594, /
&RAMP ID='CONE-RAMP', T=161.8000, F=88.2978, /
&RAMP ID='CONE-RAMP', T=161.9000, F=88.2350, /
&RAMP ID='CONE-RAMP', T=162.0000, F=88.1711, /
&RAMP ID='CONE-RAMP', T=162.1000, F=88.1059, /
&RAMP ID='CONE-RAMP', T=162.2000, F=88.0414, /
&RAMP ID='CONE-RAMP', T=162.3000, F=87.9767, /
&RAMP ID='CONE-RAMP', T=162.4000, F=87.9120, /
&RAMP ID='CONE-RAMP', T=162.5000, F=87.8471, /
&RAMP ID='CONE-RAMP', T=162.6000, F=87.7822, /
&RAMP ID='CONE-RAMP', T=162.7000, F=87.7171, /
&RAMP ID='CONE-RAMP', T=162.8000, F=87.6520, /
&RAMP ID='CONE-RAMP', T=162.9000, F=87.5867, /
&RAMP ID='CONE-RAMP', T=163.0000, F=87.5214, /
&RAMP ID='CONE-RAMP', T=163.1000, F=87.4559, /
&RAMP ID='CONE-RAMP', T=163.2000, F=87.3905, /
&RAMP ID='CONE-RAMP', T=163.3000, F=87.3265, /
&RAMP ID='CONE-RAMP', T=163.4000, F=87.2641, /
&RAMP ID='CONE-RAMP', T=163.5000, F=87.2031, /
&RAMP ID='CONE-RAMP', T=163.6000, F=87.1436, /
&RAMP ID='CONE-RAMP', T=163.7000, F=87.0855, /
&RAMP ID='CONE-RAMP', T=163.8000, F=87.0290, /
&RAMP ID='CONE-RAMP', T=163.9000, F=86.9740, /
&RAMP ID='CONE-RAMP', T=164.0000, F=86.9204, /
&RAMP ID='CONE-RAMP', T=164.1000, F=86.8683, /
&RAMP ID='CONE-RAMP', T=164.2000, F=86.8175, /
&RAMP ID='CONE-RAMP', T=164.3000, F=86.7694, /
&RAMP ID='CONE-RAMP', T=164.4000, F=86.7240, /
&RAMP ID='CONE-RAMP', T=164.5000, F=86.6812, /
&RAMP ID='CONE-RAMP', T=164.6000, F=86.6411, /
&RAMP ID='CONE-RAMP', T=164.7000, F=86.6037, /
&RAMP ID='CONE-RAMP', T=164.8000, F=86.5689, /
&RAMP ID='CONE-RAMP', T=164.9000, F=86.5368, /
&RAMP ID='CONE-RAMP', T=165.0000, F=86.5074, /
&RAMP ID='CONE-RAMP', T=165.1000, F=86.4807, /
&RAMP ID='CONE-RAMP', T=165.2000, F=86.4565, /
&RAMP ID='CONE-RAMP', T=165.3000, F=86.4343, /
&RAMP ID='CONE-RAMP', T=165.4000, F=86.4139, /
&RAMP ID='CONE-RAMP', T=165.5000, F=86.3953, /
&RAMP ID='CONE-RAMP', T=165.6000, F=86.3787, /
&RAMP ID='CONE-RAMP', T=165.7000, F=86.3640, /
&RAMP ID='CONE-RAMP', T=165.8000, F=86.3511, /
&RAMP ID='CONE-RAMP', T=165.9000, F=86.3401, /
&RAMP ID='CONE-RAMP', T=166.0000, F=86.3310, /
&RAMP ID='CONE-RAMP', T=166.1000, F=86.3238, /
&RAMP ID='CONE-RAMP', T=166.2000, F=86.3168, /
&RAMP ID='CONE-RAMP', T=166.3000, F=86.3103, /
&RAMP ID='CONE-RAMP', T=166.4000, F=86.3042, /
&RAMP ID='CONE-RAMP', T=166.5000, F=86.2984, /
&RAMP ID='CONE-RAMP', T=166.6000, F=86.2931, /
&RAMP ID='CONE-RAMP', T=166.7000, F=86.2881, /
&RAMP ID='CONE-RAMP', T=166.8000, F=86.2836, /
&RAMP ID='CONE-RAMP', T=166.9000, F=86.2794, /
&RAMP ID='CONE-RAMP', T=167.0000, F=86.2756, /
&RAMP ID='CONE-RAMP', T=167.1000, F=86.2723, /
&RAMP ID='CONE-RAMP', T=167.2000, F=86.2687, /
&RAMP ID='CONE-RAMP', T=167.3000, F=86.2635, /
&RAMP ID='CONE-RAMP', T=167.4000, F=86.2565, /
&RAMP ID='CONE-RAMP', T=167.5000, F=86.2479, /
&RAMP ID='CONE-RAMP', T=167.6000, F=86.2376, /
&RAMP ID='CONE-RAMP', T=167.7000, F=86.2256, /
&RAMP ID='CONE-RAMP', T=167.8000, F=86.2120, /
&RAMP ID='CONE-RAMP', T=167.9000, F=86.1966, /
&RAMP ID='CONE-RAMP', T=168.0000, F=86.1796, /
&RAMP ID='CONE-RAMP', T=168.1000, F=86.1609, /
&RAMP ID='CONE-RAMP', T=168.2000, F=86.1427, /
&RAMP ID='CONE-RAMP', T=168.3000, F=86.1248, /
&RAMP ID='CONE-RAMP', T=168.4000, F=86.1071, /
&RAMP ID='CONE-RAMP', T=168.5000, F=86.0898, /
&RAMP ID='CONE-RAMP', T=168.6000, F=86.0728, /
&RAMP ID='CONE-RAMP', T=168.7000, F=86.0560, /
&RAMP ID='CONE-RAMP', T=168.8000, F=86.0396, /
&RAMP ID='CONE-RAMP', T=168.9000, F=86.0235, /
&RAMP ID='CONE-RAMP', T=169.0000, F=86.0076, /
&RAMP ID='CONE-RAMP', T=169.1000, F=85.9921, /
&RAMP ID='CONE-RAMP', T=169.2000, F=85.9759, /
&RAMP ID='CONE-RAMP', T=169.3000, F=85.9593, /
&RAMP ID='CONE-RAMP', T=169.4000, F=85.9422, /
&RAMP ID='CONE-RAMP', T=169.5000, F=85.9246, /
&RAMP ID='CONE-RAMP', T=169.6000, F=85.9064, /
&RAMP ID='CONE-RAMP', T=169.7000, F=85.8878, /
&RAMP ID='CONE-RAMP', T=169.8000, F=85.8687, /
&RAMP ID='CONE-RAMP', T=169.9000, F=85.8491, /
&RAMP ID='CONE-RAMP', T=170.0000, F=85.8290, /
&RAMP ID='CONE-RAMP', T=170.1000, F=85.8084, /
&RAMP ID='CONE-RAMP', T=170.2000, F=85.7879, /
&RAMP ID='CONE-RAMP', T=170.3000, F=85.7695, /
&RAMP ID='CONE-RAMP', T=170.4000, F=85.7532, /
&RAMP ID='CONE-RAMP', T=170.5000, F=85.7389, /
&RAMP ID='CONE-RAMP', T=170.6000, F=85.7267, /
&RAMP ID='CONE-RAMP', T=170.7000, F=85.7166, /
&RAMP ID='CONE-RAMP', T=170.8000, F=85.7086, /
&RAMP ID='CONE-RAMP', T=170.9000, F=85.7027, /
&RAMP ID='CONE-RAMP', T=171.0000, F=85.6988, /
&RAMP ID='CONE-RAMP', T=171.1000, F=85.6970, /
&RAMP ID='CONE-RAMP', T=171.2000, F=85.6978, /
&RAMP ID='CONE-RAMP', T=171.3000, F=85.7004, /
&RAMP ID='CONE-RAMP', T=171.4000, F=85.7048, /
&RAMP ID='CONE-RAMP', T=171.5000, F=85.7109, /
&RAMP ID='CONE-RAMP', T=171.6000, F=85.7188, /
&RAMP ID='CONE-RAMP', T=171.7000, F=85.7285, /
&RAMP ID='CONE-RAMP', T=171.8000, F=85.7400, /
&RAMP ID='CONE-RAMP', T=171.9000, F=85.7533, /
&RAMP ID='CONE-RAMP', T=172.0000, F=85.7683, /
&RAMP ID='CONE-RAMP', T=172.1000, F=85.7851, /
&RAMP ID='CONE-RAMP', T=172.2000, F=85.8018, /
&RAMP ID='CONE-RAMP', T=172.3000, F=85.8164, /
&RAMP ID='CONE-RAMP', T=172.4000, F=85.8291, /
&RAMP ID='CONE-RAMP', T=172.5000, F=85.8398, /
&RAMP ID='CONE-RAMP', T=172.6000, F=85.8485, /
&RAMP ID='CONE-RAMP', T=172.7000, F=85.8552, /
&RAMP ID='CONE-RAMP', T=172.8000, F=85.8600, /
&RAMP ID='CONE-RAMP', T=172.9000, F=85.8628, /
&RAMP ID='CONE-RAMP', T=173.0000, F=85.8636, /
&RAMP ID='CONE-RAMP', T=173.1000, F=85.8624, /
&RAMP ID='CONE-RAMP', T=173.2000, F=85.8594, /
&RAMP ID='CONE-RAMP', T=173.3000, F=85.8546, /
&RAMP ID='CONE-RAMP', T=173.4000, F=85.8478, /
&RAMP ID='CONE-RAMP', T=173.5000, F=85.8392, /
&RAMP ID='CONE-RAMP', T=173.6000, F=85.8287, /
&RAMP ID='CONE-RAMP', T=173.7000, F=85.8163, /
&RAMP ID='CONE-RAMP', T=173.8000, F=85.8021, /
&RAMP ID='CONE-RAMP', T=173.9000, F=85.7859, /
&RAMP ID='CONE-RAMP', T=174.0000, F=85.7679, /
&RAMP ID='CONE-RAMP', T=174.1000, F=85.7480, /
&RAMP ID='CONE-RAMP', T=174.2000, F=85.7281, /
&RAMP ID='CONE-RAMP', T=174.3000, F=85.7084, /
&RAMP ID='CONE-RAMP', T=174.4000, F=85.6889, /
&RAMP ID='CONE-RAMP', T=174.5000, F=85.6696, /
&RAMP ID='CONE-RAMP', T=174.6000, F=85.6505, /
&RAMP ID='CONE-RAMP', T=174.7000, F=85.6316, /
&RAMP ID='CONE-RAMP', T=174.8000, F=85.6129, /
&RAMP ID='CONE-RAMP', T=174.9000, F=85.5944, /
&RAMP ID='CONE-RAMP', T=175.0000, F=85.5760, /
&RAMP ID='CONE-RAMP', T=175.1000, F=85.5579, /
&RAMP ID='CONE-RAMP', T=175.2000, F=85.5398, /
&RAMP ID='CONE-RAMP', T=175.3000, F=85.5218, /
&RAMP ID='CONE-RAMP', T=175.4000, F=85.5039, /
&RAMP ID='CONE-RAMP', T=175.5000, F=85.4860, /
&RAMP ID='CONE-RAMP', T=175.6000, F=85.4683, /
&RAMP ID='CONE-RAMP', T=175.7000, F=85.4507, /
&RAMP ID='CONE-RAMP', T=175.8000, F=85.4332, /
&RAMP ID='CONE-RAMP', T=175.9000, F=85.4157, /
&RAMP ID='CONE-RAMP', T=176.0000, F=85.3984, /
&RAMP ID='CONE-RAMP', T=176.1000, F=85.3812, /
&RAMP ID='CONE-RAMP', T=176.2000, F=85.3651, /
&RAMP ID='CONE-RAMP', T=176.3000, F=85.3519, /
&RAMP ID='CONE-RAMP', T=176.4000, F=85.3414, /
&RAMP ID='CONE-RAMP', T=176.5000, F=85.3337, /
&RAMP ID='CONE-RAMP', T=176.6000, F=85.3287, /
&RAMP ID='CONE-RAMP', T=176.7000, F=85.3265, /
&RAMP ID='CONE-RAMP', T=176.8000, F=85.3271, /
&RAMP ID='CONE-RAMP', T=176.9000, F=85.3305, /
&RAMP ID='CONE-RAMP', T=177.0000, F=85.3366, /
&RAMP ID='CONE-RAMP', T=177.1000, F=85.3455, /
&RAMP ID='CONE-RAMP', T=177.2000, F=85.3530, /
&RAMP ID='CONE-RAMP', T=177.3000, F=85.3595, /
&RAMP ID='CONE-RAMP', T=177.4000, F=85.3651, /
&RAMP ID='CONE-RAMP', T=177.5000, F=85.3699, /
&RAMP ID='CONE-RAMP', T=177.6000, F=85.3738, /
&RAMP ID='CONE-RAMP', T=177.7000, F=85.3767, /
&RAMP ID='CONE-RAMP', T=177.8000, F=85.3788, /
&RAMP ID='CONE-RAMP', T=177.9000, F=85.3800, /
&RAMP ID='CONE-RAMP', T=178.0000, F=85.3803, /
&RAMP ID='CONE-RAMP', T=178.1000, F=85.3797, /
&RAMP ID='CONE-RAMP', T=178.2000, F=85.3802, /
&RAMP ID='CONE-RAMP', T=178.3000, F=85.3796, /
&RAMP ID='CONE-RAMP', T=178.4000, F=85.3779, /
&RAMP ID='CONE-RAMP', T=178.5000, F=85.3751, /
&RAMP ID='CONE-RAMP', T=178.6000, F=85.3713, /
&RAMP ID='CONE-RAMP', T=178.7000, F=85.3663, /
&RAMP ID='CONE-RAMP', T=178.8000, F=85.3603, /
&RAMP ID='CONE-RAMP', T=178.9000, F=85.3532, /
&RAMP ID='CONE-RAMP', T=179.0000, F=85.3450, /
&RAMP ID='CONE-RAMP', T=179.1000, F=85.3356, /
&RAMP ID='CONE-RAMP', T=179.2000, F=85.3249, /
&RAMP ID='CONE-RAMP', T=179.3000, F=85.3135, /
&RAMP ID='CONE-RAMP', T=179.4000, F=85.3015, /
&RAMP ID='CONE-RAMP', T=179.5000, F=85.2889, /
&RAMP ID='CONE-RAMP', T=179.6000, F=85.2757, /
&RAMP ID='CONE-RAMP', T=179.7000, F=85.2620, /
&RAMP ID='CONE-RAMP', T=179.8000, F=85.2476, /
&RAMP ID='CONE-RAMP', T=179.9000, F=85.2327, /
&RAMP ID='CONE-RAMP', T=180.0000, F=85.2171, /
&RAMP ID='CONE-RAMP', T=180.1000, F=85.2010, /
&RAMP ID='CONE-RAMP', T=180.2000, F=85.1845, /
&RAMP ID='CONE-RAMP', T=180.3000, F=85.1669, /
&RAMP ID='CONE-RAMP', T=180.4000, F=85.1484, /
&RAMP ID='CONE-RAMP', T=180.5000, F=85.1289, /
&RAMP ID='CONE-RAMP', T=180.6000, F=85.1084, /
&RAMP ID='CONE-RAMP', T=180.7000, F=85.0869, /
&RAMP ID='CONE-RAMP', T=180.8000, F=85.0645, /
&RAMP ID='CONE-RAMP', T=180.9000, F=85.0410, /
&RAMP ID='CONE-RAMP', T=181.0000, F=85.0165, /
&RAMP ID='CONE-RAMP', T=181.1000, F=84.9911, /
&RAMP ID='CONE-RAMP', T=181.2000, F=84.9665, /
&RAMP ID='CONE-RAMP', T=181.3000, F=84.9424, /
&RAMP ID='CONE-RAMP', T=181.4000, F=84.9186, /
&RAMP ID='CONE-RAMP', T=181.5000, F=84.8952, /
&RAMP ID='CONE-RAMP', T=181.6000, F=84.8723, /
&RAMP ID='CONE-RAMP', T=181.7000, F=84.8497, /
&RAMP ID='CONE-RAMP', T=181.8000, F=84.8275, /
&RAMP ID='CONE-RAMP', T=181.9000, F=84.8057, /
&RAMP ID='CONE-RAMP', T=182.0000, F=84.7844, /
&RAMP ID='CONE-RAMP', T=182.1000, F=84.7634, /
&RAMP ID='CONE-RAMP', T=182.2000, F=84.7420, /
&RAMP ID='CONE-RAMP', T=182.3000, F=84.7222, /
&RAMP ID='CONE-RAMP', T=182.4000, F=84.7040, /
&RAMP ID='CONE-RAMP', T=182.5000, F=84.6873, /
&RAMP ID='CONE-RAMP', T=182.6000, F=84.6723, /
&RAMP ID='CONE-RAMP', T=182.7000, F=84.6588, /
&RAMP ID='CONE-RAMP', T=182.8000, F=84.6469, /
&RAMP ID='CONE-RAMP', T=182.9000, F=84.6366, /
&RAMP ID='CONE-RAMP', T=183.0000, F=84.6279, /
&RAMP ID='CONE-RAMP', T=183.1000, F=84.6208, /
&RAMP ID='CONE-RAMP', T=183.2000, F=84.6142, /
&RAMP ID='CONE-RAMP', T=183.3000, F=84.6078, /
&RAMP ID='CONE-RAMP', T=183.4000, F=84.6018, /
&RAMP ID='CONE-RAMP', T=183.5000, F=84.5960, /
&RAMP ID='CONE-RAMP', T=183.6000, F=84.5906, /
&RAMP ID='CONE-RAMP', T=183.7000, F=84.5854, /
&RAMP ID='CONE-RAMP', T=183.8000, F=84.5806, /
&RAMP ID='CONE-RAMP', T=183.9000, F=84.5760, /
&RAMP ID='CONE-RAMP', T=184.0000, F=84.5718, /
&RAMP ID='CONE-RAMP', T=184.1000, F=84.5678, /
&RAMP ID='CONE-RAMP', T=184.2000, F=84.5625, /
&RAMP ID='CONE-RAMP', T=184.3000, F=84.5539, /
&RAMP ID='CONE-RAMP', T=184.4000, F=84.5420, /
&RAMP ID='CONE-RAMP', T=184.5000, F=84.5268, /
&RAMP ID='CONE-RAMP', T=184.6000, F=84.5084, /
&RAMP ID='CONE-RAMP', T=184.7000, F=84.4867, /
&RAMP ID='CONE-RAMP', T=184.8000, F=84.4618, /
&RAMP ID='CONE-RAMP', T=184.9000, F=84.4336, /
&RAMP ID='CONE-RAMP', T=185.0000, F=84.4021, /
&RAMP ID='CONE-RAMP', T=185.1000, F=84.3673, /
&RAMP ID='CONE-RAMP', T=185.2000, F=84.3316, /
&RAMP ID='CONE-RAMP', T=185.3000, F=84.2950, /
&RAMP ID='CONE-RAMP', T=185.4000, F=84.2577, /
&RAMP ID='CONE-RAMP', T=185.5000, F=84.2196, /
&RAMP ID='CONE-RAMP', T=185.6000, F=84.1807, /
&RAMP ID='CONE-RAMP', T=185.7000, F=84.1410, /
&RAMP ID='CONE-RAMP', T=185.8000, F=84.1005, /
&RAMP ID='CONE-RAMP', T=185.9000, F=84.0592, /
&RAMP ID='CONE-RAMP', T=186.0000, F=84.0171, /
&RAMP ID='CONE-RAMP', T=186.1000, F=83.9743, /
&RAMP ID='CONE-RAMP', T=186.2000, F=83.9313, /
&RAMP ID='CONE-RAMP', T=186.3000, F=83.8871, /
&RAMP ID='CONE-RAMP', T=186.4000, F=83.8418, /
&RAMP ID='CONE-RAMP', T=186.5000, F=83.7952, /
&RAMP ID='CONE-RAMP', T=186.6000, F=83.7475, /
&RAMP ID='CONE-RAMP', T=186.7000, F=83.6986, /
&RAMP ID='CONE-RAMP', T=186.8000, F=83.6485, /
&RAMP ID='CONE-RAMP', T=186.9000, F=83.5972, /
&RAMP ID='CONE-RAMP', T=187.0000, F=83.5448, /
&RAMP ID='CONE-RAMP', T=187.1000, F=83.4911, /
&RAMP ID='CONE-RAMP', T=187.2000, F=83.4370, /
&RAMP ID='CONE-RAMP', T=187.3000, F=83.3868, /
&RAMP ID='CONE-RAMP', T=187.4000, F=83.3405, /
&RAMP ID='CONE-RAMP', T=187.5000, F=83.2980, /
&RAMP ID='CONE-RAMP', T=187.6000, F=83.2594, /
&RAMP ID='CONE-RAMP', T=187.7000, F=83.2247, /
&RAMP ID='CONE-RAMP', T=187.8000, F=83.1938, /
&RAMP ID='CONE-RAMP', T=187.9000, F=83.1667, /
&RAMP ID='CONE-RAMP', T=188.0000, F=83.1436, /
&RAMP ID='CONE-RAMP', T=188.1000, F=83.1243, /
&RAMP ID='CONE-RAMP', T=188.2000, F=83.1075, /
&RAMP ID='CONE-RAMP', T=188.3000, F=83.0914, /
&RAMP ID='CONE-RAMP', T=188.4000, F=83.0758, /
&RAMP ID='CONE-RAMP', T=188.5000, F=83.0609, /
&RAMP ID='CONE-RAMP', T=188.6000, F=83.0465, /
&RAMP ID='CONE-RAMP', T=188.7000, F=83.0328, /
&RAMP ID='CONE-RAMP', T=188.8000, F=83.0196, /
&RAMP ID='CONE-RAMP', T=188.9000, F=83.0070, /
&RAMP ID='CONE-RAMP', T=189.0000, F=82.9950, /
&RAMP ID='CONE-RAMP', T=189.1000, F=82.9837, /
&RAMP ID='CONE-RAMP', T=189.2000, F=82.9711, /
&RAMP ID='CONE-RAMP', T=189.3000, F=82.9577, /
&RAMP ID='CONE-RAMP', T=189.4000, F=82.9436, /
&RAMP ID='CONE-RAMP', T=189.5000, F=82.9286, /
&RAMP ID='CONE-RAMP', T=189.6000, F=82.9129, /
&RAMP ID='CONE-RAMP', T=189.7000, F=82.8963, /
&RAMP ID='CONE-RAMP', T=189.8000, F=82.8790, /
&RAMP ID='CONE-RAMP', T=189.9000, F=82.8609, /
&RAMP ID='CONE-RAMP', T=190.0000, F=82.8420, /
&RAMP ID='CONE-RAMP', T=190.1000, F=82.8223, /
&RAMP ID='CONE-RAMP', T=190.2000, F=82.8031, /
&RAMP ID='CONE-RAMP', T=190.3000, F=82.7842, /
&RAMP ID='CONE-RAMP', T=190.4000, F=82.7655, /
&RAMP ID='CONE-RAMP', T=190.5000, F=82.7472, /
&RAMP ID='CONE-RAMP', T=190.6000, F=82.7292, /
&RAMP ID='CONE-RAMP', T=190.7000, F=82.7115, /
&RAMP ID='CONE-RAMP', T=190.8000, F=82.6941, /
&RAMP ID='CONE-RAMP', T=190.9000, F=82.6769, /
&RAMP ID='CONE-RAMP', T=191.0000, F=82.6601, /
&RAMP ID='CONE-RAMP', T=191.1000, F=82.6436, /
&RAMP ID='CONE-RAMP', T=191.2000, F=82.6283, /
&RAMP ID='CONE-RAMP', T=191.3000, F=82.6125, /
&RAMP ID='CONE-RAMP', T=191.4000, F=82.5960, /
&RAMP ID='CONE-RAMP', T=191.5000, F=82.5790, /
&RAMP ID='CONE-RAMP', T=191.6000, F=82.5614, /
&RAMP ID='CONE-RAMP', T=191.7000, F=82.5432, /
&RAMP ID='CONE-RAMP', T=191.8000, F=82.5244, /
&RAMP ID='CONE-RAMP', T=191.9000, F=82.5050, /
&RAMP ID='CONE-RAMP', T=192.0000, F=82.4850, /
&RAMP ID='CONE-RAMP', T=192.1000, F=82.4644, /
&RAMP ID='CONE-RAMP', T=192.2000, F=82.4427, /
&RAMP ID='CONE-RAMP', T=192.3000, F=82.4207, /
&RAMP ID='CONE-RAMP', T=192.4000, F=82.3984, /
&RAMP ID='CONE-RAMP', T=192.5000, F=82.3758, /
&RAMP ID='CONE-RAMP', T=192.6000, F=82.3530, /
&RAMP ID='CONE-RAMP', T=192.7000, F=82.3298, /
&RAMP ID='CONE-RAMP', T=192.8000, F=82.3063, /
&RAMP ID='CONE-RAMP', T=192.9000, F=82.2826, /
&RAMP ID='CONE-RAMP', T=193.0000, F=82.2585, /
&RAMP ID='CONE-RAMP', T=193.1000, F=82.2342, /
&RAMP ID='CONE-RAMP', T=193.2000, F=82.2099, /
&RAMP ID='CONE-RAMP', T=193.3000, F=82.1868, /
&RAMP ID='CONE-RAMP', T=193.4000, F=82.1650, /
&RAMP ID='CONE-RAMP', T=193.5000, F=82.1443, /
&RAMP ID='CONE-RAMP', T=193.6000, F=82.1248, /
&RAMP ID='CONE-RAMP', T=193.7000, F=82.1064, /
&RAMP ID='CONE-RAMP', T=193.8000, F=82.0893, /
&RAMP ID='CONE-RAMP', T=193.9000, F=82.0734, /
&RAMP ID='CONE-RAMP', T=194.0000, F=82.0586, /
&RAMP ID='CONE-RAMP', T=194.1000, F=82.0450, /
&RAMP ID='CONE-RAMP', T=194.2000, F=82.0320, /
&RAMP ID='CONE-RAMP', T=194.3000, F=82.0211, /
&RAMP ID='CONE-RAMP', T=194.4000, F=82.0124, /
&RAMP ID='CONE-RAMP', T=194.5000, F=82.0058, /
&RAMP ID='CONE-RAMP', T=194.6000, F=82.0015, /
&RAMP ID='CONE-RAMP', T=194.7000, F=81.9993, /
&RAMP ID='CONE-RAMP', T=194.8000, F=81.9993, /
&RAMP ID='CONE-RAMP', T=194.9000, F=82.0015, /
&RAMP ID='CONE-RAMP', T=195.0000, F=82.0058, /
&RAMP ID='CONE-RAMP', T=195.1000, F=82.0124, /
&RAMP ID='CONE-RAMP', T=195.2000, F=82.0185, /
&RAMP ID='CONE-RAMP', T=195.3000, F=82.0220, /
&RAMP ID='CONE-RAMP', T=195.4000, F=82.0228, /
&RAMP ID='CONE-RAMP', T=195.5000, F=82.0209, /
&RAMP ID='CONE-RAMP', T=195.6000, F=82.0163, /
&RAMP ID='CONE-RAMP', T=195.7000, F=82.0091, /
&RAMP ID='CONE-RAMP', T=195.8000, F=81.9992, /
&RAMP ID='CONE-RAMP', T=195.9000, F=81.9866, /
&RAMP ID='CONE-RAMP', T=196.0000, F=81.9714, /
&RAMP ID='CONE-RAMP', T=196.1000, F=81.9535, /
&RAMP ID='CONE-RAMP', T=196.2000, F=81.9359, /
&RAMP ID='CONE-RAMP', T=196.3000, F=81.9181, /
&RAMP ID='CONE-RAMP', T=196.4000, F=81.9000, /
&RAMP ID='CONE-RAMP', T=196.5000, F=81.8816, /
&RAMP ID='CONE-RAMP', T=196.6000, F=81.8629, /
&RAMP ID='CONE-RAMP', T=196.7000, F=81.8439, /
&RAMP ID='CONE-RAMP', T=196.8000, F=81.8246, /
&RAMP ID='CONE-RAMP', T=196.9000, F=81.8050, /
&RAMP ID='CONE-RAMP', T=197.0000, F=81.7850, /
&RAMP ID='CONE-RAMP', T=197.1000, F=81.7649, /
&RAMP ID='CONE-RAMP', T=197.2000, F=81.7436, /
&RAMP ID='CONE-RAMP', T=197.3000, F=81.7204, /
&RAMP ID='CONE-RAMP', T=197.4000, F=81.6953, /
&RAMP ID='CONE-RAMP', T=197.5000, F=81.6684, /
&RAMP ID='CONE-RAMP', T=197.6000, F=81.6396, /
&RAMP ID='CONE-RAMP', T=197.7000, F=81.6089, /
&RAMP ID='CONE-RAMP', T=197.8000, F=81.5763, /
&RAMP ID='CONE-RAMP', T=197.9000, F=81.5419, /
&RAMP ID='CONE-RAMP', T=198.0000, F=81.5055, /
&RAMP ID='CONE-RAMP', T=198.1000, F=81.4673, /
&RAMP ID='CONE-RAMP', T=198.2000, F=81.4292, /
&RAMP ID='CONE-RAMP', T=198.3000, F=81.3925, /
&RAMP ID='CONE-RAMP', T=198.4000, F=81.3571, /
&RAMP ID='CONE-RAMP', T=198.5000, F=81.3232, /
&RAMP ID='CONE-RAMP', T=198.6000, F=81.2906, /
&RAMP ID='CONE-RAMP', T=198.7000, F=81.2594, /
&RAMP ID='CONE-RAMP', T=198.8000, F=81.2296, /
&RAMP ID='CONE-RAMP', T=198.9000, F=81.2012, /
&RAMP ID='CONE-RAMP', T=199.0000, F=81.1742, /
&RAMP ID='CONE-RAMP', T=199.1000, F=81.1485, /
&RAMP ID='CONE-RAMP', T=199.2000, F=81.1234, /
&RAMP ID='CONE-RAMP', T=199.3000, F=81.1005, /
&RAMP ID='CONE-RAMP', T=199.4000, F=81.0799, /
&RAMP ID='CONE-RAMP', T=199.5000, F=81.0616, /
&RAMP ID='CONE-RAMP', T=199.6000, F=81.0455, /
&RAMP ID='CONE-RAMP', T=199.7000, F=81.0318, /
&RAMP ID='CONE-RAMP', T=199.8000, F=81.0203, /
&RAMP ID='CONE-RAMP', T=199.9000, F=81.0111, /
&RAMP ID='CONE-RAMP', T=200.0000, F=81.0042, /
&RAMP ID='CONE-RAMP', T=200.1000, F=80.9995, /
&RAMP ID='CONE-RAMP', T=200.2000, F=80.9956, /
&RAMP ID='CONE-RAMP', T=200.3000, F=80.9913, /
&RAMP ID='CONE-RAMP', T=200.4000, F=80.9864, /
&RAMP ID='CONE-RAMP', T=200.5000, F=80.9811, /
&RAMP ID='CONE-RAMP', T=200.6000, F=80.9752, /
&RAMP ID='CONE-RAMP', T=200.7000, F=80.9689, /
&RAMP ID='CONE-RAMP', T=200.8000, F=80.9621, /
&RAMP ID='CONE-RAMP', T=200.9000, F=80.9548, /
&RAMP ID='CONE-RAMP', T=201.0000, F=80.9469, /
&RAMP ID='CONE-RAMP', T=201.1000, F=80.9386, /
&RAMP ID='CONE-RAMP', T=201.2000, F=80.9291, /
&RAMP ID='CONE-RAMP', T=201.3000, F=80.9174, /
&RAMP ID='CONE-RAMP', T=201.4000, F=80.9036, /
&RAMP ID='CONE-RAMP', T=201.5000, F=80.8875, /
&RAMP ID='CONE-RAMP', T=201.6000, F=80.8693, /
&RAMP ID='CONE-RAMP', T=201.7000, F=80.8489, /
&RAMP ID='CONE-RAMP', T=201.8000, F=80.8263, /
&RAMP ID='CONE-RAMP', T=201.9000, F=80.8016, /
&RAMP ID='CONE-RAMP', T=202.0000, F=80.7747, /
&RAMP ID='CONE-RAMP', T=202.1000, F=80.7455, /
&RAMP ID='CONE-RAMP', T=202.2000, F=80.7151, /
&RAMP ID='CONE-RAMP', T=202.3000, F=80.6840, /
&RAMP ID='CONE-RAMP', T=202.4000, F=80.6520, /
&RAMP ID='CONE-RAMP', T=202.5000, F=80.6192, /
&RAMP ID='CONE-RAMP', T=202.6000, F=80.5856, /
&RAMP ID='CONE-RAMP', T=202.7000, F=80.5513, /
&RAMP ID='CONE-RAMP', T=202.8000, F=80.5161, /
&RAMP ID='CONE-RAMP', T=202.9000, F=80.4802, /
&RAMP ID='CONE-RAMP', T=203.0000, F=80.4435, /
&RAMP ID='CONE-RAMP', T=203.1000, F=80.4059, /
&RAMP ID='CONE-RAMP', T=203.2000, F=80.3694, /
&RAMP ID='CONE-RAMP', T=203.3000, F=80.3335, /
&RAMP ID='CONE-RAMP', T=203.4000, F=80.2981, /
&RAMP ID='CONE-RAMP', T=203.5000, F=80.2634, /
&RAMP ID='CONE-RAMP', T=203.6000, F=80.2292, /
&RAMP ID='CONE-RAMP', T=203.7000, F=80.1956, /
&RAMP ID='CONE-RAMP', T=203.8000, F=80.1627, /
&RAMP ID='CONE-RAMP', T=203.9000, F=80.1303, /
&RAMP ID='CONE-RAMP', T=204.0000, F=80.0985, /
&RAMP ID='CONE-RAMP', T=204.1000, F=80.0673, /
&RAMP ID='CONE-RAMP', T=204.2000, F=80.0363, /
&RAMP ID='CONE-RAMP', T=204.3000, F=80.0062, /
&RAMP ID='CONE-RAMP', T=204.4000, F=79.9770, /
&RAMP ID='CONE-RAMP', T=204.5000, F=79.9487, /
&RAMP ID='CONE-RAMP', T=204.6000, F=79.9213, /
&RAMP ID='CONE-RAMP', T=204.7000, F=79.8948, /
&RAMP ID='CONE-RAMP', T=204.8000, F=79.8691, /
&RAMP ID='CONE-RAMP', T=204.9000, F=79.8444, /
&RAMP ID='CONE-RAMP', T=205.0000, F=79.8205, /
&RAMP ID='CONE-RAMP', T=205.1000, F=79.7975, /
&RAMP ID='CONE-RAMP', T=205.2000, F=79.7750, /
&RAMP ID='CONE-RAMP', T=205.3000, F=79.7553, /
&RAMP ID='CONE-RAMP', T=205.4000, F=79.7387, /
&RAMP ID='CONE-RAMP', T=205.5000, F=79.7250, /
&RAMP ID='CONE-RAMP', T=205.6000, F=79.7144, /
&RAMP ID='CONE-RAMP', T=205.7000, F=79.7066, /
&RAMP ID='CONE-RAMP', T=205.8000, F=79.7019, /
&RAMP ID='CONE-RAMP', T=205.9000, F=79.7001, /
&RAMP ID='CONE-RAMP', T=206.0000, F=79.7013, /
&RAMP ID='CONE-RAMP', T=206.1000, F=79.7054, /
&RAMP ID='CONE-RAMP', T=206.2000, F=79.7109, /
&RAMP ID='CONE-RAMP', T=206.3000, F=79.7146, /
&RAMP ID='CONE-RAMP', T=206.4000, F=79.7164, /
&RAMP ID='CONE-RAMP', T=206.5000, F=79.7165, /
&RAMP ID='CONE-RAMP', T=206.6000, F=79.7149, /
&RAMP ID='CONE-RAMP', T=206.7000, F=79.7114, /
&RAMP ID='CONE-RAMP', T=206.8000, F=79.7061, /
&RAMP ID='CONE-RAMP', T=206.9000, F=79.6991, /
&RAMP ID='CONE-RAMP', T=207.0000, F=79.6903, /
&RAMP ID='CONE-RAMP', T=207.1000, F=79.6797, /
&RAMP ID='CONE-RAMP', T=207.2000, F=79.6671, /
&RAMP ID='CONE-RAMP', T=207.3000, F=79.6534, /
&RAMP ID='CONE-RAMP', T=207.4000, F=79.6384, /
&RAMP ID='CONE-RAMP', T=207.5000, F=79.6223, /
&RAMP ID='CONE-RAMP', T=207.6000, F=79.6050, /
&RAMP ID='CONE-RAMP', T=207.7000, F=79.5864, /
&RAMP ID='CONE-RAMP', T=207.8000, F=79.5667, /
&RAMP ID='CONE-RAMP', T=207.9000, F=79.5458, /
&RAMP ID='CONE-RAMP', T=208.0000, F=79.5238, /
&RAMP ID='CONE-RAMP', T=208.1000, F=79.5005, /
&RAMP ID='CONE-RAMP', T=208.2000, F=79.4778, /
&RAMP ID='CONE-RAMP', T=208.3000, F=79.4538, /
&RAMP ID='CONE-RAMP', T=208.4000, F=79.4283, /
&RAMP ID='CONE-RAMP', T=208.5000, F=79.4015, /
&RAMP ID='CONE-RAMP', T=208.6000, F=79.3733, /
&RAMP ID='CONE-RAMP', T=208.7000, F=79.3437, /
&RAMP ID='CONE-RAMP', T=208.8000, F=79.3127, /
&RAMP ID='CONE-RAMP', T=208.9000, F=79.2803, /
&RAMP ID='CONE-RAMP', T=209.0000, F=79.2465, /
&RAMP ID='CONE-RAMP', T=209.1000, F=79.2114, /
&RAMP ID='CONE-RAMP', T=209.2000, F=79.1750, /
&RAMP ID='CONE-RAMP', T=209.3000, F=79.1381, /
&RAMP ID='CONE-RAMP', T=209.4000, F=79.1009, /
&RAMP ID='CONE-RAMP', T=209.5000, F=79.0633, /
&RAMP ID='CONE-RAMP', T=209.6000, F=79.0252, /
&RAMP ID='CONE-RAMP', T=209.7000, F=78.9868, /
&RAMP ID='CONE-RAMP', T=209.8000, F=78.9480, /
&RAMP ID='CONE-RAMP', T=209.9000, F=78.9088, /
&RAMP ID='CONE-RAMP', T=210.0000, F=78.8692, /
&RAMP ID='CONE-RAMP', T=210.1000, F=78.8292, /
&RAMP ID='CONE-RAMP', T=210.2000, F=78.7889, /
&RAMP ID='CONE-RAMP', T=210.3000, F=78.7498, /
&RAMP ID='CONE-RAMP', T=210.4000, F=78.7119, /
&RAMP ID='CONE-RAMP', T=210.5000, F=78.6751, /
&RAMP ID='CONE-RAMP', T=210.6000, F=78.6396, /
&RAMP ID='CONE-RAMP', T=210.7000, F=78.6052, /
&RAMP ID='CONE-RAMP', T=210.8000, F=78.5721, /
&RAMP ID='CONE-RAMP', T=210.9000, F=78.5401, /
&RAMP ID='CONE-RAMP', T=211.0000, F=78.5093, /
&RAMP ID='CONE-RAMP', T=211.1000, F=78.4797, /
&RAMP ID='CONE-RAMP', T=211.2000, F=78.4516, /
&RAMP ID='CONE-RAMP', T=211.3000, F=78.4256, /
&RAMP ID='CONE-RAMP', T=211.4000, F=78.4019, /
&RAMP ID='CONE-RAMP', T=211.5000, F=78.3803, /
&RAMP ID='CONE-RAMP', T=211.6000, F=78.3609, /
&RAMP ID='CONE-RAMP', T=211.7000, F=78.3437, /
&RAMP ID='CONE-RAMP', T=211.8000, F=78.3286, /
&RAMP ID='CONE-RAMP', T=211.9000, F=78.3157, /
&RAMP ID='CONE-RAMP', T=212.0000, F=78.3050, /
&RAMP ID='CONE-RAMP', T=212.1000, F=78.2965, /
&RAMP ID='CONE-RAMP', T=212.2000, F=78.2880, /
&RAMP ID='CONE-RAMP', T=212.3000, F=78.2786, /
&RAMP ID='CONE-RAMP', T=212.4000, F=78.2683, /
&RAMP ID='CONE-RAMP', T=212.5000, F=78.2571, /
&RAMP ID='CONE-RAMP', T=212.6000, F=78.2450, /
&RAMP ID='CONE-RAMP', T=212.7000, F=78.2321, /
&RAMP ID='CONE-RAMP', T=212.8000, F=78.2182, /
&RAMP ID='CONE-RAMP', T=212.9000, F=78.2035, /
&RAMP ID='CONE-RAMP', T=213.0000, F=78.1878, /
&RAMP ID='CONE-RAMP', T=213.1000, F=78.1713, /
&RAMP ID='CONE-RAMP', T=213.2000, F=78.1543, /
&RAMP ID='CONE-RAMP', T=213.3000, F=78.1350, /
&RAMP ID='CONE-RAMP', T=213.4000, F=78.1134, /
&RAMP ID='CONE-RAMP', T=213.5000, F=78.0895, /
&RAMP ID='CONE-RAMP', T=213.6000, F=78.0634, /
&RAMP ID='CONE-RAMP', T=213.7000, F=78.0350, /
&RAMP ID='CONE-RAMP', T=213.8000, F=78.0043, /
&RAMP ID='CONE-RAMP', T=213.9000, F=77.9713, /
&RAMP ID='CONE-RAMP', T=214.0000, F=77.9360, /
&RAMP ID='CONE-RAMP', T=214.1000, F=77.8985, /
&RAMP ID='CONE-RAMP', T=214.2000, F=77.1144, /
&RAMP ID='CONE-RAMP', T=214.3000, F=76.3295, /
&RAMP ID='CONE-RAMP', T=214.4000, F=75.5440, /
&RAMP ID='CONE-RAMP', T=214.5000, F=74.7577, /
&RAMP ID='CONE-RAMP', T=214.6000, F=73.9708, /
&RAMP ID='CONE-RAMP', T=214.7000, F=73.1832, /
&RAMP ID='CONE-RAMP', T=214.8000, F=72.3949, /
&RAMP ID='CONE-RAMP', T=214.9000, F=71.6058, /
&RAMP ID='CONE-RAMP', T=215.0000, F=70.8161, /
&RAMP ID='CONE-RAMP', T=215.1000, F=70.0257, /
&RAMP ID='CONE-RAMP', T=215.2000, F=69.2347, /
&RAMP ID='CONE-RAMP', T=215.3000, F=68.4434, /
&RAMP ID='CONE-RAMP', T=215.4000, F=67.6519, /
&RAMP ID='CONE-RAMP', T=215.5000, F=66.8602, /
&RAMP ID='CONE-RAMP', T=215.6000, F=66.0683, /
&RAMP ID='CONE-RAMP', T=215.7000, F=65.2762, /
&RAMP ID='CONE-RAMP', T=215.8000, F=64.4840, /
&RAMP ID='CONE-RAMP', T=215.9000, F=63.6915, /
&RAMP ID='CONE-RAMP', T=216.0000, F=62.8988, /
&RAMP ID='CONE-RAMP', T=216.1000, F=62.1059, /
&RAMP ID='CONE-RAMP', T=216.2000, F=61.3129, /
&RAMP ID='CONE-RAMP', T=216.3000, F=60.5213, /
&RAMP ID='CONE-RAMP', T=216.4000, F=59.7312, /
&RAMP ID='CONE-RAMP', T=216.5000, F=58.9426, /
&RAMP ID='CONE-RAMP', T=216.6000, F=58.1554, /
&RAMP ID='CONE-RAMP', T=216.7000, F=57.3698, /
&RAMP ID='CONE-RAMP', T=216.8000, F=56.5856, /
&RAMP ID='CONE-RAMP', T=216.9000, F=55.8030, /
&RAMP ID='CONE-RAMP', T=217.0000, F=55.0218, /
&RAMP ID='CONE-RAMP', T=217.1000, F=54.2421, /
&RAMP ID='CONE-RAMP', T=217.2000, F=53.4639, /
&RAMP ID='CONE-RAMP', T=217.3000, F=52.6873, /
&RAMP ID='CONE-RAMP', T=217.4000, F=51.9125, /
&RAMP ID='CONE-RAMP', T=217.5000, F=51.1393, /
&RAMP ID='CONE-RAMP', T=217.6000, F=50.3678, /
&RAMP ID='CONE-RAMP', T=217.7000, F=49.5980, /
&RAMP ID='CONE-RAMP', T=217.8000, F=48.8299, /
&RAMP ID='CONE-RAMP', T=217.9000, F=48.0635, /
&RAMP ID='CONE-RAMP', T=218.0000, F=47.2987, /
&RAMP ID='CONE-RAMP', T=218.1000, F=46.5356, /
&RAMP ID='CONE-RAMP', T=218.2000, F=45.7743, /
&RAMP ID='CONE-RAMP', T=218.3000, F=45.0128, /
&RAMP ID='CONE-RAMP', T=218.4000, F=44.2512, /
&RAMP ID='CONE-RAMP', T=218.5000, F=43.4895, /
&RAMP ID='CONE-RAMP', T=218.6000, F=42.7277, /
&RAMP ID='CONE-RAMP', T=218.7000, F=41.9658, /
&RAMP ID='CONE-RAMP', T=218.8000, F=41.2039, /
&RAMP ID='CONE-RAMP', T=218.9000, F=40.4418, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=99.4762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00390000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.2460, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.2460, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=214.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=99.4762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00390000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=99.4762, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=99.4762, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=115.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-90', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-90', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=99.4762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00390000,0.01270000, /
&RAMP ID='IGNITION_RAMP-90', T=0.0, F=120.4715, /
&RAMP ID='IGNITION_RAMP-90', T=1.0, F=120.4715, /
&OBST ID='SAMPLE-90', SURF_ID='SAMPLE-90', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-90', /
&DEVC ID='WALL TEMPERATURE-90', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-90', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-90', /
&DEVC ID='TIGN-90', XYZ=0,0,0, SETPOINT=73.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-90', CTRL_ID='IGNITION-CTRL-90', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-90', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-90', NO_UPDATE_DEVC_ID='IGNITION_DEVC-90', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
