&HEAD CHID='FAA_pc_6mm_cone', /
&TIME DT=1., T_END=1320.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2200, DENSITY=1180.0, EMISSIVITY=0.9000, SPECIFIC_HEAT=1.9000, /
&RAMP ID='CONE-RAMP', T=0.0, F=58.6000, /
&RAMP ID='CONE-RAMP', T=1.0, F=111.7000, /
&RAMP ID='CONE-RAMP', T=2.0, F=140.4000, /
&RAMP ID='CONE-RAMP', T=3.0, F=174.2000, /
&RAMP ID='CONE-RAMP', T=4.0, F=233.1000, /
&RAMP ID='CONE-RAMP', T=5.0, F=282.1000, /
&RAMP ID='CONE-RAMP', T=6.0, F=319.2000, /
&RAMP ID='CONE-RAMP', T=7.0, F=350.0000, /
&RAMP ID='CONE-RAMP', T=8.0, F=359.8000, /
&RAMP ID='CONE-RAMP', T=9.0, F=377.0000, /
&RAMP ID='CONE-RAMP', T=10.0, F=397.2000, /
&RAMP ID='CONE-RAMP', T=11.0, F=404.1000, /
&RAMP ID='CONE-RAMP', T=12.0, F=409.1000, /
&RAMP ID='CONE-RAMP', T=13.0, F=405.7000, /
&RAMP ID='CONE-RAMP', T=14.0, F=405.2000, /
&RAMP ID='CONE-RAMP', T=15.0, F=408.0000, /
&RAMP ID='CONE-RAMP', T=16.0, F=415.0000, /
&RAMP ID='CONE-RAMP', T=17.0, F=422.5000, /
&RAMP ID='CONE-RAMP', T=18.0, F=423.8000, /
&RAMP ID='CONE-RAMP', T=19.0, F=424.5000, /
&RAMP ID='CONE-RAMP', T=20.0, F=423.1000, /
&RAMP ID='CONE-RAMP', T=21.0, F=414.0000, /
&RAMP ID='CONE-RAMP', T=22.0, F=407.1000, /
&RAMP ID='CONE-RAMP', T=23.0, F=406.8000, /
&RAMP ID='CONE-RAMP', T=24.0, F=399.2000, /
&RAMP ID='CONE-RAMP', T=25.0, F=388.8000, /
&RAMP ID='CONE-RAMP', T=26.0, F=385.7000, /
&RAMP ID='CONE-RAMP', T=27.0, F=377.8000, /
&RAMP ID='CONE-RAMP', T=28.0, F=369.6000, /
&RAMP ID='CONE-RAMP', T=29.0, F=363.9000, /
&RAMP ID='CONE-RAMP', T=30.0, F=362.4000, /
&RAMP ID='CONE-RAMP', T=31.0, F=359.1000, /
&RAMP ID='CONE-RAMP', T=32.0, F=355.0000, /
&RAMP ID='CONE-RAMP', T=33.0, F=358.7000, /
&RAMP ID='CONE-RAMP', T=34.0, F=360.7000, /
&RAMP ID='CONE-RAMP', T=35.0, F=358.4000, /
&RAMP ID='CONE-RAMP', T=36.0, F=357.6000, /
&RAMP ID='CONE-RAMP', T=37.0, F=362.8000, /
&RAMP ID='CONE-RAMP', T=38.0, F=368.3000, /
&RAMP ID='CONE-RAMP', T=39.0, F=369.3000, /
&RAMP ID='CONE-RAMP', T=40.0, F=383.2000, /
&RAMP ID='CONE-RAMP', T=41.0, F=396.3000, /
&RAMP ID='CONE-RAMP', T=42.0, F=397.8000, /
&RAMP ID='CONE-RAMP', T=43.0, F=400.7000, /
&RAMP ID='CONE-RAMP', T=44.0, F=402.0000, /
&RAMP ID='CONE-RAMP', T=45.0, F=403.4000, /
&RAMP ID='CONE-RAMP', T=46.0, F=411.8000, /
&RAMP ID='CONE-RAMP', T=47.0, F=416.6000, /
&RAMP ID='CONE-RAMP', T=48.0, F=418.5000, /
&RAMP ID='CONE-RAMP', T=49.0, F=423.9000, /
&RAMP ID='CONE-RAMP', T=50.0, F=422.5000, /
&RAMP ID='CONE-RAMP', T=51.0, F=414.9000, /
&RAMP ID='CONE-RAMP', T=52.0, F=414.2000, /
&RAMP ID='CONE-RAMP', T=53.0, F=419.0000, /
&RAMP ID='CONE-RAMP', T=54.0, F=421.8000, /
&RAMP ID='CONE-RAMP', T=55.0, F=426.6000, /
&RAMP ID='CONE-RAMP', T=56.0, F=435.3000, /
&RAMP ID='CONE-RAMP', T=57.0, F=444.7000, /
&RAMP ID='CONE-RAMP', T=58.0, F=457.8000, /
&RAMP ID='CONE-RAMP', T=59.0, F=462.6000, /
&RAMP ID='CONE-RAMP', T=60.0, F=461.5000, /
&RAMP ID='CONE-RAMP', T=61.0, F=454.3000, /
&RAMP ID='CONE-RAMP', T=62.0, F=456.5000, /
&RAMP ID='CONE-RAMP', T=63.0, F=465.2000, /
&RAMP ID='CONE-RAMP', T=64.0, F=466.9000, /
&RAMP ID='CONE-RAMP', T=65.0, F=466.7000, /
&RAMP ID='CONE-RAMP', T=66.0, F=465.8000, /
&RAMP ID='CONE-RAMP', T=67.0, F=473.7000, /
&RAMP ID='CONE-RAMP', T=68.0, F=470.2000, /
&RAMP ID='CONE-RAMP', T=69.0, F=471.2000, /
&RAMP ID='CONE-RAMP', T=70.0, F=478.4000, /
&RAMP ID='CONE-RAMP', T=71.0, F=481.8000, /
&RAMP ID='CONE-RAMP', T=72.0, F=481.0000, /
&RAMP ID='CONE-RAMP', T=73.0, F=483.4000, /
&RAMP ID='CONE-RAMP', T=74.0, F=495.6000, /
&RAMP ID='CONE-RAMP', T=75.0, F=501.6000, /
&RAMP ID='CONE-RAMP', T=76.0, F=504.8000, /
&RAMP ID='CONE-RAMP', T=77.0, F=511.9000, /
&RAMP ID='CONE-RAMP', T=78.0, F=529.3000, /
&RAMP ID='CONE-RAMP', T=79.0, F=529.5000, /
&RAMP ID='CONE-RAMP', T=80.0, F=525.5000, /
&RAMP ID='CONE-RAMP', T=81.0, F=523.3000, /
&RAMP ID='CONE-RAMP', T=82.0, F=504.0000, /
&RAMP ID='CONE-RAMP', T=83.0, F=496.3000, /
&RAMP ID='CONE-RAMP', T=84.0, F=491.8000, /
&RAMP ID='CONE-RAMP', T=85.0, F=490.8000, /
&RAMP ID='CONE-RAMP', T=86.0, F=486.6000, /
&RAMP ID='CONE-RAMP', T=87.0, F=478.5000, /
&RAMP ID='CONE-RAMP', T=88.0, F=473.5000, /
&RAMP ID='CONE-RAMP', T=89.0, F=466.0000, /
&RAMP ID='CONE-RAMP', T=90.0, F=460.9000, /
&RAMP ID='CONE-RAMP', T=91.0, F=452.9000, /
&RAMP ID='CONE-RAMP', T=92.0, F=447.8000, /
&RAMP ID='CONE-RAMP', T=93.0, F=436.9000, /
&RAMP ID='CONE-RAMP', T=94.0, F=425.9000, /
&RAMP ID='CONE-RAMP', T=95.0, F=431.9000, /
&RAMP ID='CONE-RAMP', T=96.0, F=438.7000, /
&RAMP ID='CONE-RAMP', T=97.0, F=426.4000, /
&RAMP ID='CONE-RAMP', T=98.0, F=413.5000, /
&RAMP ID='CONE-RAMP', T=99.0, F=418.3000, /
&RAMP ID='CONE-RAMP', T=100.0, F=418.1000, /
&RAMP ID='CONE-RAMP', T=101.0, F=413.6000, /
&RAMP ID='CONE-RAMP', T=102.0, F=413.0000, /
&RAMP ID='CONE-RAMP', T=103.0, F=415.4000, /
&RAMP ID='CONE-RAMP', T=104.0, F=409.0000, /
&RAMP ID='CONE-RAMP', T=105.0, F=399.7000, /
&RAMP ID='CONE-RAMP', T=106.0, F=398.3000, /
&RAMP ID='CONE-RAMP', T=107.0, F=399.1000, /
&RAMP ID='CONE-RAMP', T=108.0, F=401.9000, /
&RAMP ID='CONE-RAMP', T=109.0, F=404.9000, /
&RAMP ID='CONE-RAMP', T=110.0, F=397.3000, /
&RAMP ID='CONE-RAMP', T=111.0, F=391.4000, /
&RAMP ID='CONE-RAMP', T=112.0, F=391.8000, /
&RAMP ID='CONE-RAMP', T=113.0, F=385.5000, /
&RAMP ID='CONE-RAMP', T=114.0, F=373.2000, /
&RAMP ID='CONE-RAMP', T=115.0, F=362.7000, /
&RAMP ID='CONE-RAMP', T=116.0, F=363.0000, /
&RAMP ID='CONE-RAMP', T=117.0, F=368.9000, /
&RAMP ID='CONE-RAMP', T=118.0, F=372.7000, /
&RAMP ID='CONE-RAMP', T=119.0, F=380.0000, /
&RAMP ID='CONE-RAMP', T=120.0, F=387.8000, /
&RAMP ID='CONE-RAMP', T=121.0, F=386.5000, /
&RAMP ID='CONE-RAMP', T=122.0, F=388.6000, /
&RAMP ID='CONE-RAMP', T=123.0, F=400.0000, /
&RAMP ID='CONE-RAMP', T=124.0, F=394.1000, /
&RAMP ID='CONE-RAMP', T=125.0, F=396.2000, /
&RAMP ID='CONE-RAMP', T=126.0, F=397.8000, /
&RAMP ID='CONE-RAMP', T=127.0, F=392.0000, /
&RAMP ID='CONE-RAMP', T=128.0, F=392.9000, /
&RAMP ID='CONE-RAMP', T=129.0, F=387.1000, /
&RAMP ID='CONE-RAMP', T=130.0, F=383.0000, /
&RAMP ID='CONE-RAMP', T=131.0, F=379.9000, /
&RAMP ID='CONE-RAMP', T=132.0, F=376.9000, /
&RAMP ID='CONE-RAMP', T=133.0, F=377.2000, /
&RAMP ID='CONE-RAMP', T=134.0, F=366.3000, /
&RAMP ID='CONE-RAMP', T=135.0, F=359.0000, /
&RAMP ID='CONE-RAMP', T=136.0, F=364.5000, /
&RAMP ID='CONE-RAMP', T=137.0, F=368.0000, /
&RAMP ID='CONE-RAMP', T=138.0, F=371.7000, /
&RAMP ID='CONE-RAMP', T=139.0, F=365.0000, /
&RAMP ID='CONE-RAMP', T=140.0, F=362.5000, /
&RAMP ID='CONE-RAMP', T=141.0, F=364.2000, /
&RAMP ID='CONE-RAMP', T=142.0, F=357.7000, /
&RAMP ID='CONE-RAMP', T=143.0, F=352.7000, /
&RAMP ID='CONE-RAMP', T=144.0, F=353.1000, /
&RAMP ID='CONE-RAMP', T=145.0, F=350.2000, /
&RAMP ID='CONE-RAMP', T=146.0, F=344.8000, /
&RAMP ID='CONE-RAMP', T=147.0, F=343.5000, /
&RAMP ID='CONE-RAMP', T=148.0, F=338.9000, /
&RAMP ID='CONE-RAMP', T=149.0, F=331.2000, /
&RAMP ID='CONE-RAMP', T=150.0, F=324.0000, /
&RAMP ID='CONE-RAMP', T=151.0, F=314.0000, /
&RAMP ID='CONE-RAMP', T=152.0, F=310.8000, /
&RAMP ID='CONE-RAMP', T=153.0, F=308.8000, /
&RAMP ID='CONE-RAMP', T=154.0, F=305.6000, /
&RAMP ID='CONE-RAMP', T=155.0, F=312.8000, /
&RAMP ID='CONE-RAMP', T=156.0, F=316.1000, /
&RAMP ID='CONE-RAMP', T=157.0, F=315.0000, /
&RAMP ID='CONE-RAMP', T=158.0, F=316.4000, /
&RAMP ID='CONE-RAMP', T=159.0, F=316.5000, /
&RAMP ID='CONE-RAMP', T=160.0, F=321.0000, /
&RAMP ID='CONE-RAMP', T=161.0, F=318.9000, /
&RAMP ID='CONE-RAMP', T=162.0, F=320.6000, /
&RAMP ID='CONE-RAMP', T=163.0, F=326.3000, /
&RAMP ID='CONE-RAMP', T=164.0, F=327.5000, /
&RAMP ID='CONE-RAMP', T=165.0, F=326.8000, /
&RAMP ID='CONE-RAMP', T=166.0, F=327.4000, /
&RAMP ID='CONE-RAMP', T=167.0, F=328.8000, /
&RAMP ID='CONE-RAMP', T=168.0, F=328.9000, /
&RAMP ID='CONE-RAMP', T=169.0, F=328.9000, /
&RAMP ID='CONE-RAMP', T=170.0, F=330.7000, /
&RAMP ID='CONE-RAMP', T=171.0, F=340.5000, /
&RAMP ID='CONE-RAMP', T=172.0, F=347.4000, /
&RAMP ID='CONE-RAMP', T=173.0, F=346.6000, /
&RAMP ID='CONE-RAMP', T=174.0, F=350.6000, /
&RAMP ID='CONE-RAMP', T=175.0, F=353.4000, /
&RAMP ID='CONE-RAMP', T=176.0, F=359.1000, /
&RAMP ID='CONE-RAMP', T=177.0, F=365.3000, /
&RAMP ID='CONE-RAMP', T=178.0, F=365.3000, /
&RAMP ID='CONE-RAMP', T=179.0, F=369.9000, /
&RAMP ID='CONE-RAMP', T=180.0, F=376.5000, /
&RAMP ID='CONE-RAMP', T=181.0, F=381.3000, /
&RAMP ID='CONE-RAMP', T=182.0, F=380.9000, /
&RAMP ID='CONE-RAMP', T=183.0, F=376.7000, /
&RAMP ID='CONE-RAMP', T=184.0, F=370.5000, /
&RAMP ID='CONE-RAMP', T=185.0, F=373.1000, /
&RAMP ID='CONE-RAMP', T=186.0, F=377.1000, /
&RAMP ID='CONE-RAMP', T=187.0, F=378.0000, /
&RAMP ID='CONE-RAMP', T=188.0, F=373.2000, /
&RAMP ID='CONE-RAMP', T=189.0, F=367.8000, /
&RAMP ID='CONE-RAMP', T=190.0, F=372.8000, /
&RAMP ID='CONE-RAMP', T=191.0, F=375.0000, /
&RAMP ID='CONE-RAMP', T=192.0, F=369.1000, /
&RAMP ID='CONE-RAMP', T=193.0, F=361.8000, /
&RAMP ID='CONE-RAMP', T=194.0, F=358.5000, /
&RAMP ID='CONE-RAMP', T=195.0, F=363.9000, /
&RAMP ID='CONE-RAMP', T=196.0, F=385.9000, /
&RAMP ID='CONE-RAMP', T=197.0, F=394.2000, /
&RAMP ID='CONE-RAMP', T=198.0, F=402.0000, /
&RAMP ID='CONE-RAMP', T=199.0, F=412.8000, /
&RAMP ID='CONE-RAMP', T=200.0, F=404.4000, /
&RAMP ID='CONE-RAMP', T=201.0, F=411.0000, /
&RAMP ID='CONE-RAMP', T=202.0, F=420.6000, /
&RAMP ID='CONE-RAMP', T=203.0, F=432.0000, /
&RAMP ID='CONE-RAMP', T=204.0, F=441.4000, /
&RAMP ID='CONE-RAMP', T=205.0, F=444.2000, /
&RAMP ID='CONE-RAMP', T=206.0, F=453.9000, /
&RAMP ID='CONE-RAMP', T=207.0, F=461.8000, /
&RAMP ID='CONE-RAMP', T=208.0, F=461.7000, /
&RAMP ID='CONE-RAMP', T=209.0, F=462.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=460.5000, /
&RAMP ID='CONE-RAMP', T=211.0, F=454.5000, /
&RAMP ID='CONE-RAMP', T=212.0, F=458.9000, /
&RAMP ID='CONE-RAMP', T=213.0, F=465.4000, /
&RAMP ID='CONE-RAMP', T=214.0, F=466.8000, /
&RAMP ID='CONE-RAMP', T=215.0, F=462.1000, /
&RAMP ID='CONE-RAMP', T=216.0, F=440.4000, /
&RAMP ID='CONE-RAMP', T=217.0, F=426.5000, /
&RAMP ID='CONE-RAMP', T=218.0, F=420.3000, /
&RAMP ID='CONE-RAMP', T=219.0, F=406.1000, /
&RAMP ID='CONE-RAMP', T=220.0, F=399.1000, /
&RAMP ID='CONE-RAMP', T=221.0, F=399.0000, /
&RAMP ID='CONE-RAMP', T=222.0, F=405.8000, /
&RAMP ID='CONE-RAMP', T=223.0, F=407.1000, /
&RAMP ID='CONE-RAMP', T=224.0, F=405.8000, /
&RAMP ID='CONE-RAMP', T=225.0, F=407.9000, /
&RAMP ID='CONE-RAMP', T=226.0, F=405.7000, /
&RAMP ID='CONE-RAMP', T=227.0, F=399.2000, /
&RAMP ID='CONE-RAMP', T=228.0, F=392.1000, /
&RAMP ID='CONE-RAMP', T=229.0, F=383.6000, /
&RAMP ID='CONE-RAMP', T=230.0, F=380.8000, /
&RAMP ID='CONE-RAMP', T=231.0, F=385.0000, /
&RAMP ID='CONE-RAMP', T=232.0, F=385.6000, /
&RAMP ID='CONE-RAMP', T=233.0, F=384.3000, /
&RAMP ID='CONE-RAMP', T=234.0, F=359.4000, /
&RAMP ID='CONE-RAMP', T=235.0, F=347.8000, /
&RAMP ID='CONE-RAMP', T=236.0, F=350.0000, /
&RAMP ID='CONE-RAMP', T=237.0, F=344.5000, /
&RAMP ID='CONE-RAMP', T=238.0, F=344.6000, /
&RAMP ID='CONE-RAMP', T=239.0, F=353.1000, /
&RAMP ID='CONE-RAMP', T=240.0, F=357.8000, /
&RAMP ID='CONE-RAMP', T=241.0, F=365.5000, /
&RAMP ID='CONE-RAMP', T=242.0, F=365.4000, /
&RAMP ID='CONE-RAMP', T=243.0, F=368.3000, /
&RAMP ID='CONE-RAMP', T=244.0, F=371.4000, /
&RAMP ID='CONE-RAMP', T=245.0, F=366.5000, /
&RAMP ID='CONE-RAMP', T=246.0, F=368.3000, /
&RAMP ID='CONE-RAMP', T=247.0, F=361.6000, /
&RAMP ID='CONE-RAMP', T=248.0, F=357.9000, /
&RAMP ID='CONE-RAMP', T=249.0, F=369.2000, /
&RAMP ID='CONE-RAMP', T=250.0, F=371.6000, /
&RAMP ID='CONE-RAMP', T=251.0, F=368.7000, /
&RAMP ID='CONE-RAMP', T=252.0, F=363.1000, /
&RAMP ID='CONE-RAMP', T=253.0, F=352.1000, /
&RAMP ID='CONE-RAMP', T=254.0, F=348.2000, /
&RAMP ID='CONE-RAMP', T=255.0, F=330.7000, /
&RAMP ID='CONE-RAMP', T=256.0, F=317.4000, /
&RAMP ID='CONE-RAMP', T=257.0, F=308.4000, /
&RAMP ID='CONE-RAMP', T=258.0, F=298.2000, /
&RAMP ID='CONE-RAMP', T=259.0, F=295.6000, /
&RAMP ID='CONE-RAMP', T=260.0, F=298.3000, /
&RAMP ID='CONE-RAMP', T=261.0, F=302.7000, /
&RAMP ID='CONE-RAMP', T=262.0, F=308.1000, /
&RAMP ID='CONE-RAMP', T=263.0, F=308.1000, /
&RAMP ID='CONE-RAMP', T=264.0, F=301.4000, /
&RAMP ID='CONE-RAMP', T=265.0, F=300.6000, /
&RAMP ID='CONE-RAMP', T=266.0, F=296.1000, /
&RAMP ID='CONE-RAMP', T=267.0, F=290.1000, /
&RAMP ID='CONE-RAMP', T=268.0, F=294.9000, /
&RAMP ID='CONE-RAMP', T=269.0, F=292.2000, /
&RAMP ID='CONE-RAMP', T=270.0, F=284.9000, /
&RAMP ID='CONE-RAMP', T=271.0, F=287.1000, /
&RAMP ID='CONE-RAMP', T=272.0, F=287.9000, /
&RAMP ID='CONE-RAMP', T=273.0, F=285.3000, /
&RAMP ID='CONE-RAMP', T=274.0, F=275.6000, /
&RAMP ID='CONE-RAMP', T=275.0, F=271.7000, /
&RAMP ID='CONE-RAMP', T=276.0, F=272.3000, /
&RAMP ID='CONE-RAMP', T=277.0, F=271.2000, /
&RAMP ID='CONE-RAMP', T=278.0, F=272.6000, /
&RAMP ID='CONE-RAMP', T=279.0, F=266.4000, /
&RAMP ID='CONE-RAMP', T=280.0, F=261.3000, /
&RAMP ID='CONE-RAMP', T=281.0, F=263.5000, /
&RAMP ID='CONE-RAMP', T=282.0, F=265.2000, /
&RAMP ID='CONE-RAMP', T=283.0, F=262.7000, /
&RAMP ID='CONE-RAMP', T=284.0, F=261.7000, /
&RAMP ID='CONE-RAMP', T=285.0, F=255.4000, /
&RAMP ID='CONE-RAMP', T=286.0, F=253.5000, /
&RAMP ID='CONE-RAMP', T=287.0, F=257.1000, /
&RAMP ID='CONE-RAMP', T=288.0, F=258.0000, /
&RAMP ID='CONE-RAMP', T=289.0, F=262.4000, /
&RAMP ID='CONE-RAMP', T=290.0, F=255.9000, /
&RAMP ID='CONE-RAMP', T=291.0, F=253.1000, /
&RAMP ID='CONE-RAMP', T=292.0, F=259.8000, /
&RAMP ID='CONE-RAMP', T=293.0, F=256.6000, /
&RAMP ID='CONE-RAMP', T=294.0, F=249.9000, /
&RAMP ID='CONE-RAMP', T=295.0, F=248.0000, /
&RAMP ID='CONE-RAMP', T=296.0, F=251.1000, /
&RAMP ID='CONE-RAMP', T=297.0, F=251.5000, /
&RAMP ID='CONE-RAMP', T=298.0, F=247.3000, /
&RAMP ID='CONE-RAMP', T=299.0, F=250.5000, /
&RAMP ID='CONE-RAMP', T=300.0, F=255.8000, /
&RAMP ID='CONE-RAMP', T=301.0, F=256.9000, /
&RAMP ID='CONE-RAMP', T=302.0, F=254.6000, /
&RAMP ID='CONE-RAMP', T=303.0, F=247.7000, /
&RAMP ID='CONE-RAMP', T=304.0, F=238.1000, /
&RAMP ID='CONE-RAMP', T=305.0, F=236.5000, /
&RAMP ID='CONE-RAMP', T=306.0, F=231.8000, /
&RAMP ID='CONE-RAMP', T=307.0, F=226.8000, /
&RAMP ID='CONE-RAMP', T=308.0, F=227.6000, /
&RAMP ID='CONE-RAMP', T=309.0, F=220.2000, /
&RAMP ID='CONE-RAMP', T=310.0, F=211.5000, /
&RAMP ID='CONE-RAMP', T=311.0, F=202.8000, /
&RAMP ID='CONE-RAMP', T=312.0, F=196.9000, /
&RAMP ID='CONE-RAMP', T=313.0, F=197.4000, /
&RAMP ID='CONE-RAMP', T=314.0, F=192.1000, /
&RAMP ID='CONE-RAMP', T=315.0, F=185.7000, /
&RAMP ID='CONE-RAMP', T=316.0, F=179.9000, /
&RAMP ID='CONE-RAMP', T=317.0, F=172.0000, /
&RAMP ID='CONE-RAMP', T=318.0, F=168.7000, /
&RAMP ID='CONE-RAMP', T=319.0, F=165.3000, /
&RAMP ID='CONE-RAMP', T=320.0, F=155.6000, /
&RAMP ID='CONE-RAMP', T=321.0, F=147.2000, /
&RAMP ID='CONE-RAMP', T=322.0, F=137.3000, /
&RAMP ID='CONE-RAMP', T=323.0, F=130.4000, /
&RAMP ID='CONE-RAMP', T=324.0, F=129.5000, /
&RAMP ID='CONE-RAMP', T=325.0, F=123.9000, /
&RAMP ID='CONE-RAMP', T=326.0, F=120.0000, /
&RAMP ID='CONE-RAMP', T=327.0, F=112.8000, /
&RAMP ID='CONE-RAMP', T=328.0, F=105.9000, /
&RAMP ID='CONE-RAMP', T=329.0, F=105.9000, /
&RAMP ID='CONE-RAMP', T=330.0, F=105.8000, /
&RAMP ID='CONE-RAMP', T=331.0, F=106.8000, /
&RAMP ID='CONE-RAMP', T=332.0, F=105.3000, /
&RAMP ID='CONE-RAMP', T=333.0, F=104.4000, /
&RAMP ID='CONE-RAMP', T=334.0, F=105.1000, /
&RAMP ID='CONE-RAMP', T=335.0, F=102.5000, /
&RAMP ID='CONE-RAMP', T=336.0, F=101.8000, /
&RAMP ID='CONE-RAMP', T=337.0, F=100.1000, /
&RAMP ID='CONE-RAMP', T=338.0, F=101.7000, /
&RAMP ID='CONE-RAMP', T=339.0, F=105.4000, /
&RAMP ID='CONE-RAMP', T=340.0, F=103.6000, /
&RAMP ID='CONE-RAMP', T=341.0, F=103.4000, /
&RAMP ID='CONE-RAMP', T=342.0, F=103.0000, /
&RAMP ID='CONE-RAMP', T=343.0, F=102.3000, /
&RAMP ID='CONE-RAMP', T=344.0, F=103.3000, /
&RAMP ID='CONE-RAMP', T=345.0, F=100.6000, /
&RAMP ID='CONE-RAMP', T=346.0, F=100.1000, /
&RAMP ID='CONE-RAMP', T=347.0, F=101.0000, /
&RAMP ID='CONE-RAMP', T=348.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=349.0, F=102.0000, /
&RAMP ID='CONE-RAMP', T=350.0, F=101.0000, /
&RAMP ID='CONE-RAMP', T=351.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=352.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=353.0, F=95.4000, /
&RAMP ID='CONE-RAMP', T=354.0, F=92.7000, /
&RAMP ID='CONE-RAMP', T=355.0, F=94.6000, /
&RAMP ID='CONE-RAMP', T=356.0, F=95.7000, /
&RAMP ID='CONE-RAMP', T=357.0, F=97.4000, /
&RAMP ID='CONE-RAMP', T=358.0, F=96.4000, /
&RAMP ID='CONE-RAMP', T=359.0, F=93.9000, /
&RAMP ID='CONE-RAMP', T=360.0, F=95.4000, /
&RAMP ID='CONE-RAMP', T=361.0, F=94.3000, /
&RAMP ID='CONE-RAMP', T=362.0, F=95.5000, /
&RAMP ID='CONE-RAMP', T=363.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=364.0, F=98.7000, /
&RAMP ID='CONE-RAMP', T=365.0, F=98.8000, /
&RAMP ID='CONE-RAMP', T=366.0, F=99.3000, /
&RAMP ID='CONE-RAMP', T=367.0, F=98.3000, /
&RAMP ID='CONE-RAMP', T=368.0, F=98.6000, /
&RAMP ID='CONE-RAMP', T=369.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=370.0, F=96.3000, /
&RAMP ID='CONE-RAMP', T=371.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=372.0, F=98.7000, /
&RAMP ID='CONE-RAMP', T=373.0, F=97.9000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=507.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=106.0075, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=79.5073, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=507.7, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=507.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=106.0075, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=106.0075, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=507.7, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-92', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=507.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-92', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=106.0075, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-92', T=0.0, F=92.0000, DEVC_ID='IGNITION_DEVC-92', /
&RAMP ID='IGNITION_RAMP-92', T=1.0, F=123.8298, /
&VENT ID='SAMPLE-92', SURF_ID='SAMPLE-92', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-92', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=507.7, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-92', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-92', /
&DEVC ID='IGNITION_DEVC-92', CTRL_ID='IGNITION-CTRL-92', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-92', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-92', NO_UPDATE_DEVC_ID='IGNITION_DEVC-92', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
