&HEAD CHID='FPL_Materials_Lumber_Redoak_(20mm)_cone', /
&TIME DT=1., T_END=4797.0 /
&DUMP DT_CTRL=4.0, DT_DEVC=4.0, DT_HRR=4.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1660, DENSITY=774.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.4000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=143.1, /
&RAMP ID='CONE-RAMP', T=2.8000, F=152.5, /
&RAMP ID='CONE-RAMP', T=5.1000, F=158.8, /
&RAMP ID='CONE-RAMP', T=7.5000, F=163.0, /
&RAMP ID='CONE-RAMP', T=9.9000, F=165.0, /
&RAMP ID='CONE-RAMP', T=20.1000, F=161.3, /
&RAMP ID='CONE-RAMP', T=29.7000, F=153.3, /
&RAMP ID='CONE-RAMP', T=38.7000, F=145.6, /
&RAMP ID='CONE-RAMP', T=59.7000, F=132.2, /
&RAMP ID='CONE-RAMP', T=77.9000, F=121.0, /
&RAMP ID='CONE-RAMP', T=89.7000, F=116.2, /
&RAMP ID='CONE-RAMP', T=119.7000, F=107.0, /
&RAMP ID='CONE-RAMP', T=149.7000, F=101.9, /
&RAMP ID='CONE-RAMP', T=179.7000, F=100.4, /
&RAMP ID='CONE-RAMP', T=209.7000, F=100.5, /
&RAMP ID='CONE-RAMP', T=239.7000, F=99.4, /
&RAMP ID='CONE-RAMP', T=269.7000, F=97.8, /
&RAMP ID='CONE-RAMP', T=299.7000, F=95.7, /
&RAMP ID='CONE-RAMP', T=329.7000, F=92.3, /
&RAMP ID='CONE-RAMP', T=359.7000, F=89.2, /
&RAMP ID='CONE-RAMP', T=389.7000, F=87.0, /
&RAMP ID='CONE-RAMP', T=419.7000, F=85.9, /
&RAMP ID='CONE-RAMP', T=449.7000, F=85.1, /
&RAMP ID='CONE-RAMP', T=479.7000, F=84.9, /
&RAMP ID='CONE-RAMP', T=509.7000, F=86.4, /
&RAMP ID='CONE-RAMP', T=539.7000, F=90.2, /
&RAMP ID='CONE-RAMP', T=569.7000, F=95.2, /
&RAMP ID='CONE-RAMP', T=599.7000, F=102.5, /
&RAMP ID='CONE-RAMP', T=629.7000, F=112.6, /
&RAMP ID='CONE-RAMP', T=659.7000, F=126.3, /
&RAMP ID='CONE-RAMP', T=689.7000, F=142.6, /
&RAMP ID='CONE-RAMP', T=719.7000, F=162.3, /
&RAMP ID='CONE-RAMP', T=749.7000, F=183.2, /
&RAMP ID='CONE-RAMP', T=768.0000, F=193.6, /
&RAMP ID='CONE-RAMP', T=779.7000, F=197.7, /
&RAMP ID='CONE-RAMP', T=806.7000, F=201.0, /
&RAMP ID='CONE-RAMP', T=809.7000, F=201.0, /
&RAMP ID='CONE-RAMP', T=839.7000, F=199.2, /
&RAMP ID='CONE-RAMP', T=857.5000, F=194.2, /
&RAMP ID='CONE-RAMP', T=869.7000, F=188.3, /
&RAMP ID='CONE-RAMP', T=887.1000, F=176.3, /
&RAMP ID='CONE-RAMP', T=899.7000, F=165.0, /
&RAMP ID='CONE-RAMP', T=929.7000, F=133.4, /
&RAMP ID='CONE-RAMP', T=959.7000, F=101.4, /
&RAMP ID='CONE-RAMP', T=989.7000, F=73.6, /
&RAMP ID='CONE-RAMP', T=1007.7000, F=60.0, /
&RAMP ID='CONE-RAMP', T=1019.7000, F=53.0, /
&RAMP ID='CONE-RAMP', T=1031.1000, F=47.8, /
&RAMP ID='CONE-RAMP', T=1049.7000, F=42.2, /
&RAMP ID='CONE-RAMP', T=1079.7000, F=37.7, /
&RAMP ID='CONE-RAMP', T=1109.7000, F=35.8, /
&RAMP ID='CONE-RAMP', T=1139.7000, F=34.5, /
&RAMP ID='CONE-RAMP', T=1169.7000, F=33.3, /
&RAMP ID='CONE-RAMP', T=1199.7000, F=32.7, /
&RAMP ID='CONE-RAMP', T=1229.7000, F=32.3, /
&RAMP ID='CONE-RAMP', T=1259.7000, F=32.0, /
&RAMP ID='CONE-RAMP', T=1289.7000, F=31.5, /
&RAMP ID='CONE-RAMP', T=1319.7000, F=31.4, /
&RAMP ID='CONE-RAMP', T=1349.7000, F=31.0, /
&RAMP ID='CONE-RAMP', T=1359.7000, F=29.8, /
&RAMP ID='CONE-RAMP', T=1379.7000, F=22.7, /
&RAMP ID='CONE-RAMP', T=1398.5000, F=16.7, /
&RAMP ID='CONE-RAMP', T=1409.7000, F=15.8, /
&RAMP ID='CONE-RAMP', T=1439.7000, F=15.8, /
&RAMP ID='CONE-RAMP', T=1441.7000, F=15.8, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0768, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01975000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=43.3456, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=43.3456, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=799.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0768, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01975000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=59.9047, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.9047, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=109.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0768, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01975000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.0768, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.0768, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=61.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-65', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-65', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0768, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01975000,0.01270000, /
&RAMP ID='IGNITION_RAMP-65', T=0.0, F=92.0235, /
&RAMP ID='IGNITION_RAMP-65', T=1.0, F=92.0235, /
&OBST ID='SAMPLE-65', SURF_ID='SAMPLE-65', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-65', /
&DEVC ID='WALL TEMPERATURE-65', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-65', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-65', /
&DEVC ID='TIGN-65', XYZ=0,0,0, SETPOINT=37.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-65', CTRL_ID='IGNITION-CTRL-65', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-65', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-65', NO_UPDATE_DEVC_ID='IGNITION_DEVC-65', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
