&HEAD CHID='FPL_Materials_Plywood_Douglas_Fir_(12mm)_cone', /
&TIME DT=1., T_END=2373.0 /
&DUMP DT_CTRL=2.0, DT_DEVC=2.0, DT_HRR=2.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1100, DENSITY=481.5, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.7200, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=94.8, /
&RAMP ID='CONE-RAMP', T=5.9000, F=115.8, /
&RAMP ID='CONE-RAMP', T=10.2000, F=128.2, /
&RAMP ID='CONE-RAMP', T=14.0000, F=135.9, /
&RAMP ID='CONE-RAMP', T=22.0000, F=147.8, /
&RAMP ID='CONE-RAMP', T=24.7000, F=148.9, /
&RAMP ID='CONE-RAMP', T=28.3000, F=147.0, /
&RAMP ID='CONE-RAMP', T=39.7000, F=133.6, /
&RAMP ID='CONE-RAMP', T=52.0000, F=121.4, /
&RAMP ID='CONE-RAMP', T=68.1000, F=108.3, /
&RAMP ID='CONE-RAMP', T=82.0000, F=101.6, /
&RAMP ID='CONE-RAMP', T=97.2000, F=99.7, /
&RAMP ID='CONE-RAMP', T=112.0000, F=101.7, /
&RAMP ID='CONE-RAMP', T=142.0000, F=109.1, /
&RAMP ID='CONE-RAMP', T=172.0000, F=113.3, /
&RAMP ID='CONE-RAMP', T=202.0000, F=111.5, /
&RAMP ID='CONE-RAMP', T=232.0000, F=110.9, /
&RAMP ID='CONE-RAMP', T=262.0000, F=115.7, /
&RAMP ID='CONE-RAMP', T=292.0000, F=122.6, /
&RAMP ID='CONE-RAMP', T=322.0000, F=128.4, /
&RAMP ID='CONE-RAMP', T=352.0000, F=129.2, /
&RAMP ID='CONE-RAMP', T=382.0000, F=125.4, /
&RAMP ID='CONE-RAMP', T=398.1000, F=121.6, /
&RAMP ID='CONE-RAMP', T=412.0000, F=115.8, /
&RAMP ID='CONE-RAMP', T=427.4000, F=106.3, /
&RAMP ID='CONE-RAMP', T=442.0000, F=94.6, /
&RAMP ID='CONE-RAMP', T=472.0000, F=63.9, /
&RAMP ID='CONE-RAMP', T=488.0000, F=50.1, /
&RAMP ID='CONE-RAMP', T=502.0000, F=42.9, /
&RAMP ID='CONE-RAMP', T=516.8000, F=38.9, /
&RAMP ID='CONE-RAMP', T=532.0000, F=37.1, /
&RAMP ID='CONE-RAMP', T=562.0000, F=35.6, /
&RAMP ID='CONE-RAMP', T=592.0000, F=34.1, /
&RAMP ID='CONE-RAMP', T=622.0000, F=32.9, /
&RAMP ID='CONE-RAMP', T=652.0000, F=32.0, /
&RAMP ID='CONE-RAMP', T=668.5000, F=31.3, /
&RAMP ID='CONE-RAMP', T=682.0000, F=27.3, /
&RAMP ID='CONE-RAMP', T=698.8000, F=17.3, /
&RAMP ID='CONE-RAMP', T=712.0000, F=16.1, /
&RAMP ID='CONE-RAMP', T=739.0000, F=16.0, /
&RAMP ID='CONE-RAMP', T=742.0000, F=11.2, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8909, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01175000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=42.1441, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=42.1441, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=215.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8909, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01175000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=58.7163, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.7163, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=61.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8909, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01175000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.8909, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.8909, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=38.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
