&HEAD CHID='FPL_Materials_Plywood_FRT_Douglas_Fir_(12mm)_cone', /
&TIME DT=1., T_END=2325.0 /
&DUMP DT_CTRL=1.9, DT_DEVC=1.9, DT_HRR=1.9, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1100, DENSITY=604.1, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.7200, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=34.7, /
&RAMP ID='CONE-RAMP', T=7.1000, F=35.9, /
&RAMP ID='CONE-RAMP', T=27.5000, F=28.6, /
&RAMP ID='CONE-RAMP', T=33.9000, F=29.0, /
&RAMP ID='CONE-RAMP', T=45.0000, F=36.8, /
&RAMP ID='CONE-RAMP', T=59.4000, F=52.5, /
&RAMP ID='CONE-RAMP', T=69.5000, F=61.5, /
&RAMP ID='CONE-RAMP', T=75.6000, F=65.1, /
&RAMP ID='CONE-RAMP', T=84.1000, F=67.5, /
&RAMP ID='CONE-RAMP', T=101.1000, F=66.4, /
&RAMP ID='CONE-RAMP', T=169.6000, F=50.7, /
&RAMP ID='CONE-RAMP', T=220.6000, F=47.1, /
&RAMP ID='CONE-RAMP', T=246.8000, F=49.5, /
&RAMP ID='CONE-RAMP', T=308.2000, F=64.0, /
&RAMP ID='CONE-RAMP', T=318.8000, F=68.1, /
&RAMP ID='CONE-RAMP', T=329.8000, F=76.4, /
&RAMP ID='CONE-RAMP', T=335.7000, F=83.6, /
&RAMP ID='CONE-RAMP', T=359.3000, F=118.9, /
&RAMP ID='CONE-RAMP', T=368.4000, F=128.0, /
&RAMP ID='CONE-RAMP', T=374.0000, F=130.1, /
&RAMP ID='CONE-RAMP', T=382.8000, F=126.8, /
&RAMP ID='CONE-RAMP', T=390.1000, F=121.0, /
&RAMP ID='CONE-RAMP', T=399.6000, F=110.2, /
&RAMP ID='CONE-RAMP', T=423.4000, F=79.2, /
&RAMP ID='CONE-RAMP', T=442.0000, F=59.4, /
&RAMP ID='CONE-RAMP', T=457.0000, F=48.4, /
&RAMP ID='CONE-RAMP', T=477.6000, F=39.1, /
&RAMP ID='CONE-RAMP', T=503.5000, F=33.0, /
&RAMP ID='CONE-RAMP', T=531.5000, F=29.7, /
&RAMP ID='CONE-RAMP', T=641.5000, F=24.1, /
&RAMP ID='CONE-RAMP', T=671.1000, F=12.7, /
&RAMP ID='CONE-RAMP', T=721.0000, F=12.1, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7917, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=41.0298, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=41.0298, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=419.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7917, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=57.6148, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=57.6148, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=82.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7917, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=73.7917, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=73.7917, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=62.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-65', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-65', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7917, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-65', T=0.0, F=89.7358, /
&RAMP ID='IGNITION_RAMP-65', T=1.0, F=89.7358, /
&OBST ID='SAMPLE-65', SURF_ID='SAMPLE-65', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-65', /
&DEVC ID='WALL TEMPERATURE-65', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-65', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-65', /
&DEVC ID='TIGN-65', XYZ=0,0,0, SETPOINT=33.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-65', CTRL_ID='IGNITION-CTRL-65', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-65', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-65', NO_UPDATE_DEVC_ID='IGNITION_DEVC-65', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
