&HEAD CHID='FPL_Materials_Plywood_Oak_(13mm)_cone', /
&TIME DT=1., T_END=3852.0 /
&DUMP DT_CTRL=3.2, DT_DEVC=3.2, DT_HRR=3.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1660, DENSITY=502.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.4000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=111.4, /
&RAMP ID='CONE-RAMP', T=6.4000, F=141.7, /
&RAMP ID='CONE-RAMP', T=11.5000, F=160.8, /
&RAMP ID='CONE-RAMP', T=18.6000, F=180.1, /
&RAMP ID='CONE-RAMP', T=20.8000, F=183.5, /
&RAMP ID='CONE-RAMP', T=23.1000, F=184.7, /
&RAMP ID='CONE-RAMP', T=26.9000, F=181.4, /
&RAMP ID='CONE-RAMP', T=48.8000, F=136.9, /
&RAMP ID='CONE-RAMP', T=62.4000, F=116.0, /
&RAMP ID='CONE-RAMP', T=78.9000, F=96.1, /
&RAMP ID='CONE-RAMP', T=87.8000, F=89.1, /
&RAMP ID='CONE-RAMP', T=94.5000, F=86.3, /
&RAMP ID='CONE-RAMP', T=105.2000, F=85.2, /
&RAMP ID='CONE-RAMP', T=148.2000, F=87.0, /
&RAMP ID='CONE-RAMP', T=184.4000, F=91.6, /
&RAMP ID='CONE-RAMP', T=197.4000, F=88.5, /
&RAMP ID='CONE-RAMP', T=224.1000, F=75.7, /
&RAMP ID='CONE-RAMP', T=240.0000, F=71.5, /
&RAMP ID='CONE-RAMP', T=264.8000, F=70.5, /
&RAMP ID='CONE-RAMP', T=293.5000, F=74.1, /
&RAMP ID='CONE-RAMP', T=317.6000, F=80.0, /
&RAMP ID='CONE-RAMP', T=335.9000, F=87.6, /
&RAMP ID='CONE-RAMP', T=365.3000, F=105.3, /
&RAMP ID='CONE-RAMP', T=416.1000, F=141.9, /
&RAMP ID='CONE-RAMP', T=430.8000, F=148.3, /
&RAMP ID='CONE-RAMP', T=444.8000, F=149.8, /
&RAMP ID='CONE-RAMP', T=459.4000, F=145.4, /
&RAMP ID='CONE-RAMP', T=473.9000, F=135.4, /
&RAMP ID='CONE-RAMP', T=486.9000, F=120.3, /
&RAMP ID='CONE-RAMP', T=513.2000, F=83.7, /
&RAMP ID='CONE-RAMP', T=527.8000, F=68.0, /
&RAMP ID='CONE-RAMP', T=543.8000, F=56.9, /
&RAMP ID='CONE-RAMP', T=562.9000, F=48.7, /
&RAMP ID='CONE-RAMP', T=597.0000, F=41.7, /
&RAMP ID='CONE-RAMP', T=665.1000, F=35.6, /
&RAMP ID='CONE-RAMP', T=694.1000, F=34.8, /
&RAMP ID='CONE-RAMP', T=797.0000, F=39.9, /
&RAMP ID='CONE-RAMP', T=810.2000, F=36.1, /
&RAMP ID='CONE-RAMP', T=826.1000, F=25.9, /
&RAMP ID='CONE-RAMP', T=837.5000, F=21.5, /
&RAMP ID='CONE-RAMP', T=875.1000, F=20.7, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=42.7670, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=42.7670, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=777.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=59.3324, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.3324, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=55.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.5056, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.5056, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=46.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-65', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-65', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5056, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-65', T=0.0, F=91.4517, /
&RAMP ID='IGNITION_RAMP-65', T=1.0, F=91.4517, /
&OBST ID='SAMPLE-65', SURF_ID='SAMPLE-65', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-65', /
&DEVC ID='WALL TEMPERATURE-65', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-65', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-65', /
&DEVC ID='TIGN-65', XYZ=0,0,0, SETPOINT=37.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-65', CTRL_ID='IGNITION-CTRL-65', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-65', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-65', NO_UPDATE_DEVC_ID='IGNITION_DEVC-65', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
