&HEAD CHID='FPL_lumber_redoak_20mm', /
&TIME DT=1., T_END=6330.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10940, SOOT_YIELD=0.004 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=775, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_19p75_020', T=0.0000, F=2.6, /
&RAMP ID='CONE_19p75_020', T=15.0000, F=4.2, /
&RAMP ID='CONE_19p75_020', T=30.0000, F=35.1, /
&RAMP ID='CONE_19p75_020', T=45.0000, F=80.4, /
&RAMP ID='CONE_19p75_020', T=60.0000, F=115.3, /
&RAMP ID='CONE_19p75_020', T=75.0000, F=116.3, /
&RAMP ID='CONE_19p75_020', T=105.0000, F=104.9, /
&RAMP ID='CONE_19p75_020', T=135.0000, F=97.0, /
&RAMP ID='CONE_19p75_020', T=238.5000, F=74.8, /
&RAMP ID='CONE_19p75_020', T=330.0000, F=68.4, /
&RAMP ID='CONE_19p75_020', T=477.0000, F=66.2, /
&RAMP ID='CONE_19p75_020', T=600.0000, F=72.2, /
&RAMP ID='CONE_19p75_020', T=660.0000, F=80.1, /
&RAMP ID='CONE_19p75_020', T=715.5000, F=91.9, /
&RAMP ID='CONE_19p75_020', T=810.0000, F=122.6, /
&RAMP ID='CONE_19p75_020', T=900.0000, F=148.5, /
&RAMP ID='CONE_19p75_020', T=945.0000, F=154.3, /
&RAMP ID='CONE_19p75_020', T=954.0000, F=154.0, /
&RAMP ID='CONE_19p75_020', T=990.0000, F=150.5, /
&RAMP ID='CONE_19p75_020', T=1020.0000, F=142.6, /
&RAMP ID='CONE_19p75_020', T=1192.5000, F=74.2, /
&RAMP ID='CONE_19p75_020', T=1245.0000, F=54.9, /
&RAMP ID='CONE_19p75_020', T=1290.0000, F=42.4, /
&RAMP ID='CONE_19p75_020', T=1365.0000, F=32.6, /
&RAMP ID='CONE_19p75_020', T=1431.0000, F=30.2, /
&RAMP ID='CONE_19p75_020', T=1470.0000, F=28.0, /
&RAMP ID='CONE_19p75_020', T=1485.0000, F=22.7, /
&RAMP ID='CONE_19p75_020', T=1650.0000, F=22.3, /
&RAMP ID='CONE_19p75_020', T=1669.5000, F=16.9, /
&RAMP ID='CONE_19p75_020', T=1680.0000, F=15.2, /
&RAMP ID='CONE_19p75_020', T=1908.0000, F=15.2, /
&RAMP ID='CONE_19p75_020', T=2146.5000, F=15.2, /
&RAMP ID='CONE_19p75_020', T=2385.0000, F=15.2, /
&RAMP ID='CONE_19p75_020', T=2386.0000, F=0.0, /
&RAMP ID='CONE_19p75_035', T=0.0000, F=7.5, /
&RAMP ID='CONE_19p75_035', T=29.0000, F=111.8, /
&RAMP ID='CONE_19p75_035', T=43.5000, F=143.1, /
&RAMP ID='CONE_19p75_035', T=50.7500, F=142.1, /
&RAMP ID='CONE_19p75_035', T=79.7500, F=121.6, /
&RAMP ID='CONE_19p75_035', T=116.0000, F=103.5, /
&RAMP ID='CONE_19p75_035', T=152.2500, F=92.3, /
&RAMP ID='CONE_19p75_035', T=183.4250, F=87.4, /
&RAMP ID='CONE_19p75_035', T=253.7500, F=82.0, /
&RAMP ID='CONE_19p75_035', T=366.8500, F=79.1, /
&RAMP ID='CONE_19p75_035', T=550.2750, F=74.2, /
&RAMP ID='CONE_19p75_035', T=674.2500, F=75.9, /
&RAMP ID='CONE_19p75_035', T=733.7000, F=79.9, /
&RAMP ID='CONE_19p75_035', T=797.5000, F=87.0, /
&RAMP ID='CONE_19p75_035', T=841.0000, F=96.2, /
&RAMP ID='CONE_19p75_035', T=884.5000, F=112.2, /
&RAMP ID='CONE_19p75_035', T=917.1250, F=128.8, /
&RAMP ID='CONE_19p75_035', T=1000.5000, F=177.3, /
&RAMP ID='CONE_19p75_035', T=1022.2500, F=184.3, /
&RAMP ID='CONE_19p75_035', T=1051.2500, F=187.7, /
&RAMP ID='CONE_19p75_035', T=1080.2500, F=182.8, /
&RAMP ID='CONE_19p75_035', T=1100.5500, F=174.1, /
&RAMP ID='CONE_19p75_035', T=1167.2500, F=135.0, /
&RAMP ID='CONE_19p75_035', T=1247.0000, F=108.6, /
&RAMP ID='CONE_19p75_035', T=1283.9750, F=89.4, /
&RAMP ID='CONE_19p75_035', T=1334.0000, F=61.0, /
&RAMP ID='CONE_19p75_035', T=1363.0000, F=48.6, /
&RAMP ID='CONE_19p75_035', T=1399.2500, F=42.4, /
&RAMP ID='CONE_19p75_035', T=1467.4000, F=36.9, /
&RAMP ID='CONE_19p75_035', T=1650.8250, F=32.8, /
&RAMP ID='CONE_19p75_035', T=1725.5000, F=32.0, /
&RAMP ID='CONE_19p75_035', T=1754.5000, F=17.0, /
&RAMP ID='CONE_19p75_035', T=1834.2500, F=16.8, /
&RAMP ID='CONE_19p75_035', T=1835.2500, F=0.0, /
&RAMP ID='CONE_19p75_050', T=0.0000, F=22.8, /
&RAMP ID='CONE_19p75_050', T=10.0000, F=58.9, /
&RAMP ID='CONE_19p75_050', T=25.0000, F=124.1, /
&RAMP ID='CONE_19p75_050', T=40.0000, F=167.7, /
&RAMP ID='CONE_19p75_050', T=100.0000, F=124.5, /
&RAMP ID='CONE_19p75_050', T=145.0000, F=107.9, /
&RAMP ID='CONE_19p75_050', T=175.0000, F=102.1, /
&RAMP ID='CONE_19p75_050', T=290.0000, F=98.3, /
&RAMP ID='CONE_19p75_050', T=435.0000, F=86.4, /
&RAMP ID='CONE_19p75_050', T=520.0000, F=85.0, /
&RAMP ID='CONE_19p75_050', T=580.0000, F=91.6, /
&RAMP ID='CONE_19p75_050', T=655.0000, F=110.1, /
&RAMP ID='CONE_19p75_050', T=725.0000, F=144.4, /
&RAMP ID='CONE_19p75_050', T=790.0000, F=189.2, /
&RAMP ID='CONE_19p75_050', T=805.0000, F=196.9, /
&RAMP ID='CONE_19p75_050', T=835.0000, F=202.9, /
&RAMP ID='CONE_19p75_050', T=870.0000, F=201.8, /
&RAMP ID='CONE_19p75_050', T=895.0000, F=194.4, /
&RAMP ID='CONE_19p75_050', T=925.0000, F=173.1, /
&RAMP ID='CONE_19p75_050', T=985.0000, F=105.4, /
&RAMP ID='CONE_19p75_050', T=1015.0000, F=74.9, /
&RAMP ID='CONE_19p75_050', T=1045.0000, F=53.3, /
&RAMP ID='CONE_19p75_050', T=1075.0000, F=42.6, /
&RAMP ID='CONE_19p75_050', T=1105.0000, F=37.9, /
&RAMP ID='CONE_19p75_050', T=1160.0000, F=34.9, /
&RAMP ID='CONE_19p75_050', T=1305.0000, F=31.8, /
&RAMP ID='CONE_19p75_050', T=1390.0000, F=31.0, /
&RAMP ID='CONE_19p75_050', T=1420.0000, F=17.5, /
&RAMP ID='CONE_19p75_050', T=1450.0000, F=15.8, /
&RAMP ID='CONE_19p75_050', T=1451.0000, F=0.0, /
&RAMP ID='CONE_19p75_065', T=0.0000, F=36.4, /
&RAMP ID='CONE_19p75_065', T=9.7500, F=87.5, /
&RAMP ID='CONE_19p75_065', T=24.7000, F=174.5, /
&RAMP ID='CONE_19p75_065', T=39.6500, F=222.7, /
&RAMP ID='CONE_19p75_065', T=69.5500, F=172.4, /
&RAMP ID='CONE_19p75_065', T=84.5000, F=155.0, /
&RAMP ID='CONE_19p75_065', T=100.1000, F=144.1, /
&RAMP ID='CONE_19p75_065', T=118.0400, F=136.6, /
&RAMP ID='CONE_19p75_065', T=144.9500, F=130.2, /
&RAMP ID='CONE_19p75_065', T=236.0800, F=124.4, /
&RAMP ID='CONE_19p75_065', T=354.1200, F=113.8, /
&RAMP ID='CONE_19p75_065', T=414.7000, F=110.3, /
&RAMP ID='CONE_19p75_065', T=472.1600, F=113.2, /
&RAMP ID='CONE_19p75_065', T=534.9500, F=127.1, /
&RAMP ID='CONE_19p75_065', T=590.2000, F=151.3, /
&RAMP ID='CONE_19p75_065', T=684.4500, F=212.9, /
&RAMP ID='CONE_19p75_065', T=708.2400, F=223.1, /
&RAMP ID='CONE_19p75_065', T=729.9500, F=227.3, /
&RAMP ID='CONE_19p75_065', T=744.9000, F=225.5, /
&RAMP ID='CONE_19p75_065', T=759.8500, F=216.7, /
&RAMP ID='CONE_19p75_065', T=774.8000, F=201.5, /
&RAMP ID='CONE_19p75_065', T=804.7000, F=163.9, /
&RAMP ID='CONE_19p75_065', T=826.2800, F=143.4, /
&RAMP ID='CONE_19p75_065', T=850.2000, F=122.7, /
&RAMP ID='CONE_19p75_065', T=910.0000, F=56.9, /
&RAMP ID='CONE_19p75_065', T=924.9500, F=47.4, /
&RAMP ID='CONE_19p75_065', T=944.3200, F=41.9, /
&RAMP ID='CONE_19p75_065', T=1062.3600, F=35.7, /
&RAMP ID='CONE_19p75_065', T=1149.8500, F=34.6, /
&RAMP ID='CONE_19p75_065', T=1164.8000, F=23.3, /
&RAMP ID='CONE_19p75_065', T=1180.4000, F=17.8, /
&RAMP ID='CONE_19p75_065', T=1181.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_19p75_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p75_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p75_035','CONE_19p75_050','CONE_19p75_065',REFERENCE_HEAT_FLUX=35,50,65,REFERENCE_THICKNESS=1.98e-02,1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p75_020_noign', SURF_ID='SAMPLE-CONE_19p75_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p75_020', SURF_ID='SAMPLE-CONE_19p75_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p75_020', /
&DEVC ID='WALL TEMPERATURE-CONE_19p75_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p75_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p75_020', /
&DEVC ID='TIGN-CONE_19p75_020', XYZ=0,0,0, SETPOINT=780.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p75_020', CTRL_ID='IGNITION-CTRL-CONE_19p75_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p75_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p75_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p75_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p75_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p75_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p75_020','CONE_19p75_050','CONE_19p75_065',REFERENCE_HEAT_FLUX=20,50,65,REFERENCE_THICKNESS=1.98e-02,1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p75_035_noign', SURF_ID='SAMPLE-CONE_19p75_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p75_035', SURF_ID='SAMPLE-CONE_19p75_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p75_035', /
&DEVC ID='WALL TEMPERATURE-CONE_19p75_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p75_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p75_035', /
&DEVC ID='TIGN-CONE_19p75_035', XYZ=0,0,0, SETPOINT=72.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p75_035', CTRL_ID='IGNITION-CTRL-CONE_19p75_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p75_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p75_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p75_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p75_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p75_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p75_020','CONE_19p75_035','CONE_19p75_065',REFERENCE_HEAT_FLUX=20,35,65,REFERENCE_THICKNESS=1.98e-02,1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p75_050_noign', SURF_ID='SAMPLE-CONE_19p75_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p75_050', SURF_ID='SAMPLE-CONE_19p75_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p75_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p75_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p75_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p75_050', /
&DEVC ID='TIGN-CONE_19p75_050', XYZ=0,0,0, SETPOINT=30.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p75_050', CTRL_ID='IGNITION-CTRL-CONE_19p75_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p75_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p75_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p75_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p75_065_noign', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p75_065', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p75_020','CONE_19p75_035','CONE_19p75_050',REFERENCE_HEAT_FLUX=20,35,50,REFERENCE_THICKNESS=1.98e-02,1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p75_065_noign', SURF_ID='SAMPLE-CONE_19p75_065_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p75_065', SURF_ID='SAMPLE-CONE_19p75_065', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_19p75_065', /
&DEVC ID='WALL TEMPERATURE-CONE_19p75_065', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p75_065', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p75_065', /
&DEVC ID='TIGN-CONE_19p75_065', XYZ=0,0,0, SETPOINT=11.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p75_065', CTRL_ID='IGNITION-CTRL-CONE_19p75_065', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_19p75_065', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p75_065', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p75_065', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
