&HEAD CHID='FPL_lumber_redoak_20mm_cone', /
&TIME DT=1., T_END=4746.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=774.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=15.0, F=58.9000, /
&RAMP ID='CONE-RAMP', T=30.0, F=124.1000, /
&RAMP ID='CONE-RAMP', T=45.0, F=167.7000, /
&RAMP ID='CONE-RAMP', T=60.0, F=158.8000, /
&RAMP ID='CONE-RAMP', T=75.0, F=146.1000, /
&RAMP ID='CONE-RAMP', T=90.0, F=135.5000, /
&RAMP ID='CONE-RAMP', T=105.0, F=124.5000, /
&RAMP ID='CONE-RAMP', T=120.0, F=117.5000, /
&RAMP ID='CONE-RAMP', T=135.0, F=112.8000, /
&RAMP ID='CONE-RAMP', T=150.0, F=107.9000, /
&RAMP ID='CONE-RAMP', T=165.0, F=104.2000, /
&RAMP ID='CONE-RAMP', T=180.0, F=102.1000, /
&RAMP ID='CONE-RAMP', T=195.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=210.0, F=100.5000, /
&RAMP ID='CONE-RAMP', T=225.0, F=100.3000, /
&RAMP ID='CONE-RAMP', T=240.0, F=100.4000, /
&RAMP ID='CONE-RAMP', T=255.0, F=100.3000, /
&RAMP ID='CONE-RAMP', T=270.0, F=99.5000, /
&RAMP ID='CONE-RAMP', T=285.0, F=98.8000, /
&RAMP ID='CONE-RAMP', T=300.0, F=98.0000, /
&RAMP ID='CONE-RAMP', T=315.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=330.0, F=96.1000, /
&RAMP ID='CONE-RAMP', T=345.0, F=94.5000, /
&RAMP ID='CONE-RAMP', T=360.0, F=92.8000, /
&RAMP ID='CONE-RAMP', T=375.0, F=91.0000, /
&RAMP ID='CONE-RAMP', T=390.0, F=89.5000, /
&RAMP ID='CONE-RAMP', T=405.0, F=88.3000, /
&RAMP ID='CONE-RAMP', T=420.0, F=87.2000, /
&RAMP ID='CONE-RAMP', T=435.0, F=86.5000, /
&RAMP ID='CONE-RAMP', T=450.0, F=86.1000, /
&RAMP ID='CONE-RAMP', T=465.0, F=85.5000, /
&RAMP ID='CONE-RAMP', T=480.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=495.0, F=84.9000, /
&RAMP ID='CONE-RAMP', T=510.0, F=84.8000, /
&RAMP ID='CONE-RAMP', T=525.0, F=85.0000, /
&RAMP ID='CONE-RAMP', T=540.0, F=85.7000, /
&RAMP ID='CONE-RAMP', T=555.0, F=87.5000, /
&RAMP ID='CONE-RAMP', T=570.0, F=89.4000, /
&RAMP ID='CONE-RAMP', T=585.0, F=91.6000, /
&RAMP ID='CONE-RAMP', T=600.0, F=94.2000, /
&RAMP ID='CONE-RAMP', T=615.0, F=97.0000, /
&RAMP ID='CONE-RAMP', T=630.0, F=100.7000, /
&RAMP ID='CONE-RAMP', T=645.0, F=104.9000, /
&RAMP ID='CONE-RAMP', T=660.0, F=110.1000, /
&RAMP ID='CONE-RAMP', T=675.0, F=115.9000, /
&RAMP ID='CONE-RAMP', T=690.0, F=123.1000, /
&RAMP ID='CONE-RAMP', T=705.0, F=130.5000, /
&RAMP ID='CONE-RAMP', T=720.0, F=138.5000, /
&RAMP ID='CONE-RAMP', T=735.0, F=147.4000, /
&RAMP ID='CONE-RAMP', T=750.0, F=157.4000, /
&RAMP ID='CONE-RAMP', T=765.0, F=168.5000, /
&RAMP ID='CONE-RAMP', T=780.0, F=179.3000, /
&RAMP ID='CONE-RAMP', T=795.0, F=189.2000, /
&RAMP ID='CONE-RAMP', T=810.0, F=196.9000, /
&RAMP ID='CONE-RAMP', T=825.0, F=201.1000, /
&RAMP ID='CONE-RAMP', T=840.0, F=202.9000, /
&RAMP ID='CONE-RAMP', T=855.0, F=202.9000, /
&RAMP ID='CONE-RAMP', T=870.0, F=202.7000, /
&RAMP ID='CONE-RAMP', T=885.0, F=199.8000, /
&RAMP ID='CONE-RAMP', T=900.0, F=194.4000, /
&RAMP ID='CONE-RAMP', T=915.0, F=185.1000, /
&RAMP ID='CONE-RAMP', T=930.0, F=173.1000, /
&RAMP ID='CONE-RAMP', T=945.0, F=157.8000, /
&RAMP ID='CONE-RAMP', T=960.0, F=140.7000, /
&RAMP ID='CONE-RAMP', T=975.0, F=123.0000, /
&RAMP ID='CONE-RAMP', T=990.0, F=105.4000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=89.4000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=74.9000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=63.0000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=53.3000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=46.9000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=42.6000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=39.7000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=37.9000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=36.8000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=36.0000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=35.4000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=34.7000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=34.1000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=33.5000, /
&RAMP ID='CONE-RAMP', T=1215.0, F=33.1000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=32.8000, /
&RAMP ID='CONE-RAMP', T=1245.0, F=32.6000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=32.4000, /
&RAMP ID='CONE-RAMP', T=1275.0, F=32.3000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=32.1000, /
&RAMP ID='CONE-RAMP', T=1305.0, F=31.8000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=31.6000, /
&RAMP ID='CONE-RAMP', T=1335.0, F=31.5000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=31.5000, /
&RAMP ID='CONE-RAMP', T=1365.0, F=31.3000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=31.1000, /
&RAMP ID='CONE-RAMP', T=1395.0, F=31.0000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=26.0000, /
&RAMP ID='CONE-RAMP', T=1425.0, F=17.5000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=15.8000, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=459.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1760, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0198,0.0127, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=20.0000, DEVC_ID='IGNITION_DEVC-20', /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=43.4461, /
&VENT ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=459.3, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=459.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1760, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0198,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.0041, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=459.3, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=459.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1760, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0198,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1760, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=459.3, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-65', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=459.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-65', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1760, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0198,0.0127, /
&RAMP ID='IGNITION_RAMP-65', T=0.0, F=65.0000, DEVC_ID='IGNITION_DEVC-65', /
&RAMP ID='IGNITION_RAMP-65', T=1.0, F=92.1229, /
&VENT ID='SAMPLE-65', SURF_ID='SAMPLE-65', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-65', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=459.3, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-65', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-65', /
&DEVC ID='IGNITION_DEVC-65', CTRL_ID='IGNITION-CTRL-65', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-65', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-65', NO_UPDATE_DEVC_ID='IGNITION_DEVC-65', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
