&HEAD CHID='FPL_plywood_douglas_fir_12mm', /
&TIME DT=1., T_END=3150.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12635, SOOT_YIELD=0.007 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=482, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_11p75_020', T=0.0000, F=3.0, /
&RAMP ID='CONE_11p75_020', T=15.0000, F=36.1, /
&RAMP ID='CONE_11p75_020', T=30.0000, F=80.1, /
&RAMP ID='CONE_11p75_020', T=45.0000, F=107.1, /
&RAMP ID='CONE_11p75_020', T=60.0000, F=96.7, /
&RAMP ID='CONE_11p75_020', T=75.0000, F=78.1, /
&RAMP ID='CONE_11p75_020', T=90.0000, F=65.1, /
&RAMP ID='CONE_11p75_020', T=120.0000, F=48.0, /
&RAMP ID='CONE_11p75_020', T=138.0000, F=41.3, /
&RAMP ID='CONE_11p75_020', T=165.0000, F=34.1, /
&RAMP ID='CONE_11p75_020', T=195.0000, F=29.0, /
&RAMP ID='CONE_11p75_020', T=240.0000, F=23.6, /
&RAMP ID='CONE_11p75_020', T=276.0000, F=22.9, /
&RAMP ID='CONE_11p75_020', T=315.0000, F=28.4, /
&RAMP ID='CONE_11p75_020', T=414.0000, F=53.5, /
&RAMP ID='CONE_11p75_020', T=450.0000, F=61.3, /
&RAMP ID='CONE_11p75_020', T=525.0000, F=73.7, /
&RAMP ID='CONE_11p75_020', T=552.0000, F=81.2, /
&RAMP ID='CONE_11p75_020', T=585.0000, F=89.9, /
&RAMP ID='CONE_11p75_020', T=630.0000, F=93.5, /
&RAMP ID='CONE_11p75_020', T=660.0000, F=90.2, /
&RAMP ID='CONE_11p75_020', T=690.0000, F=82.0, /
&RAMP ID='CONE_11p75_020', T=780.0000, F=54.6, /
&RAMP ID='CONE_11p75_020', T=828.0000, F=42.9, /
&RAMP ID='CONE_11p75_020', T=885.0000, F=33.0, /
&RAMP ID='CONE_11p75_020', T=966.0000, F=24.9, /
&RAMP ID='CONE_11p75_020', T=1005.0000, F=22.2, /
&RAMP ID='CONE_11p75_020', T=1104.0000, F=19.6, /
&RAMP ID='CONE_11p75_020', T=1125.0000, F=18.9, /
&RAMP ID='CONE_11p75_020', T=1200.0000, F=10.4, /
&RAMP ID='CONE_11p75_020', T=1242.0000, F=9.8, /
&RAMP ID='CONE_11p75_020', T=1380.0000, F=9.8, /
&RAMP ID='CONE_11p75_020', T=1381.0000, F=0.0, /
&RAMP ID='CONE_11p75_035', T=0.0000, F=13.8, /
&RAMP ID='CONE_11p75_035', T=27.2000, F=90.6, /
&RAMP ID='CONE_11p75_035', T=40.8000, F=109.6, /
&RAMP ID='CONE_11p75_035', T=44.2000, F=107.6, /
&RAMP ID='CONE_11p75_035', T=71.4000, F=77.0, /
&RAMP ID='CONE_11p75_035', T=88.4000, F=67.0, /
&RAMP ID='CONE_11p75_035', T=107.7800, F=62.8, /
&RAMP ID='CONE_11p75_035', T=163.2000, F=67.2, /
&RAMP ID='CONE_11p75_035', T=215.5600, F=66.4, /
&RAMP ID='CONE_11p75_035', T=282.2000, F=53.6, /
&RAMP ID='CONE_11p75_035', T=323.3400, F=54.1, /
&RAMP ID='CONE_11p75_035', T=357.0000, F=57.9, /
&RAMP ID='CONE_11p75_035', T=384.2000, F=64.1, /
&RAMP ID='CONE_11p75_035', T=431.1200, F=83.2, /
&RAMP ID='CONE_11p75_035', T=506.6000, F=118.3, /
&RAMP ID='CONE_11p75_035', T=520.2000, F=123.7, /
&RAMP ID='CONE_11p75_035', T=538.9000, F=127.9, /
&RAMP ID='CONE_11p75_035', T=554.2000, F=129.3, /
&RAMP ID='CONE_11p75_035', T=581.4000, F=127.1, /
&RAMP ID='CONE_11p75_035', T=598.4000, F=122.1, /
&RAMP ID='CONE_11p75_035', T=612.0000, F=115.8, /
&RAMP ID='CONE_11p75_035', T=625.6000, F=106.3, /
&RAMP ID='CONE_11p75_035', T=646.6800, F=87.3, /
&RAMP ID='CONE_11p75_035', T=673.2000, F=63.1, /
&RAMP ID='CONE_11p75_035', T=686.8000, F=53.5, /
&RAMP ID='CONE_11p75_035', T=700.4000, F=47.0, /
&RAMP ID='CONE_11p75_035', T=717.4000, F=41.9, /
&RAMP ID='CONE_11p75_035', T=754.4600, F=36.9, /
&RAMP ID='CONE_11p75_035', T=862.2400, F=30.6, /
&RAMP ID='CONE_11p75_035', T=970.0200, F=27.2, /
&RAMP ID='CONE_11p75_035', T=1016.6000, F=27.0, /
&RAMP ID='CONE_11p75_035', T=1030.2000, F=18.9, /
&RAMP ID='CONE_11p75_035', T=1047.2000, F=13.9, /
&RAMP ID='CONE_11p75_035', T=1077.8000, F=13.9, /
&RAMP ID='CONE_11p75_035', T=1078.8000, F=0.0, /
&RAMP ID='CONE_11p75_050', T=0.0000, F=16.9, /
&RAMP ID='CONE_11p75_050', T=10.3500, F=48.6, /
&RAMP ID='CONE_11p75_050', T=25.3000, F=109.2, /
&RAMP ID='CONE_11p75_050', T=40.2500, F=150.9, /
&RAMP ID='CONE_11p75_050', T=55.2000, F=140.3, /
&RAMP ID='CONE_11p75_050', T=74.6350, F=119.9, /
&RAMP ID='CONE_11p75_050', T=100.0500, F=103.2, /
&RAMP ID='CONE_11p75_050', T=115.0000, F=99.6, /
&RAMP ID='CONE_11p75_050', T=149.2700, F=105.6, /
&RAMP ID='CONE_11p75_050', T=189.7500, F=113.1, /
&RAMP ID='CONE_11p75_050', T=223.9050, F=111.6, /
&RAMP ID='CONE_11p75_050', T=250.7000, F=110.8, /
&RAMP ID='CONE_11p75_050', T=298.5400, F=119.0, /
&RAMP ID='CONE_11p75_050', T=340.4000, F=128.1, /
&RAMP ID='CONE_11p75_050', T=373.1750, F=129.0, /
&RAMP ID='CONE_11p75_050', T=415.1500, F=122.9, /
&RAMP ID='CONE_11p75_050', T=430.1000, F=117.3, /
&RAMP ID='CONE_11p75_050', T=447.8100, F=107.2, /
&RAMP ID='CONE_11p75_050', T=461.1500, F=96.9, /
&RAMP ID='CONE_11p75_050', T=504.8500, F=54.2, /
&RAMP ID='CONE_11p75_050', T=522.4450, F=44.0, /
&RAMP ID='CONE_11p75_050', T=549.7000, F=37.5, /
&RAMP ID='CONE_11p75_050', T=597.0800, F=35.0, /
&RAMP ID='CONE_11p75_050', T=671.7150, F=32.1, /
&RAMP ID='CONE_11p75_050', T=700.3500, F=29.6, /
&RAMP ID='CONE_11p75_050', T=715.3000, F=19.6, /
&RAMP ID='CONE_11p75_050', T=730.2500, F=16.1, /
&RAMP ID='CONE_11p75_050', T=746.3500, F=16.0, /
&RAMP ID='CONE_11p75_050', T=747.3500, F=0.0, /
&SURF ID='SAMPLE-CONE_11p75_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.18e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p75_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p75_035','CONE_11p75_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.18e-02,1.18e-02,THICKNESS(1:2)=1.18e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p75_020_noign', SURF_ID='SAMPLE-CONE_11p75_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p75_020', SURF_ID='SAMPLE-CONE_11p75_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p75_020', /
&DEVC ID='WALL TEMPERATURE-CONE_11p75_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p75_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p75_020', /
&DEVC ID='TIGN-CONE_11p75_020', XYZ=0,0,0, SETPOINT=195.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p75_020', CTRL_ID='IGNITION-CTRL-CONE_11p75_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p75_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p75_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p75_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_11p75_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.18e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p75_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p75_020','CONE_11p75_050',REFERENCE_HEAT_FLUX=20,50,REFERENCE_THICKNESS=1.18e-02,1.18e-02,THICKNESS(1:2)=1.18e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p75_035_noign', SURF_ID='SAMPLE-CONE_11p75_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p75_035', SURF_ID='SAMPLE-CONE_11p75_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p75_035', /
&DEVC ID='WALL TEMPERATURE-CONE_11p75_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p75_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p75_035', /
&DEVC ID='TIGN-CONE_11p75_035', XYZ=0,0,0, SETPOINT=37.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p75_035', CTRL_ID='IGNITION-CTRL-CONE_11p75_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p75_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p75_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p75_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_11p75_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.18e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p75_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p75_020','CONE_11p75_035',REFERENCE_HEAT_FLUX=20,35,REFERENCE_THICKNESS=1.18e-02,1.18e-02,THICKNESS(1:2)=1.18e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p75_050_noign', SURF_ID='SAMPLE-CONE_11p75_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p75_050', SURF_ID='SAMPLE-CONE_11p75_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p75_050', /
&DEVC ID='WALL TEMPERATURE-CONE_11p75_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p75_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p75_050', /
&DEVC ID='TIGN-CONE_11p75_050', XYZ=0,0,0, SETPOINT=16.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p75_050', CTRL_ID='IGNITION-CTRL-CONE_11p75_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p75_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p75_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p75_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
