&HEAD CHID='FPL_plywood_douglas_fir_frt_12mm', /
&TIME DT=1., T_END=2443.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=7320, SOOT_YIELD=0.002 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=604, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_12p50_020', T=0.0000, F=0.4, /
&RAMP ID='CONE_12p50_020', T=117.8400, F=0.3, /
&RAMP ID='CONE_12p50_020', T=235.6800, F=1.1, /
&RAMP ID='CONE_12p50_020', T=292.8000, F=1.8, /
&RAMP ID='CONE_12p50_020', T=337.8000, F=4.6, /
&RAMP ID='CONE_12p50_020', T=353.5200, F=7.1, /
&RAMP ID='CONE_12p50_020', T=367.8000, F=10.5, /
&RAMP ID='CONE_12p50_020', T=412.8000, F=27.1, /
&RAMP ID='CONE_12p50_020', T=427.8000, F=29.6, /
&RAMP ID='CONE_12p50_020', T=442.8000, F=28.3, /
&RAMP ID='CONE_12p50_020', T=471.3600, F=19.1, /
&RAMP ID='CONE_12p50_020', T=487.8000, F=14.2, /
&RAMP ID='CONE_12p50_020', T=502.8000, F=11.2, /
&RAMP ID='CONE_12p50_020', T=517.8000, F=9.4, /
&RAMP ID='CONE_12p50_020', T=562.8000, F=6.1, /
&RAMP ID='CONE_12p50_020', T=589.2000, F=5.5, /
&RAMP ID='CONE_12p50_020', T=622.8000, F=5.7, /
&RAMP ID='CONE_12p50_020', T=667.8000, F=8.4, /
&RAMP ID='CONE_12p50_020', T=682.8000, F=10.3, /
&RAMP ID='CONE_12p50_020', T=707.0400, F=16.3, /
&RAMP ID='CONE_12p50_020', T=727.8000, F=23.6, /
&RAMP ID='CONE_12p50_020', T=772.8000, F=45.9, /
&RAMP ID='CONE_12p50_020', T=787.8000, F=49.9, /
&RAMP ID='CONE_12p50_020', T=824.8800, F=56.3, /
&RAMP ID='CONE_12p50_020', T=832.8000, F=57.4, /
&RAMP ID='CONE_12p50_020', T=847.8000, F=57.3, /
&RAMP ID='CONE_12p50_020', T=907.8000, F=48.0, /
&RAMP ID='CONE_12p50_020', T=922.8000, F=43.9, /
&RAMP ID='CONE_12p50_020', T=942.7200, F=36.2, /
&RAMP ID='CONE_12p50_020', T=982.8000, F=21.4, /
&RAMP ID='CONE_12p50_020', T=997.8000, F=17.0, /
&RAMP ID='CONE_12p50_020', T=1012.8000, F=14.7, /
&RAMP ID='CONE_12p50_020', T=1060.5600, F=13.9, /
&RAMP ID='CONE_12p50_020', T=1147.8000, F=14.9, /
&RAMP ID='CONE_12p50_020', T=1162.8000, F=10.6, /
&RAMP ID='CONE_12p50_020', T=1178.4000, F=7.7, /
&RAMP ID='CONE_12p50_020', T=1179.4000, F=0.0, /
&RAMP ID='CONE_12p50_035', T=0.0000, F=1.6, /
&RAMP ID='CONE_12p50_035', T=12.4000, F=29.6, /
&RAMP ID='CONE_12p50_035', T=31.0000, F=82.3, /
&RAMP ID='CONE_12p50_035', T=43.4000, F=101.2, /
&RAMP ID='CONE_12p50_035', T=49.6000, F=96.8, /
&RAMP ID='CONE_12p50_035', T=55.8000, F=87.7, /
&RAMP ID='CONE_12p50_035', T=62.0000, F=77.3, /
&RAMP ID='CONE_12p50_035', T=74.4000, F=51.6, /
&RAMP ID='CONE_12p50_035', T=84.3200, F=40.3, /
&RAMP ID='CONE_12p50_035', T=93.0000, F=33.3, /
&RAMP ID='CONE_12p50_035', T=105.4000, F=30.0, /
&RAMP ID='CONE_12p50_035', T=136.4000, F=36.2, /
&RAMP ID='CONE_12p50_035', T=148.8000, F=34.0, /
&RAMP ID='CONE_12p50_035', T=168.6400, F=25.0, /
&RAMP ID='CONE_12p50_035', T=179.8000, F=19.4, /
&RAMP ID='CONE_12p50_035', T=198.4000, F=14.7, /
&RAMP ID='CONE_12p50_035', T=252.9600, F=12.7, /
&RAMP ID='CONE_12p50_035', T=285.2000, F=12.9, /
&RAMP ID='CONE_12p50_035', T=316.2000, F=15.8, /
&RAMP ID='CONE_12p50_035', T=337.2800, F=15.1, /
&RAMP ID='CONE_12p50_035', T=403.0000, F=12.8, /
&RAMP ID='CONE_12p50_035', T=409.2000, F=21.2, /
&RAMP ID='CONE_12p50_035', T=421.6000, F=46.9, /
&RAMP ID='CONE_12p50_035', T=434.0000, F=82.1, /
&RAMP ID='CONE_12p50_035', T=446.4000, F=111.5, /
&RAMP ID='CONE_12p50_035', T=452.6000, F=120.5, /
&RAMP ID='CONE_12p50_035', T=465.0000, F=123.4, /
&RAMP ID='CONE_12p50_035', T=483.6000, F=110.3, /
&RAMP ID='CONE_12p50_035', T=496.0000, F=97.6, /
&RAMP ID='CONE_12p50_035', T=505.9200, F=84.5, /
&RAMP ID='CONE_12p50_035', T=527.0000, F=60.6, /
&RAMP ID='CONE_12p50_035', T=539.4000, F=51.1, /
&RAMP ID='CONE_12p50_035', T=558.0000, F=42.4, /
&RAMP ID='CONE_12p50_035', T=590.2400, F=33.7, /
&RAMP ID='CONE_12p50_035', T=632.4000, F=27.0, /
&RAMP ID='CONE_12p50_035', T=674.5600, F=24.0, /
&RAMP ID='CONE_12p50_035', T=750.2000, F=21.6, /
&RAMP ID='CONE_12p50_035', T=758.8800, F=17.6, /
&RAMP ID='CONE_12p50_035', T=781.2000, F=11.0, /
&RAMP ID='CONE_12p50_035', T=843.2000, F=11.0, /
&RAMP ID='CONE_12p50_035', T=844.2000, F=0.0, /
&RAMP ID='CONE_12p50_050', T=0.0000, F=6.1, /
&RAMP ID='CONE_12p50_050', T=25.0000, F=31.9, /
&RAMP ID='CONE_12p50_050', T=40.0000, F=37.4, /
&RAMP ID='CONE_12p50_050', T=55.0000, F=27.9, /
&RAMP ID='CONE_12p50_050', T=70.0000, F=30.7, /
&RAMP ID='CONE_12p50_050', T=73.0000, F=33.9, /
&RAMP ID='CONE_12p50_050', T=100.0000, F=61.9, /
&RAMP ID='CONE_12p50_050', T=115.0000, F=68.2, /
&RAMP ID='CONE_12p50_050', T=130.0000, F=67.0, /
&RAMP ID='CONE_12p50_050', T=146.0000, F=63.0, /
&RAMP ID='CONE_12p50_050', T=190.0000, F=52.6, /
&RAMP ID='CONE_12p50_050', T=219.0000, F=48.8, /
&RAMP ID='CONE_12p50_050', T=265.0000, F=47.4, /
&RAMP ID='CONE_12p50_050', T=292.0000, F=52.9, /
&RAMP ID='CONE_12p50_050', T=340.0000, F=64.0, /
&RAMP ID='CONE_12p50_050', T=355.0000, F=70.5, /
&RAMP ID='CONE_12p50_050', T=365.0000, F=81.8, /
&RAMP ID='CONE_12p50_050', T=370.0000, F=87.4, /
&RAMP ID='CONE_12p50_050', T=385.0000, F=112.0, /
&RAMP ID='CONE_12p50_050', T=400.0000, F=130.1, /
&RAMP ID='CONE_12p50_050', T=415.0000, F=127.3, /
&RAMP ID='CONE_12p50_050', T=430.0000, F=111.4, /
&RAMP ID='CONE_12p50_050', T=438.0000, F=100.2, /
&RAMP ID='CONE_12p50_050', T=460.0000, F=72.6, /
&RAMP ID='CONE_12p50_050', T=475.0000, F=57.3, /
&RAMP ID='CONE_12p50_050', T=490.0000, F=47.0, /
&RAMP ID='CONE_12p50_050', T=511.0000, F=38.4, /
&RAMP ID='CONE_12p50_050', T=535.0000, F=32.9, /
&RAMP ID='CONE_12p50_050', T=584.0000, F=28.3, /
&RAMP ID='CONE_12p50_050', T=657.0000, F=24.7, /
&RAMP ID='CONE_12p50_050', T=670.0000, F=24.2, /
&RAMP ID='CONE_12p50_050', T=685.0000, F=19.7, /
&RAMP ID='CONE_12p50_050', T=700.0000, F=12.1, /
&RAMP ID='CONE_12p50_050', T=730.0000, F=12.1, /
&RAMP ID='CONE_12p50_050', T=731.0000, F=0.0, /
&RAMP ID='CONE_12p50_065', T=0.0000, F=11.5, /
&RAMP ID='CONE_12p50_065', T=9.6000, F=27.9, /
&RAMP ID='CONE_12p50_065', T=24.4000, F=58.5, /
&RAMP ID='CONE_12p50_065', T=39.2000, F=74.1, /
&RAMP ID='CONE_12p50_065', T=54.4000, F=61.3, /
&RAMP ID='CONE_12p50_065', T=68.4800, F=54.1, /
&RAMP ID='CONE_12p50_065', T=84.4000, F=60.1, /
&RAMP ID='CONE_12p50_065', T=99.6000, F=69.9, /
&RAMP ID='CONE_12p50_065', T=114.4000, F=73.5, /
&RAMP ID='CONE_12p50_065', T=136.9600, F=71.2, /
&RAMP ID='CONE_12p50_065', T=205.4400, F=61.8, /
&RAMP ID='CONE_12p50_065', T=249.2000, F=61.8, /
&RAMP ID='CONE_12p50_065', T=273.9200, F=66.9, /
&RAMP ID='CONE_12p50_065', T=294.4000, F=73.8, /
&RAMP ID='CONE_12p50_065', T=309.2000, F=83.9, /
&RAMP ID='CONE_12p50_065', T=324.4000, F=96.0, /
&RAMP ID='CONE_12p50_065', T=342.4000, F=114.1, /
&RAMP ID='CONE_12p50_065', T=354.4000, F=127.9, /
&RAMP ID='CONE_12p50_065', T=369.2000, F=134.6, /
&RAMP ID='CONE_12p50_065', T=384.4000, F=123.9, /
&RAMP ID='CONE_12p50_065', T=410.8800, F=81.2, /
&RAMP ID='CONE_12p50_065', T=429.2000, F=57.0, /
&RAMP ID='CONE_12p50_065', T=444.4000, F=46.2, /
&RAMP ID='CONE_12p50_065', T=479.3600, F=38.4, /
&RAMP ID='CONE_12p50_065', T=547.8400, F=32.7, /
&RAMP ID='CONE_12p50_065', T=616.3200, F=29.6, /
&RAMP ID='CONE_12p50_065', T=654.4000, F=28.4, /
&RAMP ID='CONE_12p50_065', T=684.8000, F=14.4, /
&RAMP ID='CONE_12p50_065', T=685.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p50_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_035','CONE_12p50_050','CONE_12p50_065',REFERENCE_HEAT_FLUX=35,50,65,REFERENCE_THICKNESS=1.25e-02,1.25e-02,1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_020_noign', SURF_ID='SAMPLE-CONE_12p50_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_020', SURF_ID='SAMPLE-CONE_12p50_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_020', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_020', /
&DEVC ID='TIGN-CONE_12p50_020', XYZ=0,0,0, SETPOINT=43.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_020', CTRL_ID='IGNITION-CTRL-CONE_12p50_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_020','CONE_12p50_050','CONE_12p50_065',REFERENCE_HEAT_FLUX=20,50,65,REFERENCE_THICKNESS=1.25e-02,1.25e-02,1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_035_noign', SURF_ID='SAMPLE-CONE_12p50_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_035', SURF_ID='SAMPLE-CONE_12p50_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_035', /
&DEVC ID='TIGN-CONE_12p50_035', XYZ=0,0,0, SETPOINT=62.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_035', CTRL_ID='IGNITION-CTRL-CONE_12p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_020','CONE_12p50_035','CONE_12p50_065',REFERENCE_HEAT_FLUX=20,35,65,REFERENCE_THICKNESS=1.25e-02,1.25e-02,1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_050_noign', SURF_ID='SAMPLE-CONE_12p50_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_050', SURF_ID='SAMPLE-CONE_12p50_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_050', /
&DEVC ID='TIGN-CONE_12p50_050', XYZ=0,0,0, SETPOINT=30.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_050', CTRL_ID='IGNITION-CTRL-CONE_12p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p50_065_noign', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_065', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_020','CONE_12p50_035','CONE_12p50_050',REFERENCE_HEAT_FLUX=20,35,50,REFERENCE_THICKNESS=1.25e-02,1.25e-02,1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_065_noign', SURF_ID='SAMPLE-CONE_12p50_065_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_065', SURF_ID='SAMPLE-CONE_12p50_065', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_065', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_065', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_065', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_065', /
&DEVC ID='TIGN-CONE_12p50_065', XYZ=0,0,0, SETPOINT=9.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_065', CTRL_ID='IGNITION-CTRL-CONE_12p50_065', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_065', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_065', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_065', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
