&HEAD CHID='FPL_plywood_oak_13mm', /
&TIME DT=1., T_END=5100.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12370, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=502, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_12p70_020', T=0.0000, F=2.1, /
&RAMP ID='CONE_12p70_020', T=15.0000, F=2.7, /
&RAMP ID='CONE_12p70_020', T=30.0000, F=18.2, /
&RAMP ID='CONE_12p70_020', T=45.0000, F=67.0, /
&RAMP ID='CONE_12p70_020', T=60.0000, F=126.2, /
&RAMP ID='CONE_12p70_020', T=75.0000, F=155.4, /
&RAMP ID='CONE_12p70_020', T=90.0000, F=148.9, /
&RAMP ID='CONE_12p70_020', T=105.0000, F=137.4, /
&RAMP ID='CONE_12p70_020', T=178.5000, F=115.8, /
&RAMP ID='CONE_12p70_020', T=210.0000, F=113.7, /
&RAMP ID='CONE_12p70_020', T=270.0000, F=124.5, /
&RAMP ID='CONE_12p70_020', T=285.0000, F=125.0, /
&RAMP ID='CONE_12p70_020', T=315.0000, F=120.4, /
&RAMP ID='CONE_12p70_020', T=357.0000, F=107.1, /
&RAMP ID='CONE_12p70_020', T=480.0000, F=50.7, /
&RAMP ID='CONE_12p70_020', T=535.5000, F=32.0, /
&RAMP ID='CONE_12p70_020', T=555.0000, F=30.1, /
&RAMP ID='CONE_12p70_020', T=600.0000, F=34.4, /
&RAMP ID='CONE_12p70_020', T=690.0000, F=33.7, /
&RAMP ID='CONE_12p70_020', T=714.0000, F=35.8, /
&RAMP ID='CONE_12p70_020', T=750.0000, F=41.6, /
&RAMP ID='CONE_12p70_020', T=892.5000, F=42.0, /
&RAMP ID='CONE_12p70_020', T=945.0000, F=42.0, /
&RAMP ID='CONE_12p70_020', T=990.0000, F=35.5, /
&RAMP ID='CONE_12p70_020', T=1071.0000, F=35.5, /
&RAMP ID='CONE_12p70_020', T=1200.0000, F=35.5, /
&RAMP ID='CONE_12p70_020', T=1230.0000, F=26.3, /
&RAMP ID='CONE_12p70_020', T=1249.5000, F=24.3, /
&RAMP ID='CONE_12p70_020', T=1428.0000, F=24.3, /
&RAMP ID='CONE_12p70_020', T=1606.5000, F=24.3, /
&RAMP ID='CONE_12p70_020', T=1785.0000, F=24.3, /
&RAMP ID='CONE_12p70_020', T=1786.0000, F=0.0, /
&RAMP ID='CONE_12p70_035', T=0.0000, F=4.0, /
&RAMP ID='CONE_12p70_035', T=13.6000, F=65.1, /
&RAMP ID='CONE_12p70_035', T=30.6000, F=146.3, /
&RAMP ID='CONE_12p70_035', T=44.2000, F=178.3, /
&RAMP ID='CONE_12p70_035', T=47.6000, F=173.6, /
&RAMP ID='CONE_12p70_035', T=61.2000, F=140.1, /
&RAMP ID='CONE_12p70_035', T=74.8000, F=112.2, /
&RAMP ID='CONE_12p70_035', T=87.0400, F=98.0, /
&RAMP ID='CONE_12p70_035', T=105.4000, F=81.0, /
&RAMP ID='CONE_12p70_035', T=122.4000, F=72.4, /
&RAMP ID='CONE_12p70_035', T=136.0000, F=71.0, /
&RAMP ID='CONE_12p70_035', T=174.0800, F=76.6, /
&RAMP ID='CONE_12p70_035', T=197.2000, F=77.9, /
&RAMP ID='CONE_12p70_035', T=261.1200, F=72.2, /
&RAMP ID='CONE_12p70_035', T=312.8000, F=74.5, /
&RAMP ID='CONE_12p70_035', T=348.1600, F=83.1, /
&RAMP ID='CONE_12p70_035', T=391.0000, F=91.4, /
&RAMP ID='CONE_12p70_035', T=435.2000, F=116.4, /
&RAMP ID='CONE_12p70_035', T=462.4000, F=129.6, /
&RAMP ID='CONE_12p70_035', T=479.4000, F=133.4, /
&RAMP ID='CONE_12p70_035', T=496.4000, F=132.3, /
&RAMP ID='CONE_12p70_035', T=510.0000, F=128.0, /
&RAMP ID='CONE_12p70_035', T=522.2400, F=119.7, /
&RAMP ID='CONE_12p70_035', T=540.6000, F=103.5, /
&RAMP ID='CONE_12p70_035', T=584.8000, F=56.8, /
&RAMP ID='CONE_12p70_035', T=598.4000, F=46.8, /
&RAMP ID='CONE_12p70_035', T=609.2800, F=42.4, /
&RAMP ID='CONE_12p70_035', T=632.4000, F=37.7, /
&RAMP ID='CONE_12p70_035', T=696.3200, F=32.2, /
&RAMP ID='CONE_12p70_035', T=783.3600, F=32.6, /
&RAMP ID='CONE_12p70_035', T=809.2000, F=28.2, /
&RAMP ID='CONE_12p70_035', T=826.2000, F=17.2, /
&RAMP ID='CONE_12p70_035', T=870.4000, F=16.5, /
&RAMP ID='CONE_12p70_035', T=871.4000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=0.0000, F=14.0, /
&RAMP ID='CONE_12p70_050', T=13.2000, F=74.0, /
&RAMP ID='CONE_12p70_050', T=28.6000, F=150.9, /
&RAMP ID='CONE_12p70_050', T=41.8000, F=187.4, /
&RAMP ID='CONE_12p70_050', T=44.0000, F=187.7, /
&RAMP ID='CONE_12p70_050', T=72.6000, F=130.6, /
&RAMP ID='CONE_12p70_050', T=88.4400, F=108.5, /
&RAMP ID='CONE_12p70_050', T=103.4000, F=91.6, /
&RAMP ID='CONE_12p70_050', T=116.6000, F=85.6, /
&RAMP ID='CONE_12p70_050', T=176.8800, F=87.6, /
&RAMP ID='CONE_12p70_050', T=209.0000, F=91.0, /
&RAMP ID='CONE_12p70_050', T=253.0000, F=72.8, /
&RAMP ID='CONE_12p70_050', T=265.3200, F=70.8, /
&RAMP ID='CONE_12p70_050', T=312.4000, F=73.6, /
&RAMP ID='CONE_12p70_050', T=353.7600, F=86.7, /
&RAMP ID='CONE_12p70_050', T=374.0000, F=97.6, /
&RAMP ID='CONE_12p70_050', T=418.0000, F=129.9, /
&RAMP ID='CONE_12p70_050', T=442.2000, F=144.2, /
&RAMP ID='CONE_12p70_050', T=464.2000, F=149.0, /
&RAMP ID='CONE_12p70_050', T=477.4000, F=146.4, /
&RAMP ID='CONE_12p70_050', T=492.8000, F=137.2, /
&RAMP ID='CONE_12p70_050', T=508.2000, F=119.1, /
&RAMP ID='CONE_12p70_050', T=530.6400, F=87.6, /
&RAMP ID='CONE_12p70_050', T=552.2000, F=64.7, /
&RAMP ID='CONE_12p70_050', T=567.6000, F=55.2, /
&RAMP ID='CONE_12p70_050', T=583.0000, F=48.8, /
&RAMP ID='CONE_12p70_050', T=619.0800, F=41.5, /
&RAMP ID='CONE_12p70_050', T=707.5200, F=34.8, /
&RAMP ID='CONE_12p70_050', T=795.9600, F=39.8, /
&RAMP ID='CONE_12p70_050', T=822.8000, F=39.0, /
&RAMP ID='CONE_12p70_050', T=853.6000, F=21.0, /
&RAMP ID='CONE_12p70_050', T=884.4000, F=20.7, /
&RAMP ID='CONE_12p70_050', T=885.4000, F=0.0, /
&RAMP ID='CONE_12p70_065', T=0.0000, F=22.7, /
&RAMP ID='CONE_12p70_065', T=26.6262, F=181.9, /
&RAMP ID='CONE_12p70_065', T=42.0413, F=220.3, /
&RAMP ID='CONE_12p70_065', T=57.4564, F=166.3, /
&RAMP ID='CONE_12p70_065', T=72.8716, F=133.5, /
&RAMP ID='CONE_12p70_065', T=86.8853, F=115.8, /
&RAMP ID='CONE_12p70_065', T=102.3005, F=98.0, /
&RAMP ID='CONE_12p70_065', T=117.7156, F=93.4, /
&RAMP ID='CONE_12p70_065', T=140.8383, F=95.6, /
&RAMP ID='CONE_12p70_065', T=177.9748, F=99.4, /
&RAMP ID='CONE_12p70_065', T=252.2478, F=84.8, /
&RAMP ID='CONE_12p70_065', T=281.6767, F=86.4, /
&RAMP ID='CONE_12p70_065', T=341.9359, F=105.0, /
&RAMP ID='CONE_12p70_065', T=402.1951, F=148.9, /
&RAMP ID='CONE_12p70_065', T=422.5150, F=154.5, /
&RAMP ID='CONE_12p70_065', T=433.0254, F=153.6, /
&RAMP ID='CONE_12p70_065', T=447.0391, F=147.3, /
&RAMP ID='CONE_12p70_065', T=462.4543, F=133.7, /
&RAMP ID='CONE_12p70_065', T=507.2983, F=72.3, /
&RAMP ID='CONE_12p70_065', T=521.3121, F=59.9, /
&RAMP ID='CONE_12p70_065', T=538.1286, F=52.7, /
&RAMP ID='CONE_12p70_065', T=563.3534, F=48.3, /
&RAMP ID='CONE_12p70_065', T=704.1917, F=37.5, /
&RAMP ID='CONE_12p70_065', T=791.7778, F=33.1, /
&RAMP ID='CONE_12p70_065', T=845.0301, F=38.2, /
&RAMP ID='CONE_12p70_065', T=985.8684, F=40.1, /
&RAMP ID='CONE_12p70_065', T=1126.7068, F=39.3, /
&RAMP ID='CONE_12p70_065', T=1267.5451, F=39.0, /
&RAMP ID='CONE_12p70_065', T=1362.1381, F=37.6, /
&RAMP ID='CONE_12p70_065', T=1377.5532, F=24.1, /
&RAMP ID='CONE_12p70_065', T=1391.5670, F=19.7, /
&RAMP ID='CONE_12p70_065', T=1408.3835, F=19.5, /
&RAMP ID='CONE_12p70_065', T=1409.3835, F=0.0, /
&SURF ID='SAMPLE-CONE_12p70_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_035','CONE_12p70_050','CONE_12p70_065',REFERENCE_HEAT_FLUX=35,50,65,REFERENCE_THICKNESS=1.27e-02,1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_020_noign', SURF_ID='SAMPLE-CONE_12p70_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_020', SURF_ID='SAMPLE-CONE_12p70_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_020', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_020', /
&DEVC ID='TIGN-CONE_12p70_020', XYZ=0,0,0, SETPOINT=765.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_020', CTRL_ID='IGNITION-CTRL-CONE_12p70_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_020','CONE_12p70_050','CONE_12p70_065',REFERENCE_HEAT_FLUX=20,50,65,REFERENCE_THICKNESS=1.27e-02,1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_035_noign', SURF_ID='SAMPLE-CONE_12p70_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_035', SURF_ID='SAMPLE-CONE_12p70_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_035', /
&DEVC ID='TIGN-CONE_12p70_035', XYZ=0,0,0, SETPOINT=34.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_035', CTRL_ID='IGNITION-CTRL-CONE_12p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_020','CONE_12p70_035','CONE_12p70_065',REFERENCE_HEAT_FLUX=20,35,65,REFERENCE_THICKNESS=1.27e-02,1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_050_noign', SURF_ID='SAMPLE-CONE_12p70_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_050', SURF_ID='SAMPLE-CONE_12p70_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_050', /
&DEVC ID='TIGN-CONE_12p70_050', XYZ=0,0,0, SETPOINT=24.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_050', CTRL_ID='IGNITION-CTRL-CONE_12p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_065_noign', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_065', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_020','CONE_12p70_035','CONE_12p70_050',REFERENCE_HEAT_FLUX=20,35,50,REFERENCE_THICKNESS=1.27e-02,1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_065_noign', SURF_ID='SAMPLE-CONE_12p70_065_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_065', SURF_ID='SAMPLE-CONE_12p70_065', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_065', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_065', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_065', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_065', /
&DEVC ID='TIGN-CONE_12p70_065', XYZ=0,0,0, SETPOINT=16.82, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_065', CTRL_ID='IGNITION-CTRL-CONE_12p70_065', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_065', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_065', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_065', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
