&HEAD CHID='FPL_plywood_oak_13mm_cone', /
&TIME DT=1., T_END=3816.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=502.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0, F=4.1000, /
&RAMP ID='CONE-RAMP', T=15.0, F=72.0000, /
&RAMP ID='CONE-RAMP', T=30.0, F=148.7000, /
&RAMP ID='CONE-RAMP', T=45.0, F=190.1000, /
&RAMP ID='CONE-RAMP', T=60.0, F=159.4000, /
&RAMP ID='CONE-RAMP', T=75.0, F=130.2000, /
&RAMP ID='CONE-RAMP', T=90.0, F=109.3000, /
&RAMP ID='CONE-RAMP', T=105.0, F=91.9000, /
&RAMP ID='CONE-RAMP', T=120.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=135.0, F=85.8000, /
&RAMP ID='CONE-RAMP', T=150.0, F=87.3000, /
&RAMP ID='CONE-RAMP', T=165.0, F=86.6000, /
&RAMP ID='CONE-RAMP', T=180.0, F=87.6000, /
&RAMP ID='CONE-RAMP', T=195.0, F=91.1000, /
&RAMP ID='CONE-RAMP', T=210.0, F=91.4000, /
&RAMP ID='CONE-RAMP', T=225.0, F=86.4000, /
&RAMP ID='CONE-RAMP', T=240.0, F=78.6000, /
&RAMP ID='CONE-RAMP', T=255.0, F=72.9000, /
&RAMP ID='CONE-RAMP', T=270.0, F=70.4000, /
&RAMP ID='CONE-RAMP', T=285.0, F=70.1000, /
&RAMP ID='CONE-RAMP', T=300.0, F=71.6000, /
&RAMP ID='CONE-RAMP', T=315.0, F=73.7000, /
&RAMP ID='CONE-RAMP', T=330.0, F=77.4000, /
&RAMP ID='CONE-RAMP', T=345.0, F=81.3000, /
&RAMP ID='CONE-RAMP', T=360.0, F=88.7000, /
&RAMP ID='CONE-RAMP', T=375.0, F=96.8000, /
&RAMP ID='CONE-RAMP', T=390.0, F=107.3000, /
&RAMP ID='CONE-RAMP', T=405.0, F=117.5000, /
&RAMP ID='CONE-RAMP', T=420.0, F=129.7000, /
&RAMP ID='CONE-RAMP', T=435.0, F=139.4000, /
&RAMP ID='CONE-RAMP', T=450.0, F=147.0000, /
&RAMP ID='CONE-RAMP', T=465.0, F=149.3000, /
&RAMP ID='CONE-RAMP', T=480.0, F=146.3000, /
&RAMP ID='CONE-RAMP', T=495.0, F=137.2000, /
&RAMP ID='CONE-RAMP', T=510.0, F=119.6000, /
&RAMP ID='CONE-RAMP', T=525.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=540.0, F=78.1000, /
&RAMP ID='CONE-RAMP', T=555.0, F=64.1000, /
&RAMP ID='CONE-RAMP', T=570.0, F=55.1000, /
&RAMP ID='CONE-RAMP', T=585.0, F=48.9000, /
&RAMP ID='CONE-RAMP', T=600.0, F=45.0000, /
&RAMP ID='CONE-RAMP', T=615.0, F=42.1000, /
&RAMP ID='CONE-RAMP', T=630.0, F=40.6000, /
&RAMP ID='CONE-RAMP', T=645.0, F=39.1000, /
&RAMP ID='CONE-RAMP', T=660.0, F=37.8000, /
&RAMP ID='CONE-RAMP', T=675.0, F=36.7000, /
&RAMP ID='CONE-RAMP', T=690.0, F=35.7000, /
&RAMP ID='CONE-RAMP', T=705.0, F=34.9000, /
&RAMP ID='CONE-RAMP', T=720.0, F=34.7000, /
&RAMP ID='CONE-RAMP', T=735.0, F=35.7000, /
&RAMP ID='CONE-RAMP', T=750.0, F=37.3000, /
&RAMP ID='CONE-RAMP', T=765.0, F=38.1000, /
&RAMP ID='CONE-RAMP', T=780.0, F=39.0000, /
&RAMP ID='CONE-RAMP', T=795.0, F=39.6000, /
&RAMP ID='CONE-RAMP', T=810.0, F=40.5000, /
&RAMP ID='CONE-RAMP', T=825.0, F=39.0000, /
&RAMP ID='CONE-RAMP', T=840.0, F=31.4000, /
&RAMP ID='CONE-RAMP', T=855.0, F=21.0000, /
&RAMP ID='CONE-RAMP', T=870.0, F=20.7000, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=473.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=20.0000, DEVC_ID='IGNITION_DEVC-20', /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=42.8386, /
&VENT ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=473.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=473.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.4031, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=473.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=473.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.5762, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=473.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-65', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=473.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-65', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5762, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-65', T=0.0, F=65.0000, DEVC_ID='IGNITION_DEVC-65', /
&RAMP ID='IGNITION_RAMP-65', T=1.0, F=91.5224, /
&VENT ID='SAMPLE-65', SURF_ID='SAMPLE-65', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-65', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=473.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-65', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-65', /
&DEVC ID='IGNITION_DEVC-65', CTRL_ID='IGNITION-CTRL-65', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-65', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-65', NO_UPDATE_DEVC_ID='IGNITION_DEVC-65', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
