&HEAD CHID='FPL_plywood_southern_pine_frt_11mm', /
&TIME DT=1., T_END=4770.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=7435, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=741, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_11p25_020', T=0.0000, F=1.0, /
&RAMP ID='CONE_11p25_020', T=45.0000, F=2.2, /
&RAMP ID='CONE_11p25_020', T=60.0000, F=3.8, /
&RAMP ID='CONE_11p25_020', T=75.0000, F=21.6, /
&RAMP ID='CONE_11p25_020', T=90.0000, F=42.5, /
&RAMP ID='CONE_11p25_020', T=105.0000, F=59.0, /
&RAMP ID='CONE_11p25_020', T=120.0000, F=66.6, /
&RAMP ID='CONE_11p25_020', T=150.0000, F=78.0, /
&RAMP ID='CONE_11p25_020', T=165.0000, F=82.7, /
&RAMP ID='CONE_11p25_020', T=180.0000, F=85.6, /
&RAMP ID='CONE_11p25_020', T=195.0000, F=85.5, /
&RAMP ID='CONE_11p25_020', T=210.0000, F=82.8, /
&RAMP ID='CONE_11p25_020', T=225.0000, F=76.7, /
&RAMP ID='CONE_11p25_020', T=270.0000, F=53.4, /
&RAMP ID='CONE_11p25_020', T=300.0000, F=41.5, /
&RAMP ID='CONE_11p25_020', T=330.0000, F=30.5, /
&RAMP ID='CONE_11p25_020', T=360.0000, F=22.6, /
&RAMP ID='CONE_11p25_020', T=405.0000, F=16.4, /
&RAMP ID='CONE_11p25_020', T=450.0000, F=14.5, /
&RAMP ID='CONE_11p25_020', T=495.0000, F=13.5, /
&RAMP ID='CONE_11p25_020', T=525.0000, F=9.3, /
&RAMP ID='CONE_11p25_020', T=570.0000, F=8.4, /
&RAMP ID='CONE_11p25_020', T=600.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=750.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=900.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=1050.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=1200.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=1350.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=1500.0000, F=6.1, /
&RAMP ID='CONE_11p25_020', T=1501.0000, F=0.0, /
&RAMP ID='CONE_11p25_035', T=0.0000, F=1.0, /
&RAMP ID='CONE_11p25_035', T=15.0000, F=2.1, /
&RAMP ID='CONE_11p25_035', T=30.0000, F=5.8, /
&RAMP ID='CONE_11p25_035', T=60.0000, F=34.1, /
&RAMP ID='CONE_11p25_035', T=75.0000, F=42.2, /
&RAMP ID='CONE_11p25_035', T=105.0000, F=48.4, /
&RAMP ID='CONE_11p25_035', T=120.0000, F=53.5, /
&RAMP ID='CONE_11p25_035', T=150.0000, F=67.4, /
&RAMP ID='CONE_11p25_035', T=165.0000, F=72.3, /
&RAMP ID='CONE_11p25_035', T=195.0000, F=79.7, /
&RAMP ID='CONE_11p25_035', T=210.0000, F=81.9, /
&RAMP ID='CONE_11p25_035', T=270.0000, F=85.3, /
&RAMP ID='CONE_11p25_035', T=285.0000, F=83.7, /
&RAMP ID='CONE_11p25_035', T=300.0000, F=79.0, /
&RAMP ID='CONE_11p25_035', T=315.0000, F=71.7, /
&RAMP ID='CONE_11p25_035', T=345.0000, F=54.2, /
&RAMP ID='CONE_11p25_035', T=375.0000, F=38.8, /
&RAMP ID='CONE_11p25_035', T=390.0000, F=32.6, /
&RAMP ID='CONE_11p25_035', T=420.0000, F=24.3, /
&RAMP ID='CONE_11p25_035', T=465.0000, F=17.1, /
&RAMP ID='CONE_11p25_035', T=525.0000, F=14.4, /
&RAMP ID='CONE_11p25_035', T=555.0000, F=13.7, /
&RAMP ID='CONE_11p25_035', T=585.0000, F=10.1, /
&RAMP ID='CONE_11p25_035', T=630.0000, F=10.0, /
&RAMP ID='CONE_11p25_035', T=660.0000, F=9.9, /
&RAMP ID='CONE_11p25_035', T=690.0000, F=7.3, /
&RAMP ID='CONE_11p25_035', T=735.0000, F=7.1, /
&RAMP ID='CONE_11p25_035', T=840.0000, F=7.1, /
&RAMP ID='CONE_11p25_035', T=945.0000, F=7.1, /
&RAMP ID='CONE_11p25_035', T=1050.0000, F=7.1, /
&RAMP ID='CONE_11p25_035', T=1051.0000, F=0.0, /
&RAMP ID='CONE_11p25_050', T=0.0000, F=3.6, /
&RAMP ID='CONE_11p25_050', T=28.2000, F=55.2, /
&RAMP ID='CONE_11p25_050', T=42.3000, F=68.1, /
&RAMP ID='CONE_11p25_050', T=47.0000, F=68.8, /
&RAMP ID='CONE_11p25_050', T=61.1000, F=59.1, /
&RAMP ID='CONE_11p25_050', T=79.9000, F=52.2, /
&RAMP ID='CONE_11p25_050', T=159.8000, F=49.0, /
&RAMP ID='CONE_11p25_050', T=206.8000, F=53.4, /
&RAMP ID='CONE_11p25_050', T=239.7000, F=58.6, /
&RAMP ID='CONE_11p25_050', T=286.7000, F=68.7, /
&RAMP ID='CONE_11p25_050', T=300.8000, F=74.2, /
&RAMP ID='CONE_11p25_050', T=314.9000, F=83.2, /
&RAMP ID='CONE_11p25_050', T=319.6000, F=87.8, /
&RAMP ID='CONE_11p25_050', T=343.1000, F=110.3, /
&RAMP ID='CONE_11p25_050', T=347.8000, F=113.1, /
&RAMP ID='CONE_11p25_050', T=361.9000, F=117.1, /
&RAMP ID='CONE_11p25_050', T=376.0000, F=115.5, /
&RAMP ID='CONE_11p25_050', T=399.5000, F=120.8, /
&RAMP ID='CONE_11p25_050', T=404.2000, F=121.9, /
&RAMP ID='CONE_11p25_050', T=418.3000, F=119.0, /
&RAMP ID='CONE_11p25_050', T=423.0000, F=115.1, /
&RAMP ID='CONE_11p25_050', T=465.3000, F=63.7, /
&RAMP ID='CONE_11p25_050', T=479.4000, F=52.1, /
&RAMP ID='CONE_11p25_050', T=493.5000, F=44.3, /
&RAMP ID='CONE_11p25_050', T=512.3000, F=37.6, /
&RAMP ID='CONE_11p25_050', T=559.3000, F=29.5, /
&RAMP ID='CONE_11p25_050', T=639.2000, F=25.8, /
&RAMP ID='CONE_11p25_050', T=719.1000, F=23.7, /
&RAMP ID='CONE_11p25_050', T=737.9000, F=14.2, /
&RAMP ID='CONE_11p25_050', T=799.0000, F=12.6, /
&RAMP ID='CONE_11p25_050', T=800.0000, F=0.0, /
&RAMP ID='CONE_11p25_065', T=0.0000, F=8.9, /
&RAMP ID='CONE_11p25_065', T=28.5000, F=58.0, /
&RAMP ID='CONE_11p25_065', T=42.7500, F=75.3, /
&RAMP ID='CONE_11p25_065', T=57.0000, F=75.9, /
&RAMP ID='CONE_11p25_065', T=76.3800, F=70.5, /
&RAMP ID='CONE_11p25_065', T=131.1000, F=52.6, /
&RAMP ID='CONE_11p25_065', T=152.7600, F=48.3, /
&RAMP ID='CONE_11p25_065', T=190.9500, F=48.5, /
&RAMP ID='CONE_11p25_065', T=229.1400, F=52.7, /
&RAMP ID='CONE_11p25_065', T=253.6500, F=57.8, /
&RAMP ID='CONE_11p25_065', T=282.1500, F=68.0, /
&RAMP ID='CONE_11p25_065', T=296.4000, F=76.9, /
&RAMP ID='CONE_11p25_065', T=305.5200, F=85.8, /
&RAMP ID='CONE_11p25_065', T=313.5000, F=94.5, /
&RAMP ID='CONE_11p25_065', T=324.9000, F=111.5, /
&RAMP ID='CONE_11p25_065', T=342.0000, F=143.8, /
&RAMP ID='CONE_11p25_065', T=356.2500, F=164.6, /
&RAMP ID='CONE_11p25_065', T=370.5000, F=172.0, /
&RAMP ID='CONE_11p25_065', T=373.3500, F=171.5, /
&RAMP ID='CONE_11p25_065', T=381.9000, F=162.9, /
&RAMP ID='CONE_11p25_065', T=387.6000, F=156.8, /
&RAMP ID='CONE_11p25_065', T=416.1000, F=103.0, /
&RAMP ID='CONE_11p25_065', T=430.3500, F=79.5, /
&RAMP ID='CONE_11p25_065', T=447.4500, F=59.7, /
&RAMP ID='CONE_11p25_065', T=458.2800, F=51.8, /
&RAMP ID='CONE_11p25_065', T=490.2000, F=38.0, /
&RAMP ID='CONE_11p25_065', T=534.6600, F=30.3, /
&RAMP ID='CONE_11p25_065', T=611.0400, F=25.4, /
&RAMP ID='CONE_11p25_065', T=687.4200, F=24.4, /
&RAMP ID='CONE_11p25_065', T=701.1000, F=22.6, /
&RAMP ID='CONE_11p25_065', T=732.4500, F=12.5, /
&RAMP ID='CONE_11p25_065', T=763.8000, F=12.5, /
&RAMP ID='CONE_11p25_065', T=764.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_11p25_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.12e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p25_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p25_035','CONE_11p25_050','CONE_11p25_065',REFERENCE_HEAT_FLUX=35,50,65,REFERENCE_THICKNESS=1.12e-02,1.12e-02,1.12e-02,THICKNESS(1:2)=1.12e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p25_020_noign', SURF_ID='SAMPLE-CONE_11p25_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p25_020', SURF_ID='SAMPLE-CONE_11p25_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p25_020', /
&DEVC ID='WALL TEMPERATURE-CONE_11p25_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p25_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p25_020', /
&DEVC ID='TIGN-CONE_11p25_020', XYZ=0,0,0, SETPOINT=885.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p25_020', CTRL_ID='IGNITION-CTRL-CONE_11p25_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p25_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p25_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p25_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_11p25_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.12e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p25_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p25_020','CONE_11p25_050','CONE_11p25_065',REFERENCE_HEAT_FLUX=20,50,65,REFERENCE_THICKNESS=1.12e-02,1.12e-02,1.12e-02,THICKNESS(1:2)=1.12e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p25_035_noign', SURF_ID='SAMPLE-CONE_11p25_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p25_035', SURF_ID='SAMPLE-CONE_11p25_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p25_035', /
&DEVC ID='WALL TEMPERATURE-CONE_11p25_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p25_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p25_035', /
&DEVC ID='TIGN-CONE_11p25_035', XYZ=0,0,0, SETPOINT=375.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p25_035', CTRL_ID='IGNITION-CTRL-CONE_11p25_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p25_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p25_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p25_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_11p25_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.12e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p25_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p25_020','CONE_11p25_035','CONE_11p25_065',REFERENCE_HEAT_FLUX=20,35,65,REFERENCE_THICKNESS=1.12e-02,1.12e-02,1.12e-02,THICKNESS(1:2)=1.12e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p25_050_noign', SURF_ID='SAMPLE-CONE_11p25_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p25_050', SURF_ID='SAMPLE-CONE_11p25_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_11p25_050', /
&DEVC ID='WALL TEMPERATURE-CONE_11p25_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p25_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p25_050', /
&DEVC ID='TIGN-CONE_11p25_050', XYZ=0,0,0, SETPOINT=47.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p25_050', CTRL_ID='IGNITION-CTRL-CONE_11p25_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_11p25_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p25_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p25_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_11p25_065_noign', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.12e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_11p25_065', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_11p25_020','CONE_11p25_035','CONE_11p25_050',REFERENCE_HEAT_FLUX=20,35,50,REFERENCE_THICKNESS=1.12e-02,1.12e-02,1.12e-02,THICKNESS(1:2)=1.12e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_11p25_065_noign', SURF_ID='SAMPLE-CONE_11p25_065_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_11p25_065', SURF_ID='SAMPLE-CONE_11p25_065', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_11p25_065', /
&DEVC ID='WALL TEMPERATURE-CONE_11p25_065', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_11p25_065', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_11p25_065', /
&DEVC ID='TIGN-CONE_11p25_065', XYZ=0,0,0, SETPOINT=31.35, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_11p25_065', CTRL_ID='IGNITION-CTRL-CONE_11p25_065', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_11p25_065', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_11p25_065', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_11p25_065', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
