&HEAD CHID='FPL_waferboard_13mm', /
&TIME DT=1., T_END=3180.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13310, SOOT_YIELD=0.010 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=712, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_13p00_020', T=0.0000, F=2.6, /
&RAMP ID='CONE_13p00_020', T=15.0000, F=42.9, /
&RAMP ID='CONE_13p00_020', T=30.0000, F=99.0, /
&RAMP ID='CONE_13p00_020', T=45.0000, F=145.0, /
&RAMP ID='CONE_13p00_020', T=60.0000, F=146.9, /
&RAMP ID='CONE_13p00_020', T=120.0000, F=108.3, /
&RAMP ID='CONE_13p00_020', T=141.0000, F=100.0, /
&RAMP ID='CONE_13p00_020', T=225.0000, F=75.9, /
&RAMP ID='CONE_13p00_020', T=282.0000, F=68.0, /
&RAMP ID='CONE_13p00_020', T=345.0000, F=66.3, /
&RAMP ID='CONE_13p00_020', T=423.0000, F=68.0, /
&RAMP ID='CONE_13p00_020', T=495.0000, F=76.5, /
&RAMP ID='CONE_13p00_020', T=564.0000, F=97.8, /
&RAMP ID='CONE_13p00_020', T=660.0000, F=145.9, /
&RAMP ID='CONE_13p00_020', T=705.0000, F=160.7, /
&RAMP ID='CONE_13p00_020', T=720.0000, F=163.6, /
&RAMP ID='CONE_13p00_020', T=735.0000, F=163.5, /
&RAMP ID='CONE_13p00_020', T=750.0000, F=159.5, /
&RAMP ID='CONE_13p00_020', T=765.0000, F=149.7, /
&RAMP ID='CONE_13p00_020', T=780.0000, F=134.7, /
&RAMP ID='CONE_13p00_020', T=810.0000, F=98.1, /
&RAMP ID='CONE_13p00_020', T=825.0000, F=82.5, /
&RAMP ID='CONE_13p00_020', T=846.0000, F=66.7, /
&RAMP ID='CONE_13p00_020', T=870.0000, F=55.5, /
&RAMP ID='CONE_13p00_020', T=900.0000, F=47.4, /
&RAMP ID='CONE_13p00_020', T=987.0000, F=34.9, /
&RAMP ID='CONE_13p00_020', T=1128.0000, F=29.6, /
&RAMP ID='CONE_13p00_020', T=1170.0000, F=28.1, /
&RAMP ID='CONE_13p00_020', T=1215.0000, F=15.9, /
&RAMP ID='CONE_13p00_020', T=1269.0000, F=14.7, /
&RAMP ID='CONE_13p00_020', T=1410.0000, F=14.7, /
&RAMP ID='CONE_13p00_020', T=1411.0000, F=0.0, /
&RAMP ID='CONE_13p00_035', T=0.0000, F=16.1, /
&RAMP ID='CONE_13p00_035', T=9.4000, F=43.2, /
&RAMP ID='CONE_13p00_035', T=23.5000, F=97.1, /
&RAMP ID='CONE_13p00_035', T=37.6000, F=145.1, /
&RAMP ID='CONE_13p00_035', T=42.3000, F=154.6, /
&RAMP ID='CONE_13p00_035', T=56.4000, F=157.3, /
&RAMP ID='CONE_13p00_035', T=119.8500, F=130.4, /
&RAMP ID='CONE_13p00_035', T=188.0000, F=104.3, /
&RAMP ID='CONE_13p00_035', T=239.7000, F=92.1, /
&RAMP ID='CONE_13p00_035', T=296.1000, F=87.3, /
&RAMP ID='CONE_13p00_035', T=359.5500, F=89.3, /
&RAMP ID='CONE_13p00_035', T=418.3000, F=101.6, /
&RAMP ID='CONE_13p00_035', T=446.5000, F=113.7, /
&RAMP ID='CONE_13p00_035', T=479.4000, F=134.4, /
&RAMP ID='CONE_13p00_035', T=507.6000, F=157.5, /
&RAMP ID='CONE_13p00_035', T=554.6000, F=203.3, /
&RAMP ID='CONE_13p00_035', T=578.1000, F=216.6, /
&RAMP ID='CONE_13p00_035', T=592.2000, F=217.9, /
&RAMP ID='CONE_13p00_035', T=599.2500, F=215.7, /
&RAMP ID='CONE_13p00_035', T=611.0000, F=208.5, /
&RAMP ID='CONE_13p00_035', T=625.1000, F=193.4, /
&RAMP ID='CONE_13p00_035', T=700.3000, F=83.4, /
&RAMP ID='CONE_13p00_035', T=719.1000, F=63.1, /
&RAMP ID='CONE_13p00_035', T=733.2000, F=54.3, /
&RAMP ID='CONE_13p00_035', T=756.7000, F=48.2, /
&RAMP ID='CONE_13p00_035', T=838.9500, F=41.6, /
&RAMP ID='CONE_13p00_035', T=958.8000, F=37.4, /
&RAMP ID='CONE_13p00_035', T=1078.6500, F=34.4, /
&RAMP ID='CONE_13p00_035', T=1118.6000, F=32.5, /
&RAMP ID='CONE_13p00_035', T=1137.4000, F=19.5, /
&RAMP ID='CONE_13p00_035', T=1146.8000, F=18.0, /
&RAMP ID='CONE_13p00_035', T=1198.5000, F=17.4, /
&RAMP ID='CONE_13p00_035', T=1199.5000, F=0.0, /
&RAMP ID='CONE_13p00_050', T=0.0000, F=19.5, /
&RAMP ID='CONE_13p00_050', T=10.7500, F=59.3, /
&RAMP ID='CONE_13p00_050', T=25.8000, F=132.8, /
&RAMP ID='CONE_13p00_050', T=40.8500, F=193.7, /
&RAMP ID='CONE_13p00_050', T=55.9000, F=200.9, /
&RAMP ID='CONE_13p00_050', T=70.9500, F=194.8, /
&RAMP ID='CONE_13p00_050', T=94.1700, F=177.3, /
&RAMP ID='CONE_13p00_050', T=146.2000, F=143.7, /
&RAMP ID='CONE_13p00_050', T=188.3400, F=128.8, /
&RAMP ID='CONE_13p00_050', T=234.3500, F=118.7, /
&RAMP ID='CONE_13p00_050', T=282.5100, F=115.0, /
&RAMP ID='CONE_13p00_050', T=339.7000, F=120.9, /
&RAMP ID='CONE_13p00_050', T=376.6800, F=134.4, /
&RAMP ID='CONE_13p00_050', T=399.9000, F=149.5, /
&RAMP ID='CONE_13p00_050', T=414.9500, F=163.8, /
&RAMP ID='CONE_13p00_050', T=460.1000, F=217.1, /
&RAMP ID='CONE_13p00_050', T=470.8500, F=226.2, /
&RAMP ID='CONE_13p00_050', T=492.3500, F=236.3, /
&RAMP ID='CONE_13p00_050', T=505.2500, F=235.0, /
&RAMP ID='CONE_13p00_050', T=522.4500, F=223.3, /
&RAMP ID='CONE_13p00_050', T=535.3500, F=207.2, /
&RAMP ID='CONE_13p00_050', T=565.0200, F=151.4, /
&RAMP ID='CONE_13p00_050', T=580.5000, F=126.9, /
&RAMP ID='CONE_13p00_050', T=625.6500, F=72.0, /
&RAMP ID='CONE_13p00_050', T=640.7000, F=60.0, /
&RAMP ID='CONE_13p00_050', T=659.1900, F=53.9, /
&RAMP ID='CONE_13p00_050', T=753.3600, F=48.1, /
&RAMP ID='CONE_13p00_050', T=847.5300, F=45.9, /
&RAMP ID='CONE_13p00_050', T=881.5000, F=45.3, /
&RAMP ID='CONE_13p00_050', T=924.5000, F=25.0, /
&RAMP ID='CONE_13p00_050', T=941.7000, F=23.2, /
&RAMP ID='CONE_13p00_050', T=942.7000, F=0.0, /
&RAMP ID='CONE_13p00_065', T=0.0000, F=18.0, /
&RAMP ID='CONE_13p00_065', T=14.0000, F=95.0, /
&RAMP ID='CONE_13p00_065', T=28.0000, F=185.0, /
&RAMP ID='CONE_13p00_065', T=42.0000, F=249.6, /
&RAMP ID='CONE_13p00_065', T=44.0000, F=253.8, /
&RAMP ID='CONE_13p00_065', T=58.0000, F=248.3, /
&RAMP ID='CONE_13p00_065', T=83.8000, F=217.5, /
&RAMP ID='CONE_13p00_065', T=118.0000, F=180.3, /
&RAMP ID='CONE_13p00_065', T=167.6000, F=152.5, /
&RAMP ID='CONE_13p00_065', T=208.0000, F=138.8, /
&RAMP ID='CONE_13p00_065', T=251.4000, F=135.3, /
&RAMP ID='CONE_13p00_065', T=268.0000, F=137.2, /
&RAMP ID='CONE_13p00_065', T=298.0000, F=148.5, /
&RAMP ID='CONE_13p00_065', T=335.2000, F=175.2, /
&RAMP ID='CONE_13p00_065', T=388.0000, F=230.3, /
&RAMP ID='CONE_13p00_065', T=404.0000, F=242.2, /
&RAMP ID='CONE_13p00_065', T=419.0000, F=248.3, /
&RAMP ID='CONE_13p00_065', T=434.0000, F=248.1, /
&RAMP ID='CONE_13p00_065', T=448.0000, F=240.2, /
&RAMP ID='CONE_13p00_065', T=462.0000, F=220.9, /
&RAMP ID='CONE_13p00_065', T=478.0000, F=181.7, /
&RAMP ID='CONE_13p00_065', T=502.8000, F=100.2, /
&RAMP ID='CONE_13p00_065', T=508.0000, F=84.0, /
&RAMP ID='CONE_13p00_065', T=524.0000, F=56.3, /
&RAMP ID='CONE_13p00_065', T=538.0000, F=47.5, /
&RAMP ID='CONE_13p00_065', T=586.6000, F=40.9, /
&RAMP ID='CONE_13p00_065', T=670.4000, F=37.0, /
&RAMP ID='CONE_13p00_065', T=754.2000, F=36.2, /
&RAMP ID='CONE_13p00_065', T=778.0000, F=35.4, /
&RAMP ID='CONE_13p00_065', T=838.0000, F=18.1, /
&RAMP ID='CONE_13p00_065', T=839.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_13p00_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_035','CONE_13p00_050','CONE_13p00_065',REFERENCE_HEAT_FLUX=35,50,65,REFERENCE_THICKNESS=1.30e-02,1.30e-02,1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_020_noign', SURF_ID='SAMPLE-CONE_13p00_020_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_020', SURF_ID='SAMPLE-CONE_13p00_020', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_020', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_020', /
&DEVC ID='TIGN-CONE_13p00_020', XYZ=0,0,0, SETPOINT=180.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_020', CTRL_ID='IGNITION-CTRL-CONE_13p00_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_020','CONE_13p00_050','CONE_13p00_065',REFERENCE_HEAT_FLUX=20,50,65,REFERENCE_THICKNESS=1.30e-02,1.30e-02,1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_035_noign', SURF_ID='SAMPLE-CONE_13p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_035', SURF_ID='SAMPLE-CONE_13p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_035', /
&DEVC ID='TIGN-CONE_13p00_035', XYZ=0,0,0, SETPOINT=51.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_035', CTRL_ID='IGNITION-CTRL-CONE_13p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_020','CONE_13p00_035','CONE_13p00_065',REFERENCE_HEAT_FLUX=20,35,65,REFERENCE_THICKNESS=1.30e-02,1.30e-02,1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_050_noign', SURF_ID='SAMPLE-CONE_13p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_050', SURF_ID='SAMPLE-CONE_13p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_050', /
&DEVC ID='TIGN-CONE_13p00_050', XYZ=0,0,0, SETPOINT=25.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_050', CTRL_ID='IGNITION-CTRL-CONE_13p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p00_065_noign', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_065', EXTERNAL_FLUX=65, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_020','CONE_13p00_035','CONE_13p00_050',REFERENCE_HEAT_FLUX=20,35,50,REFERENCE_THICKNESS=1.30e-02,1.30e-02,1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_065_noign', SURF_ID='SAMPLE-CONE_13p00_065_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_065', SURF_ID='SAMPLE-CONE_13p00_065', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_065', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_065', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_065', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_065', /
&DEVC ID='TIGN-CONE_13p00_065', XYZ=0,0,0, SETPOINT=22.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_065', CTRL_ID='IGNITION-CTRL-CONE_13p00_065', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_065', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_065', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_065', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
