&HEAD CHID='FSRI_Basswood_Panel', /
&TIME DT=1., T_END=2141.9 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=15660, SOOT_YIELD=0.005 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.101, DENSITY=404, EMISSIVITY=1.000, SPECIFIC_HEAT=1.553, /
&RAMP ID='CONE_19p83_025', T=0.0000, F=27.6, /
&RAMP ID='CONE_19p83_025', T=2.9076, F=66.3, /
&RAMP ID='CONE_19p83_025', T=7.7535, F=147.9, /
&RAMP ID='CONE_19p83_025', T=9.6918, F=173.7, /
&RAMP ID='CONE_19p83_025', T=11.6302, F=193.2, /
&RAMP ID='CONE_19p83_025', T=13.5686, F=206.8, /
&RAMP ID='CONE_19p83_025', T=16.4761, F=219.4, /
&RAMP ID='CONE_19p83_025', T=22.2913, F=227.9, /
&RAMP ID='CONE_19p83_025', T=29.0755, F=220.8, /
&RAMP ID='CONE_19p83_025', T=47.4901, F=173.4, /
&RAMP ID='CONE_19p83_025', T=57.1819, F=156.1, /
&RAMP ID='CONE_19p83_025', T=70.7505, F=141.1, /
&RAMP ID='CONE_19p83_025', T=97.3062, F=124.1, /
&RAMP ID='CONE_19p83_025', T=150.2237, F=109.9, /
&RAMP ID='CONE_19p83_025', T=194.6123, F=103.9, /
&RAMP ID='CONE_19p83_025', T=291.9185, F=95.4, /
&RAMP ID='CONE_19p83_025', T=389.2247, F=97.4, /
&RAMP ID='CONE_19p83_025', T=486.5308, F=110.9, /
&RAMP ID='CONE_19p83_025', T=534.0209, F=126.9, /
&RAMP ID='CONE_19p83_025', T=583.8370, F=153.1, /
&RAMP ID='CONE_19p83_025', T=625.1243, F=173.3, /
&RAMP ID='CONE_19p83_025', T=673.5835, F=185.3, /
&RAMP ID='CONE_19p83_025', T=681.1431, F=183.4, /
&RAMP ID='CONE_19p83_025', T=702.6590, F=153.7, /
&RAMP ID='CONE_19p83_025', T=728.8270, F=95.2, /
&RAMP ID='CONE_19p83_025', T=745.3032, F=65.8, /
&RAMP ID='CONE_19p83_025', T=760.8101, F=49.1, /
&RAMP ID='CONE_19p83_025', T=778.4493, F=39.2, /
&RAMP ID='CONE_19p83_025', T=848.0368, F=31.2, /
&RAMP ID='CONE_19p83_025', T=858.6978, F=19.0, /
&RAMP ID='CONE_19p83_025', T=875.7555, F=18.2, /
&RAMP ID='CONE_19p83_025', T=917.8181, F=17.9, /
&RAMP ID='CONE_19p83_025', T=949.8012, F=6.0, /
&RAMP ID='CONE_19p83_025', T=973.0616, F=3.0, /
&RAMP ID='CONE_19p83_025', T=974.0616, F=0.0, /
&RAMP ID='CONE_19p83_050', T=0.0000, F=29.9, /
&RAMP ID='CONE_19p83_050', T=2.9082, F=72.0, /
&RAMP ID='CONE_19p83_050', T=8.7245, F=181.1, /
&RAMP ID='CONE_19p83_050', T=10.6633, F=209.0, /
&RAMP ID='CONE_19p83_050', T=12.6020, F=229.4, /
&RAMP ID='CONE_19p83_050', T=15.5102, F=248.5, /
&RAMP ID='CONE_19p83_050', T=18.4184, F=259.5, /
&RAMP ID='CONE_19p83_050', T=26.1735, F=267.8, /
&RAMP ID='CONE_19p83_050', T=36.8367, F=260.7, /
&RAMP ID='CONE_19p83_050', T=63.9796, F=219.9, /
&RAMP ID='CONE_19p83_050', T=84.9184, F=201.7, /
&RAMP ID='CONE_19p83_050', T=134.7449, F=169.0, /
&RAMP ID='CONE_19p83_050', T=169.8367, F=157.4, /
&RAMP ID='CONE_19p83_050', T=223.9286, F=149.6, /
&RAMP ID='CONE_19p83_050', T=254.7551, F=150.0, /
&RAMP ID='CONE_19p83_050', T=339.6735, F=153.4, /
&RAMP ID='CONE_19p83_050', T=424.5918, F=169.6, /
&RAMP ID='CONE_19p83_050', T=489.5408, F=199.3, /
&RAMP ID='CONE_19p83_050', T=509.5102, F=204.5, /
&RAMP ID='CONE_19p83_050', T=526.3776, F=204.9, /
&RAMP ID='CONE_19p83_050', T=543.8265, F=188.9, /
&RAMP ID='CONE_19p83_050', T=550.6122, F=175.3, /
&RAMP ID='CONE_19p83_050', T=566.1224, F=125.6, /
&RAMP ID='CONE_19p83_050', T=571.9388, F=111.5, /
&RAMP ID='CONE_19p83_050', T=580.6633, F=99.8, /
&RAMP ID='CONE_19p83_050', T=594.4286, F=90.4, /
&RAMP ID='CONE_19p83_050', T=633.9796, F=48.9, /
&RAMP ID='CONE_19p83_050', T=679.3469, F=41.4, /
&RAMP ID='CONE_19p83_050', T=764.2653, F=38.6, /
&RAMP ID='CONE_19p83_050', T=830.7653, F=38.3, /
&RAMP ID='CONE_19p83_050', T=837.5510, F=20.5, /
&RAMP ID='CONE_19p83_050', T=849.1837, F=19.6, /
&RAMP ID='CONE_19p83_050', T=850.1837, F=0.0, /
&RAMP ID='CONE_19p83_075', T=0.0000, F=33.1, /
&RAMP ID='CONE_19p83_075', T=2.9000, F=86.1, /
&RAMP ID='CONE_19p83_075', T=8.7000, F=242.7, /
&RAMP ID='CONE_19p83_075', T=11.6000, F=304.1, /
&RAMP ID='CONE_19p83_075', T=13.0500, F=324.6, /
&RAMP ID='CONE_19p83_075', T=15.2250, F=345.1, /
&RAMP ID='CONE_19p83_075', T=18.1250, F=358.9, /
&RAMP ID='CONE_19p83_075', T=21.0250, F=362.6, /
&RAMP ID='CONE_19p83_075', T=27.5500, F=353.5, /
&RAMP ID='CONE_19p83_075', T=51.4750, F=289.3, /
&RAMP ID='CONE_19p83_075', T=65.2500, F=265.6, /
&RAMP ID='CONE_19p83_075', T=95.7000, F=235.9, /
&RAMP ID='CONE_19p83_075', T=130.5000, F=213.3, /
&RAMP ID='CONE_19p83_075', T=195.7500, F=195.7, /
&RAMP ID='CONE_19p83_075', T=261.0000, F=196.7, /
&RAMP ID='CONE_19p83_075', T=326.2500, F=202.8, /
&RAMP ID='CONE_19p83_075', T=391.5000, F=221.0, /
&RAMP ID='CONE_19p83_075', T=408.9000, F=227.4, /
&RAMP ID='CONE_19p83_075', T=419.7750, F=224.1, /
&RAMP ID='CONE_19p83_075', T=429.2000, F=210.8, /
&RAMP ID='CONE_19p83_075', T=442.9750, F=178.8, /
&RAMP ID='CONE_19p83_075', T=456.7500, F=163.8, /
&RAMP ID='CONE_19p83_075', T=469.0750, F=143.8, /
&RAMP ID='CONE_19p83_075', T=485.7500, F=101.5, /
&RAMP ID='CONE_19p83_075', T=512.5750, F=57.0, /
&RAMP ID='CONE_19p83_075', T=522.0000, F=48.6, /
&RAMP ID='CONE_19p83_075', T=587.2500, F=43.1, /
&RAMP ID='CONE_19p83_075', T=645.9750, F=41.3, /
&RAMP ID='CONE_19p83_075', T=652.5000, F=21.1, /
&RAMP ID='CONE_19p83_075', T=653.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_19p83_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p83_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p83_050','CONE_19p83_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p83_025_noign', SURF_ID='SAMPLE-CONE_19p83_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p83_025', SURF_ID='SAMPLE-CONE_19p83_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p83_025', /
&DEVC ID='WALL TEMPERATURE-CONE_19p83_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p83_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p83_025', /
&DEVC ID='TIGN-CONE_19p83_025', XYZ=0,0,0, SETPOINT=97.89, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p83_025', CTRL_ID='IGNITION-CTRL-CONE_19p83_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p83_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p83_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p83_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p83_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p83_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p83_025','CONE_19p83_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p83_050_noign', SURF_ID='SAMPLE-CONE_19p83_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p83_050', SURF_ID='SAMPLE-CONE_19p83_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p83_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p83_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p83_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p83_050', /
&DEVC ID='TIGN-CONE_19p83_050', XYZ=0,0,0, SETPOINT=25.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p83_050', CTRL_ID='IGNITION-CTRL-CONE_19p83_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p83_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p83_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p83_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p83_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p83_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p83_025','CONE_19p83_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.98e-02,1.98e-02,THICKNESS(1:2)=1.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p83_075_noign', SURF_ID='SAMPLE-CONE_19p83_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p83_075', SURF_ID='SAMPLE-CONE_19p83_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p83_075', /
&DEVC ID='WALL TEMPERATURE-CONE_19p83_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p83_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p83_075', /
&DEVC ID='TIGN-CONE_19p83_075', XYZ=0,0,0, SETPOINT=15.22, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p83_075', CTRL_ID='IGNITION-CTRL-CONE_19p83_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p83_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p83_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p83_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
