&HEAD CHID='FSRI_Black_PMMA', /
&TIME DT=1., T_END=1670.9 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=29505, SOOT_YIELD=0.006 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.155, DENSITY=1182, EMISSIVITY=1.000, SPECIFIC_HEAT=1.478, /
&RAMP ID='CONE_8p69_025', T=0.0000, F=65.1, /
&RAMP ID='CONE_8p69_025', T=7.7628, F=239.2, /
&RAMP ID='CONE_8p69_025', T=11.6442, F=314.2, /
&RAMP ID='CONE_8p69_025', T=15.5256, F=363.3, /
&RAMP ID='CONE_8p69_025', T=19.4070, F=392.2, /
&RAMP ID='CONE_8p69_025', T=32.9919, F=420.5, /
&RAMP ID='CONE_8p69_025', T=71.7089, F=440.2, /
&RAMP ID='CONE_8p69_025', T=105.7682, F=454.5, /
&RAMP ID='CONE_8p69_025', T=143.4178, F=492.0, /
&RAMP ID='CONE_8p69_025', T=215.1267, F=540.7, /
&RAMP ID='CONE_8p69_025', T=286.8356, F=595.4, /
&RAMP ID='CONE_8p69_025', T=358.5445, F=657.3, /
&RAMP ID='CONE_8p69_025', T=430.2534, F=722.6, /
&RAMP ID='CONE_8p69_025', T=448.3019, F=738.5, /
&RAMP ID='CONE_8p69_025', T=464.7978, F=724.8, /
&RAMP ID='CONE_8p69_025', T=480.3235, F=683.7, /
&RAMP ID='CONE_8p69_025', T=493.9084, F=627.3, /
&RAMP ID='CONE_8p69_025', T=501.9623, F=563.3, /
&RAMP ID='CONE_8p69_025', T=510.4043, F=447.2, /
&RAMP ID='CONE_8p69_025', T=523.9892, F=193.3, /
&RAMP ID='CONE_8p69_025', T=530.7817, F=115.4, /
&RAMP ID='CONE_8p69_025', T=536.6038, F=82.4, /
&RAMP ID='CONE_8p69_025', T=552.1294, F=32.3, /
&RAMP ID='CONE_8p69_025', T=573.6712, F=5.3, /
&RAMP ID='CONE_8p69_025', T=645.3801, F=0.8, /
&RAMP ID='CONE_8p69_025', T=717.0889, F=0.4, /
&RAMP ID='CONE_8p69_025', T=718.0889, F=0.0, /
&RAMP ID='CONE_8p69_050', T=0.0000, F=94.5, /
&RAMP ID='CONE_8p69_050', T=9.8671, F=476.4, /
&RAMP ID='CONE_8p69_050', T=13.1561, F=556.8, /
&RAMP ID='CONE_8p69_050', T=16.4452, F=609.3, /
&RAMP ID='CONE_8p69_050', T=26.3123, F=683.6, /
&RAMP ID='CONE_8p69_050', T=49.3355, F=732.4, /
&RAMP ID='CONE_8p69_050', T=98.6711, F=791.5, /
&RAMP ID='CONE_8p69_050', T=148.0066, F=852.7, /
&RAMP ID='CONE_8p69_050', T=197.3422, F=931.2, /
&RAMP ID='CONE_8p69_050', T=246.6777, F=1000.6, /
&RAMP ID='CONE_8p69_050', T=279.5681, F=1029.7, /
&RAMP ID='CONE_8p69_050', T=296.0133, F=1063.1, /
&RAMP ID='CONE_8p69_050', T=312.4585, F=1090.7, /
&RAMP ID='CONE_8p69_050', T=317.3920, F=1074.5, /
&RAMP ID='CONE_8p69_050', T=322.3256, F=1030.3, /
&RAMP ID='CONE_8p69_050', T=325.6146, F=976.2, /
&RAMP ID='CONE_8p69_050', T=328.9037, F=899.4, /
&RAMP ID='CONE_8p69_050', T=333.8372, F=725.6, /
&RAMP ID='CONE_8p69_050', T=342.0598, F=366.3, /
&RAMP ID='CONE_8p69_050', T=345.3488, F=245.3, /
&RAMP ID='CONE_8p69_050', T=348.6379, F=153.6, /
&RAMP ID='CONE_8p69_050', T=351.9269, F=89.3, /
&RAMP ID='CONE_8p69_050', T=358.5050, F=23.8, /
&RAMP ID='CONE_8p69_050', T=366.7276, F=3.8, /
&RAMP ID='CONE_8p69_050', T=394.6844, F=0.5, /
&RAMP ID='CONE_8p69_050', T=444.0199, F=0.3, /
&RAMP ID='CONE_8p69_050', T=493.3555, F=0.0, /
&RAMP ID='CONE_8p69_050', T=494.3555, F=0.0, /
&RAMP ID='CONE_8p69_075', T=0.0000, F=96.8, /
&RAMP ID='CONE_8p69_075', T=0.9875, F=129.3, /
&RAMP ID='CONE_8p69_075', T=3.9500, F=288.4, /
&RAMP ID='CONE_8p69_075', T=9.8750, F=641.2, /
&RAMP ID='CONE_8p69_075', T=12.8375, F=761.7, /
&RAMP ID='CONE_8p69_075', T=15.8000, F=842.6, /
&RAMP ID='CONE_8p69_075', T=19.7500, F=916.3, /
&RAMP ID='CONE_8p69_075', T=26.6625, F=989.2, /
&RAMP ID='CONE_8p69_075', T=40.3887, F=1043.5, /
&RAMP ID='CONE_8p69_075', T=80.7775, F=1085.9, /
&RAMP ID='CONE_8p69_075', T=121.1662, F=1135.5, /
&RAMP ID='CONE_8p69_075', T=161.5550, F=1221.8, /
&RAMP ID='CONE_8p69_075', T=201.9437, F=1276.4, /
&RAMP ID='CONE_8p69_075', T=211.3250, F=1280.8, /
&RAMP ID='CONE_8p69_075', T=220.2125, F=1318.4, /
&RAMP ID='CONE_8p69_075', T=236.0125, F=1487.2, /
&RAMP ID='CONE_8p69_075', T=238.9750, F=1477.4, /
&RAMP ID='CONE_8p69_075', T=242.3325, F=1397.2, /
&RAMP ID='CONE_8p69_075', T=245.8875, F=1229.8, /
&RAMP ID='CONE_8p69_075', T=257.7375, F=473.7, /
&RAMP ID='CONE_8p69_075', T=263.6625, F=212.2, /
&RAMP ID='CONE_8p69_075', T=266.6250, F=128.2, /
&RAMP ID='CONE_8p69_075', T=270.5750, F=59.9, /
&RAMP ID='CONE_8p69_075', T=282.7212, F=9.1, /
&RAMP ID='CONE_8p69_075', T=323.1100, F=0.2, /
&RAMP ID='CONE_8p69_075', T=363.4987, F=0.0, /
&RAMP ID='CONE_8p69_075', T=403.8875, F=0.0, /
&RAMP ID='CONE_8p69_075', T=404.8875, F=0.0, /
&SURF ID='SAMPLE-CONE_8p69_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.69e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p69_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p69_050','CONE_8p69_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=8.69e-03,8.69e-03,THICKNESS(1:2)=8.69e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p69_025_noign', SURF_ID='SAMPLE-CONE_8p69_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p69_025', SURF_ID='SAMPLE-CONE_8p69_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p69_025', /
&DEVC ID='WALL TEMPERATURE-CONE_8p69_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p69_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p69_025', /
&DEVC ID='TIGN-CONE_8p69_025', XYZ=0,0,0, SETPOINT=118.38, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p69_025', CTRL_ID='IGNITION-CTRL-CONE_8p69_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p69_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p69_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p69_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p69_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.69e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p69_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p69_025','CONE_8p69_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=8.69e-03,8.69e-03,THICKNESS(1:2)=8.69e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p69_050_noign', SURF_ID='SAMPLE-CONE_8p69_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p69_050', SURF_ID='SAMPLE-CONE_8p69_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p69_050', /
&DEVC ID='WALL TEMPERATURE-CONE_8p69_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p69_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p69_050', /
&DEVC ID='TIGN-CONE_8p69_050', XYZ=0,0,0, SETPOINT=27.96, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p69_050', CTRL_ID='IGNITION-CTRL-CONE_8p69_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p69_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p69_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p69_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p69_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.69e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p69_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p69_025','CONE_8p69_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=8.69e-03,8.69e-03,THICKNESS(1:2)=8.69e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p69_075_noign', SURF_ID='SAMPLE-CONE_8p69_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p69_075', SURF_ID='SAMPLE-CONE_8p69_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p69_075', /
&DEVC ID='WALL TEMPERATURE-CONE_8p69_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p69_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p69_075', /
&DEVC ID='TIGN-CONE_8p69_075', XYZ=0,0,0, SETPOINT=11.85, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p69_075', CTRL_ID='IGNITION-CTRL-CONE_8p69_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p69_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p69_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p69_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
