&HEAD CHID='FSRI_Cellulose_Insulation', /
&TIME DT=1., T_END=1032.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=11930, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.050, DENSITY=68, EMISSIVITY=1.000, SPECIFIC_HEAT=1.741, /
&RAMP ID='CONE_37p72_025', T=0.0000, F=3.4, /
&RAMP ID='CONE_37p72_025', T=5.6000, F=6.7, /
&RAMP ID='CONE_37p72_025', T=7.7000, F=15.1, /
&RAMP ID='CONE_37p72_025', T=9.1000, F=26.0, /
&RAMP ID='CONE_37p72_025', T=10.5000, F=39.7, /
&RAMP ID='CONE_37p72_025', T=14.7000, F=87.2, /
&RAMP ID='CONE_37p72_025', T=16.1000, F=101.3, /
&RAMP ID='CONE_37p72_025', T=18.2000, F=114.2, /
&RAMP ID='CONE_37p72_025', T=20.3000, F=117.0, /
&RAMP ID='CONE_37p72_025', T=22.4000, F=114.0, /
&RAMP ID='CONE_37p72_025', T=30.1000, F=95.1, /
&RAMP ID='CONE_37p72_025', T=35.6300, F=85.6, /
&RAMP ID='CONE_37p72_025', T=41.3000, F=78.9, /
&RAMP ID='CONE_37p72_025', T=56.7000, F=65.2, /
&RAMP ID='CONE_37p72_025', T=71.2600, F=55.0, /
&RAMP ID='CONE_37p72_025', T=106.8900, F=38.7, /
&RAMP ID='CONE_37p72_025', T=142.5200, F=28.0, /
&RAMP ID='CONE_37p72_025', T=178.1500, F=20.0, /
&RAMP ID='CONE_37p72_025', T=213.7800, F=18.5, /
&RAMP ID='CONE_37p72_025', T=249.4100, F=18.8, /
&RAMP ID='CONE_37p72_025', T=285.0400, F=18.1, /
&RAMP ID='CONE_37p72_025', T=320.6700, F=18.2, /
&RAMP ID='CONE_37p72_025', T=342.3000, F=19.9, /
&RAMP ID='CONE_37p72_025', T=344.4000, F=18.3, /
&RAMP ID='CONE_37p72_025', T=349.3000, F=10.4, /
&RAMP ID='CONE_37p72_025', T=356.3000, F=10.1, /
&RAMP ID='CONE_37p72_025', T=357.3000, F=0.0, /
&RAMP ID='CONE_37p72_050', T=0.0000, F=13.6, /
&RAMP ID='CONE_37p72_050', T=1.2500, F=24.0, /
&RAMP ID='CONE_37p72_050', T=3.1250, F=45.5, /
&RAMP ID='CONE_37p72_050', T=8.1250, F=122.9, /
&RAMP ID='CONE_37p72_050', T=10.0000, F=147.3, /
&RAMP ID='CONE_37p72_050', T=11.2500, F=158.9, /
&RAMP ID='CONE_37p72_050', T=12.5000, F=166.7, /
&RAMP ID='CONE_37p72_050', T=15.0000, F=172.3, /
&RAMP ID='CONE_37p72_050', T=18.1250, F=165.9, /
&RAMP ID='CONE_37p72_050', T=25.6250, F=136.6, /
&RAMP ID='CONE_37p72_050', T=31.8750, F=117.8, /
&RAMP ID='CONE_37p72_050', T=42.5000, F=97.2, /
&RAMP ID='CONE_37p72_050', T=50.5625, F=86.5, /
&RAMP ID='CONE_37p72_050', T=73.7500, F=72.2, /
&RAMP ID='CONE_37p72_050', T=101.1250, F=64.2, /
&RAMP ID='CONE_37p72_050', T=151.6875, F=55.2, /
&RAMP ID='CONE_37p72_050', T=202.2500, F=52.2, /
&RAMP ID='CONE_37p72_050', T=252.8125, F=49.3, /
&RAMP ID='CONE_37p72_050', T=303.3750, F=44.1, /
&RAMP ID='CONE_37p72_050', T=328.1250, F=42.0, /
&RAMP ID='CONE_37p72_050', T=353.9375, F=36.2, /
&RAMP ID='CONE_37p72_050', T=404.5000, F=32.1, /
&RAMP ID='CONE_37p72_050', T=455.0625, F=29.5, /
&RAMP ID='CONE_37p72_050', T=490.0000, F=29.9, /
&RAMP ID='CONE_37p72_050', T=497.5000, F=18.0, /
&RAMP ID='CONE_37p72_050', T=505.6250, F=15.4, /
&RAMP ID='CONE_37p72_050', T=506.6250, F=0.0, /
&RAMP ID='CONE_37p72_075', T=0.0000, F=9.8, /
&RAMP ID='CONE_37p72_075', T=1.8000, F=24.8, /
&RAMP ID='CONE_37p72_075', T=3.7500, F=57.0, /
&RAMP ID='CONE_37p72_075', T=10.5000, F=213.9, /
&RAMP ID='CONE_37p72_075', T=12.4500, F=241.0, /
&RAMP ID='CONE_37p72_075', T=14.4000, F=249.4, /
&RAMP ID='CONE_37p72_075', T=17.2500, F=240.7, /
&RAMP ID='CONE_37p72_075', T=25.9500, F=181.4, /
&RAMP ID='CONE_37p72_075', T=31.9500, F=151.9, /
&RAMP ID='CONE_37p72_075', T=39.6000, F=127.8, /
&RAMP ID='CONE_37p72_075', T=48.9150, F=110.0, /
&RAMP ID='CONE_37p72_075', T=57.1500, F=99.6, /
&RAMP ID='CONE_37p72_075', T=71.5500, F=88.3, /
&RAMP ID='CONE_37p72_075', T=97.8300, F=76.1, /
&RAMP ID='CONE_37p72_075', T=146.7450, F=64.1, /
&RAMP ID='CONE_37p72_075', T=195.6600, F=57.8, /
&RAMP ID='CONE_37p72_075', T=244.5750, F=50.3, /
&RAMP ID='CONE_37p72_075', T=293.4900, F=43.9, /
&RAMP ID='CONE_37p72_075', T=342.4050, F=39.4, /
&RAMP ID='CONE_37p72_075', T=391.3200, F=36.4, /
&RAMP ID='CONE_37p72_075', T=440.2350, F=34.8, /
&RAMP ID='CONE_37p72_075', T=471.4500, F=35.1, /
&RAMP ID='CONE_37p72_075', T=477.3000, F=18.1, /
&RAMP ID='CONE_37p72_075', T=489.1500, F=18.0, /
&RAMP ID='CONE_37p72_075', T=490.1500, F=0.0, /
&SURF ID='SAMPLE-CONE_37p72_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p72_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p72_050','CONE_37p72_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.77e-02,3.77e-02,THICKNESS(1:2)=3.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p72_025_noign', SURF_ID='SAMPLE-CONE_37p72_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p72_025', SURF_ID='SAMPLE-CONE_37p72_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p72_025', /
&DEVC ID='WALL TEMPERATURE-CONE_37p72_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p72_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p72_025', /
&DEVC ID='TIGN-CONE_37p72_025', XYZ=0,0,0, SETPOINT=11.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p72_025', CTRL_ID='IGNITION-CTRL-CONE_37p72_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p72_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p72_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p72_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p72_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p72_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p72_025','CONE_37p72_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.77e-02,3.77e-02,THICKNESS(1:2)=3.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p72_050_noign', SURF_ID='SAMPLE-CONE_37p72_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p72_050', SURF_ID='SAMPLE-CONE_37p72_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p72_050', /
&DEVC ID='WALL TEMPERATURE-CONE_37p72_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p72_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p72_050', /
&DEVC ID='TIGN-CONE_37p72_050', XYZ=0,0,0, SETPOINT=10.62, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p72_050', CTRL_ID='IGNITION-CTRL-CONE_37p72_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p72_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p72_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p72_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p72_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p72_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p72_025','CONE_37p72_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.77e-02,3.77e-02,THICKNESS(1:2)=3.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p72_075_noign', SURF_ID='SAMPLE-CONE_37p72_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p72_075', SURF_ID='SAMPLE-CONE_37p72_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p72_075', /
&DEVC ID='WALL TEMPERATURE-CONE_37p72_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p72_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p72_075', /
&DEVC ID='TIGN-CONE_37p72_075', XYZ=0,0,0, SETPOINT=7.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p72_075', CTRL_ID='IGNITION-CTRL-CONE_37p72_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p72_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p72_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p72_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
