&HEAD CHID='FSRI_Composite_Deck_Board', /
&TIME DT=1., T_END=5263.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=28800, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.233, DENSITY=1103, EMISSIVITY=1.000, SPECIFIC_HEAT=1.565, /
&RAMP ID='CONE_13p28_025', T=0.0000, F=41.2, /
&RAMP ID='CONE_13p28_025', T=1.8249, F=75.5, /
&RAMP ID='CONE_13p28_025', T=3.6499, F=123.7, /
&RAMP ID='CONE_13p28_025', T=5.4748, F=184.2, /
&RAMP ID='CONE_13p28_025', T=10.9496, F=398.6, /
&RAMP ID='CONE_13p28_025', T=14.5994, F=514.5, /
&RAMP ID='CONE_13p28_025', T=16.4243, F=556.2, /
&RAMP ID='CONE_13p28_025', T=18.2493, F=585.4, /
&RAMP ID='CONE_13p28_025', T=21.8991, F=614.9, /
&RAMP ID='CONE_13p28_025', T=23.7240, F=616.5, /
&RAMP ID='CONE_13p28_025', T=29.1988, F=583.1, /
&RAMP ID='CONE_13p28_025', T=41.9733, F=421.5, /
&RAMP ID='CONE_13p28_025', T=49.2730, F=349.6, /
&RAMP ID='CONE_13p28_025', T=56.5727, F=305.2, /
&RAMP ID='CONE_13p28_025', T=65.6973, F=275.4, /
&RAMP ID='CONE_13p28_025', T=83.9466, F=249.7, /
&RAMP ID='CONE_13p28_025', T=147.8190, F=213.5, /
&RAMP ID='CONE_13p28_025', T=245.8175, F=184.0, /
&RAMP ID='CONE_13p28_025', T=364.9852, F=170.3, /
&RAMP ID='CONE_13p28_025', T=491.6350, F=171.2, /
&RAMP ID='CONE_13p28_025', T=737.4525, F=184.1, /
&RAMP ID='CONE_13p28_025', T=983.2700, F=183.2, /
&RAMP ID='CONE_13p28_025', T=1229.0875, F=162.2, /
&RAMP ID='CONE_13p28_025', T=1474.9050, F=134.7, /
&RAMP ID='CONE_13p28_025', T=1720.7226, F=113.7, /
&RAMP ID='CONE_13p28_025', T=1966.5401, F=79.5, /
&RAMP ID='CONE_13p28_025', T=2212.3576, F=38.8, /
&RAMP ID='CONE_13p28_025', T=2306.7062, F=30.7, /
&RAMP ID='CONE_13p28_025', T=2359.6291, F=10.2, /
&RAMP ID='CONE_13p28_025', T=2438.1009, F=9.4, /
&RAMP ID='CONE_13p28_025', T=2458.1751, F=0.0, /
&RAMP ID='CONE_13p28_025', T=2459.1751, F=0.0, /
&RAMP ID='CONE_13p28_050', T=0.0000, F=50.1, /
&RAMP ID='CONE_13p28_050', T=2.6000, F=105.4, /
&RAMP ID='CONE_13p28_050', T=5.2000, F=182.4, /
&RAMP ID='CONE_13p28_050', T=7.8000, F=278.2, /
&RAMP ID='CONE_13p28_050', T=13.0000, F=494.6, /
&RAMP ID='CONE_13p28_050', T=15.6000, F=591.2, /
&RAMP ID='CONE_13p28_050', T=18.2000, F=669.4, /
&RAMP ID='CONE_13p28_050', T=20.8000, F=726.0, /
&RAMP ID='CONE_13p28_050', T=23.4000, F=761.8, /
&RAMP ID='CONE_13p28_050', T=26.0000, F=777.9, /
&RAMP ID='CONE_13p28_050', T=28.6000, F=775.2, /
&RAMP ID='CONE_13p28_050', T=33.8000, F=728.3, /
&RAMP ID='CONE_13p28_050', T=46.8000, F=542.7, /
&RAMP ID='CONE_13p28_050', T=54.6000, F=455.3, /
&RAMP ID='CONE_13p28_050', T=59.8000, F=416.7, /
&RAMP ID='CONE_13p28_050', T=67.6000, F=380.7, /
&RAMP ID='CONE_13p28_050', T=85.8000, F=328.6, /
&RAMP ID='CONE_13p28_050', T=109.2000, F=287.2, /
&RAMP ID='CONE_13p28_050', T=145.6000, F=254.5, /
&RAMP ID='CONE_13p28_050', T=176.8000, F=243.2, /
&RAMP ID='CONE_13p28_050', T=353.6000, F=225.8, /
&RAMP ID='CONE_13p28_050', T=530.4000, F=237.4, /
&RAMP ID='CONE_13p28_050', T=707.2000, F=252.6, /
&RAMP ID='CONE_13p28_050', T=884.0000, F=232.0, /
&RAMP ID='CONE_13p28_050', T=1060.8000, F=218.4, /
&RAMP ID='CONE_13p28_050', T=1125.8000, F=206.7, /
&RAMP ID='CONE_13p28_050', T=1237.6000, F=163.0, /
&RAMP ID='CONE_13p28_050', T=1414.4000, F=102.4, /
&RAMP ID='CONE_13p28_050', T=1489.8000, F=61.0, /
&RAMP ID='CONE_13p28_050', T=1591.2000, F=47.7, /
&RAMP ID='CONE_13p28_050', T=1695.2000, F=46.8, /
&RAMP ID='CONE_13p28_050', T=1705.6000, F=30.4, /
&RAMP ID='CONE_13p28_050', T=1723.8000, F=29.7, /
&RAMP ID='CONE_13p28_050', T=1768.0000, F=0.0, /
&RAMP ID='CONE_13p28_050', T=1769.0000, F=0.0, /
&RAMP ID='CONE_13p28_075', T=0.0000, F=94.5, /
&RAMP ID='CONE_13p28_075', T=2.2000, F=178.5, /
&RAMP ID='CONE_13p28_075', T=4.4000, F=300.1, /
&RAMP ID='CONE_13p28_075', T=12.1000, F=896.9, /
&RAMP ID='CONE_13p28_075', T=14.3000, F=1036.4, /
&RAMP ID='CONE_13p28_075', T=16.5000, F=1126.0, /
&RAMP ID='CONE_13p28_075', T=19.8000, F=1169.5, /
&RAMP ID='CONE_13p28_075', T=22.0000, F=1143.0, /
&RAMP ID='CONE_13p28_075', T=24.2000, F=1080.3, /
&RAMP ID='CONE_13p28_075', T=31.9000, F=781.7, /
&RAMP ID='CONE_13p28_075', T=35.2000, F=693.6, /
&RAMP ID='CONE_13p28_075', T=41.8000, F=583.7, /
&RAMP ID='CONE_13p28_075', T=49.5000, F=512.8, /
&RAMP ID='CONE_13p28_075', T=62.7000, F=438.3, /
&RAMP ID='CONE_13p28_075', T=84.7000, F=369.8, /
&RAMP ID='CONE_13p28_075', T=134.7500, F=314.5, /
&RAMP ID='CONE_13p28_075', T=269.5000, F=288.0, /
&RAMP ID='CONE_13p28_075', T=297.0000, F=282.0, /
&RAMP ID='CONE_13p28_075', T=326.7000, F=236.4, /
&RAMP ID='CONE_13p28_075', T=365.2000, F=283.3, /
&RAMP ID='CONE_13p28_075', T=404.2500, F=303.6, /
&RAMP ID='CONE_13p28_075', T=539.0000, F=291.6, /
&RAMP ID='CONE_13p28_075', T=673.7500, F=274.3, /
&RAMP ID='CONE_13p28_075', T=808.5000, F=262.8, /
&RAMP ID='CONE_13p28_075', T=943.2500, F=226.2, /
&RAMP ID='CONE_13p28_075', T=1078.0000, F=172.4, /
&RAMP ID='CONE_13p28_075', T=1136.3000, F=138.8, /
&RAMP ID='CONE_13p28_075', T=1212.7500, F=60.9, /
&RAMP ID='CONE_13p28_075', T=1305.7000, F=53.8, /
&RAMP ID='CONE_13p28_075', T=1328.8000, F=1.9, /
&RAMP ID='CONE_13p28_075', T=1347.5000, F=0.0, /
&RAMP ID='CONE_13p28_075', T=1348.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_13p28_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p28_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p28_050','CONE_13p28_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p28_025_noign', SURF_ID='SAMPLE-CONE_13p28_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p28_025', SURF_ID='SAMPLE-CONE_13p28_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p28_025', /
&DEVC ID='WALL TEMPERATURE-CONE_13p28_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p28_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p28_025', /
&DEVC ID='TIGN-CONE_13p28_025', XYZ=0,0,0, SETPOINT=173.37, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p28_025', CTRL_ID='IGNITION-CTRL-CONE_13p28_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p28_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p28_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p28_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p28_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p28_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p28_025','CONE_13p28_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p28_050_noign', SURF_ID='SAMPLE-CONE_13p28_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p28_050', SURF_ID='SAMPLE-CONE_13p28_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p28_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p28_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p28_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p28_050', /
&DEVC ID='TIGN-CONE_13p28_050', XYZ=0,0,0, SETPOINT=28.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p28_050', CTRL_ID='IGNITION-CTRL-CONE_13p28_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p28_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p28_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p28_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p28_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p28_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p28_025','CONE_13p28_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p28_075_noign', SURF_ID='SAMPLE-CONE_13p28_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p28_075', SURF_ID='SAMPLE-CONE_13p28_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p28_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p28_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p28_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p28_075', /
&DEVC ID='TIGN-CONE_13p28_075', XYZ=0,0,0, SETPOINT=14.30, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p28_075', CTRL_ID='IGNITION-CTRL-CONE_13p28_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p28_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p28_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p28_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
