&HEAD CHID='FSRI_Composite_Deck_Board_cone', /
&TIME DT=1., T_END=3960.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2330, DENSITY=1103.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5650, /
&RAMP ID='CONE-RAMP', T=0.0, F=2.1000, /
&RAMP ID='CONE-RAMP', T=15.0, F=81.8000, /
&RAMP ID='CONE-RAMP', T=30.0, F=629.2000, /
&RAMP ID='CONE-RAMP', T=45.0, F=752.3000, /
&RAMP ID='CONE-RAMP', T=60.0, F=543.3000, /
&RAMP ID='CONE-RAMP', T=75.0, F=406.0000, /
&RAMP ID='CONE-RAMP', T=90.0, F=351.1000, /
&RAMP ID='CONE-RAMP', T=105.0, F=316.7000, /
&RAMP ID='CONE-RAMP', T=120.0, F=290.3000, /
&RAMP ID='CONE-RAMP', T=135.0, F=274.0000, /
&RAMP ID='CONE-RAMP', T=150.0, F=260.9000, /
&RAMP ID='CONE-RAMP', T=165.0, F=251.8000, /
&RAMP ID='CONE-RAMP', T=180.0, F=247.7000, /
&RAMP ID='CONE-RAMP', T=195.0, F=242.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=240.8000, /
&RAMP ID='CONE-RAMP', T=225.0, F=237.4000, /
&RAMP ID='CONE-RAMP', T=240.0, F=235.8000, /
&RAMP ID='CONE-RAMP', T=255.0, F=233.9000, /
&RAMP ID='CONE-RAMP', T=270.0, F=232.4000, /
&RAMP ID='CONE-RAMP', T=285.0, F=231.0000, /
&RAMP ID='CONE-RAMP', T=300.0, F=230.4000, /
&RAMP ID='CONE-RAMP', T=315.0, F=229.2000, /
&RAMP ID='CONE-RAMP', T=330.0, F=225.9000, /
&RAMP ID='CONE-RAMP', T=345.0, F=226.7000, /
&RAMP ID='CONE-RAMP', T=360.0, F=226.2000, /
&RAMP ID='CONE-RAMP', T=375.0, F=224.9000, /
&RAMP ID='CONE-RAMP', T=390.0, F=225.6000, /
&RAMP ID='CONE-RAMP', T=405.0, F=227.2000, /
&RAMP ID='CONE-RAMP', T=420.0, F=228.0000, /
&RAMP ID='CONE-RAMP', T=435.0, F=227.5000, /
&RAMP ID='CONE-RAMP', T=450.0, F=226.9000, /
&RAMP ID='CONE-RAMP', T=465.0, F=227.3000, /
&RAMP ID='CONE-RAMP', T=480.0, F=227.7000, /
&RAMP ID='CONE-RAMP', T=495.0, F=229.6000, /
&RAMP ID='CONE-RAMP', T=510.0, F=231.0000, /
&RAMP ID='CONE-RAMP', T=525.0, F=232.9000, /
&RAMP ID='CONE-RAMP', T=540.0, F=236.3000, /
&RAMP ID='CONE-RAMP', T=555.0, F=240.1000, /
&RAMP ID='CONE-RAMP', T=570.0, F=244.5000, /
&RAMP ID='CONE-RAMP', T=585.0, F=245.9000, /
&RAMP ID='CONE-RAMP', T=600.0, F=247.9000, /
&RAMP ID='CONE-RAMP', T=615.0, F=248.6000, /
&RAMP ID='CONE-RAMP', T=630.0, F=249.1000, /
&RAMP ID='CONE-RAMP', T=645.0, F=250.5000, /
&RAMP ID='CONE-RAMP', T=660.0, F=252.3000, /
&RAMP ID='CONE-RAMP', T=675.0, F=253.1000, /
&RAMP ID='CONE-RAMP', T=690.0, F=253.9000, /
&RAMP ID='CONE-RAMP', T=705.0, F=253.2000, /
&RAMP ID='CONE-RAMP', T=720.0, F=252.6000, /
&RAMP ID='CONE-RAMP', T=735.0, F=253.1000, /
&RAMP ID='CONE-RAMP', T=750.0, F=252.3000, /
&RAMP ID='CONE-RAMP', T=765.0, F=249.6000, /
&RAMP ID='CONE-RAMP', T=780.0, F=244.7000, /
&RAMP ID='CONE-RAMP', T=795.0, F=239.0000, /
&RAMP ID='CONE-RAMP', T=810.0, F=237.7000, /
&RAMP ID='CONE-RAMP', T=825.0, F=235.5000, /
&RAMP ID='CONE-RAMP', T=840.0, F=236.4000, /
&RAMP ID='CONE-RAMP', T=855.0, F=236.9000, /
&RAMP ID='CONE-RAMP', T=870.0, F=234.8000, /
&RAMP ID='CONE-RAMP', T=885.0, F=233.0000, /
&RAMP ID='CONE-RAMP', T=900.0, F=231.5000, /
&RAMP ID='CONE-RAMP', T=915.0, F=230.5000, /
&RAMP ID='CONE-RAMP', T=930.0, F=228.0000, /
&RAMP ID='CONE-RAMP', T=945.0, F=227.1000, /
&RAMP ID='CONE-RAMP', T=960.0, F=226.0000, /
&RAMP ID='CONE-RAMP', T=975.0, F=224.8000, /
&RAMP ID='CONE-RAMP', T=990.0, F=224.4000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=223.4000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=221.7000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=221.0000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=220.1000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=219.7000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=217.6000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=216.5000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=214.3000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=210.2000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=206.5000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=200.8000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=194.7000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=188.3000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=180.9000, /
&RAMP ID='CONE-RAMP', T=1215.0, F=174.3000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=169.1000, /
&RAMP ID='CONE-RAMP', T=1245.0, F=165.0000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=160.1000, /
&RAMP ID='CONE-RAMP', T=1275.0, F=156.0000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=152.4000, /
&RAMP ID='CONE-RAMP', T=1305.0, F=148.8000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=144.4000, /
&RAMP ID='CONE-RAMP', T=1335.0, F=139.4000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=135.5000, /
&RAMP ID='CONE-RAMP', T=1365.0, F=131.0000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=124.6000, /
&RAMP ID='CONE-RAMP', T=1395.0, F=118.8000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=1425.0, F=104.0000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=94.6000, /
&RAMP ID='CONE-RAMP', T=1455.0, F=86.3000, /
&RAMP ID='CONE-RAMP', T=1470.0, F=77.7000, /
&RAMP ID='CONE-RAMP', T=1485.0, F=69.6000, /
&RAMP ID='CONE-RAMP', T=1500.0, F=62.0000, /
&RAMP ID='CONE-RAMP', T=1515.0, F=57.8000, /
&RAMP ID='CONE-RAMP', T=1530.0, F=56.1000, /
&RAMP ID='CONE-RAMP', T=1545.0, F=53.3000, /
&RAMP ID='CONE-RAMP', T=1560.0, F=50.1000, /
&RAMP ID='CONE-RAMP', T=1575.0, F=48.7000, /
&RAMP ID='CONE-RAMP', T=1590.0, F=47.9000, /
&RAMP ID='CONE-RAMP', T=1605.0, F=47.6000, /
&RAMP ID='CONE-RAMP', T=1620.0, F=47.9000, /
&RAMP ID='CONE-RAMP', T=1635.0, F=48.6000, /
&RAMP ID='CONE-RAMP', T=1650.0, F=48.5000, /
&RAMP ID='CONE-RAMP', T=1665.0, F=47.8000, /
&RAMP ID='CONE-RAMP', T=1680.0, F=47.2000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=400.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1987, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0131,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.0941, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=400.7, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=400.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1987, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0131,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=83.1987, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=400.7, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=400.7, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1987, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0131,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=109.7078, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=400.7, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
