&HEAD CHID='FSRI_Cotton_Sheet', /
&TIME DT=1., T_END=310.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14740, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.028, DENSITY=550, EMISSIVITY=1.000, SPECIFIC_HEAT=1.451, /
&RAMP ID='CONE_0p22_025', T=0.0000, F=1.4, /
&RAMP ID='CONE_0p22_025', T=1.5000, F=9.6, /
&RAMP ID='CONE_0p22_025', T=3.0000, F=24.2, /
&RAMP ID='CONE_0p22_025', T=5.0000, F=52.9, /
&RAMP ID='CONE_0p22_025', T=8.0000, F=102.0, /
&RAMP ID='CONE_0p22_025', T=9.5000, F=122.9, /
&RAMP ID='CONE_0p22_025', T=10.5000, F=131.8, /
&RAMP ID='CONE_0p22_025', T=12.0000, F=136.1, /
&RAMP ID='CONE_0p22_025', T=13.5000, F=130.0, /
&RAMP ID='CONE_0p22_025', T=15.0000, F=115.6, /
&RAMP ID='CONE_0p22_025', T=19.5000, F=57.3, /
&RAMP ID='CONE_0p22_025', T=21.5000, F=39.0, /
&RAMP ID='CONE_0p22_025', T=23.5000, F=27.0, /
&RAMP ID='CONE_0p22_025', T=25.0000, F=20.8, /
&RAMP ID='CONE_0p22_025', T=30.0000, F=9.6, /
&RAMP ID='CONE_0p22_025', T=35.0000, F=4.9, /
&RAMP ID='CONE_0p22_025', T=45.0000, F=2.7, /
&RAMP ID='CONE_0p22_025', T=60.0000, F=1.8, /
&RAMP ID='CONE_0p22_025', T=75.0000, F=1.7, /
&RAMP ID='CONE_0p22_025', T=90.0000, F=1.8, /
&RAMP ID='CONE_0p22_025', T=105.0000, F=2.3, /
&RAMP ID='CONE_0p22_025', T=120.0000, F=2.2, /
&RAMP ID='CONE_0p22_025', T=135.0000, F=0.3, /
&RAMP ID='CONE_0p22_025', T=150.0000, F=0.0, /
&RAMP ID='CONE_0p22_025', T=151.0000, F=0.0, /
&RAMP ID='CONE_0p22_050', T=0.0000, F=26.8, /
&RAMP ID='CONE_0p22_050', T=0.9500, F=42.3, /
&RAMP ID='CONE_0p22_050', T=2.9000, F=78.4, /
&RAMP ID='CONE_0p22_050', T=4.8250, F=108.4, /
&RAMP ID='CONE_0p22_050', T=6.7750, F=130.0, /
&RAMP ID='CONE_0p22_050', T=7.7750, F=137.4, /
&RAMP ID='CONE_0p22_050', T=8.7500, F=136.6, /
&RAMP ID='CONE_0p22_050', T=9.7250, F=130.4, /
&RAMP ID='CONE_0p22_050', T=10.6750, F=120.4, /
&RAMP ID='CONE_0p22_050', T=13.6250, F=75.0, /
&RAMP ID='CONE_0p22_050', T=15.0000, F=56.6, /
&RAMP ID='CONE_0p22_050', T=16.5250, F=40.1, /
&RAMP ID='CONE_0p22_050', T=17.5000, F=32.0, /
&RAMP ID='CONE_0p22_050', T=20.4500, F=15.5, /
&RAMP ID='CONE_0p22_050', T=24.3250, F=6.0, /
&RAMP ID='CONE_0p22_050', T=30.0000, F=2.4, /
&RAMP ID='CONE_0p22_050', T=45.0000, F=1.5, /
&RAMP ID='CONE_0p22_050', T=60.0000, F=1.5, /
&RAMP ID='CONE_0p22_050', T=75.0000, F=2.5, /
&RAMP ID='CONE_0p22_050', T=90.0000, F=3.3, /
&RAMP ID='CONE_0p22_050', T=105.0000, F=3.8, /
&RAMP ID='CONE_0p22_050', T=120.0000, F=3.4, /
&RAMP ID='CONE_0p22_050', T=135.0000, F=0.0, /
&RAMP ID='CONE_0p22_050', T=150.0000, F=0.0, /
&RAMP ID='CONE_0p22_050', T=151.0000, F=0.0, /
&RAMP ID='CONE_0p22_075', T=0.0000, F=54.7, /
&RAMP ID='CONE_0p22_075', T=1.9250, F=92.8, /
&RAMP ID='CONE_0p22_075', T=2.9250, F=108.7, /
&RAMP ID='CONE_0p22_075', T=4.8500, F=131.0, /
&RAMP ID='CONE_0p22_075', T=6.8000, F=144.8, /
&RAMP ID='CONE_0p22_075', T=7.7750, F=139.5, /
&RAMP ID='CONE_0p22_075', T=8.7500, F=128.9, /
&RAMP ID='CONE_0p22_075', T=9.7250, F=113.6, /
&RAMP ID='CONE_0p22_075', T=11.6750, F=77.8, /
&RAMP ID='CONE_0p22_075', T=13.5025, F=50.5, /
&RAMP ID='CONE_0p22_075', T=15.5500, F=29.9, /
&RAMP ID='CONE_0p22_075', T=18.4500, F=13.3, /
&RAMP ID='CONE_0p22_075', T=22.3250, F=3.7, /
&RAMP ID='CONE_0p22_075', T=27.0050, F=0.4, /
&RAMP ID='CONE_0p22_075', T=40.5075, F=0.0, /
&RAMP ID='CONE_0p22_075', T=54.0100, F=0.2, /
&RAMP ID='CONE_0p22_075', T=67.5125, F=0.0, /
&RAMP ID='CONE_0p22_075', T=81.0150, F=0.2, /
&RAMP ID='CONE_0p22_075', T=94.5175, F=0.0, /
&RAMP ID='CONE_0p22_075', T=108.0200, F=0.2, /
&RAMP ID='CONE_0p22_075', T=121.5225, F=0.0, /
&RAMP ID='CONE_0p22_075', T=135.0250, F=0.0, /
&RAMP ID='CONE_0p22_075', T=136.0250, F=0.0, /
&SURF ID='SAMPLE-CONE_0p22_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p22_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p22_050','CONE_0p22_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.20e-04,2.20e-04,THICKNESS(1:2)=2.20e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p22_025_noign', SURF_ID='SAMPLE-CONE_0p22_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p22_025', SURF_ID='SAMPLE-CONE_0p22_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p22_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p22_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p22_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p22_025', /
&DEVC ID='TIGN-CONE_0p22_025', XYZ=0,0,0, SETPOINT=5.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p22_025', CTRL_ID='IGNITION-CTRL-CONE_0p22_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p22_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p22_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p22_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p22_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p22_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p22_025','CONE_0p22_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.20e-04,2.20e-04,THICKNESS(1:2)=2.20e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p22_050_noign', SURF_ID='SAMPLE-CONE_0p22_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p22_050', SURF_ID='SAMPLE-CONE_0p22_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p22_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p22_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p22_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p22_050', /
&DEVC ID='TIGN-CONE_0p22_050', XYZ=0,0,0, SETPOINT=0.27, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p22_050', CTRL_ID='IGNITION-CTRL-CONE_0p22_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p22_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p22_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p22_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p22_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p22_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p22_025','CONE_0p22_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.20e-04,2.20e-04,THICKNESS(1:2)=2.20e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p22_075_noign', SURF_ID='SAMPLE-CONE_0p22_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p22_075', SURF_ID='SAMPLE-CONE_0p22_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p22_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p22_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p22_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p22_075', /
&DEVC ID='TIGN-CONE_0p22_075', XYZ=0,0,0, SETPOINT=0.25, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p22_075', CTRL_ID='IGNITION-CTRL-CONE_0p22_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p22_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p22_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p22_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
