&HEAD CHID='FSRI_EPDM_Membrane_cone', /
&TIME DT=1., T_END=2115.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1440, DENSITY=1200.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4590, /
&RAMP ID='CONE-RAMP', T=0.0, F=2.9000, /
&RAMP ID='CONE-RAMP', T=15.0, F=84.1000, /
&RAMP ID='CONE-RAMP', T=30.0, F=311.1000, /
&RAMP ID='CONE-RAMP', T=45.0, F=478.3000, /
&RAMP ID='CONE-RAMP', T=60.0, F=469.9000, /
&RAMP ID='CONE-RAMP', T=75.0, F=431.1000, /
&RAMP ID='CONE-RAMP', T=90.0, F=403.2000, /
&RAMP ID='CONE-RAMP', T=105.0, F=392.8000, /
&RAMP ID='CONE-RAMP', T=120.0, F=405.5000, /
&RAMP ID='CONE-RAMP', T=135.0, F=445.8000, /
&RAMP ID='CONE-RAMP', T=150.0, F=516.3000, /
&RAMP ID='CONE-RAMP', T=165.0, F=571.0000, /
&RAMP ID='CONE-RAMP', T=180.0, F=496.1000, /
&RAMP ID='CONE-RAMP', T=195.0, F=418.3000, /
&RAMP ID='CONE-RAMP', T=210.0, F=389.3000, /
&RAMP ID='CONE-RAMP', T=225.0, F=384.4000, /
&RAMP ID='CONE-RAMP', T=240.0, F=365.1000, /
&RAMP ID='CONE-RAMP', T=255.0, F=343.6000, /
&RAMP ID='CONE-RAMP', T=270.0, F=334.0000, /
&RAMP ID='CONE-RAMP', T=285.0, F=318.8000, /
&RAMP ID='CONE-RAMP', T=300.0, F=303.7000, /
&RAMP ID='CONE-RAMP', T=315.0, F=292.2000, /
&RAMP ID='CONE-RAMP', T=330.0, F=279.6000, /
&RAMP ID='CONE-RAMP', T=345.0, F=268.8000, /
&RAMP ID='CONE-RAMP', T=360.0, F=253.6000, /
&RAMP ID='CONE-RAMP', T=375.0, F=237.3000, /
&RAMP ID='CONE-RAMP', T=390.0, F=221.1000, /
&RAMP ID='CONE-RAMP', T=405.0, F=205.0000, /
&RAMP ID='CONE-RAMP', T=420.0, F=190.5000, /
&RAMP ID='CONE-RAMP', T=435.0, F=178.2000, /
&RAMP ID='CONE-RAMP', T=450.0, F=166.3000, /
&RAMP ID='CONE-RAMP', T=465.0, F=155.4000, /
&RAMP ID='CONE-RAMP', T=480.0, F=145.6000, /
&RAMP ID='CONE-RAMP', T=495.0, F=136.8000, /
&RAMP ID='CONE-RAMP', T=510.0, F=127.0000, /
&RAMP ID='CONE-RAMP', T=525.0, F=119.8000, /
&RAMP ID='CONE-RAMP', T=540.0, F=112.4000, /
&RAMP ID='CONE-RAMP', T=555.0, F=105.9000, /
&RAMP ID='CONE-RAMP', T=570.0, F=100.8000, /
&RAMP ID='CONE-RAMP', T=585.0, F=96.2000, /
&RAMP ID='CONE-RAMP', T=600.0, F=91.5000, /
&RAMP ID='CONE-RAMP', T=615.0, F=86.9000, /
&RAMP ID='CONE-RAMP', T=630.0, F=83.7000, /
&RAMP ID='CONE-RAMP', T=645.0, F=79.3000, /
&RAMP ID='CONE-RAMP', T=660.0, F=75.6000, /
&RAMP ID='CONE-RAMP', T=675.0, F=74.1000, /
&RAMP ID='CONE-RAMP', T=690.0, F=72.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.2352, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=54.1187, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.2, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.2352, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=65.0728, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.2, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.2352, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=81.2352, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.2, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.2352, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0060,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=107.7398, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.2, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
