&HEAD CHID='FSRI_Engineered_Flooring', /
&TIME DT=1., T_END=4161.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=16770, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.134, DENSITY=815, EMISSIVITY=1.000, SPECIFIC_HEAT=1.604, /
&RAMP ID='CONE_9p02_025', T=0.0000, F=8.4, /
&RAMP ID='CONE_9p02_025', T=1.3315, F=13.5, /
&RAMP ID='CONE_9p02_025', T=3.9946, F=43.7, /
&RAMP ID='CONE_9p02_025', T=10.6522, F=155.7, /
&RAMP ID='CONE_9p02_025', T=11.9837, F=170.7, /
&RAMP ID='CONE_9p02_025', T=14.6467, F=185.3, /
&RAMP ID='CONE_9p02_025', T=17.3098, F=184.7, /
&RAMP ID='CONE_9p02_025', T=23.9674, F=168.2, /
&RAMP ID='CONE_9p02_025', T=29.2935, F=161.0, /
&RAMP ID='CONE_9p02_025', T=73.6332, F=134.2, /
&RAMP ID='CONE_9p02_025', T=105.1902, F=125.0, /
&RAMP ID='CONE_9p02_025', T=147.2663, F=95.2, /
&RAMP ID='CONE_9p02_025', T=183.7500, F=74.4, /
&RAMP ID='CONE_9p02_025', T=220.8995, F=68.7, /
&RAMP ID='CONE_9p02_025', T=238.3424, F=70.0, /
&RAMP ID='CONE_9p02_025', T=260.9783, F=78.4, /
&RAMP ID='CONE_9p02_025', T=294.5326, F=110.2, /
&RAMP ID='CONE_9p02_025', T=310.2446, F=125.3, /
&RAMP ID='CONE_9p02_025', T=340.8696, F=146.2, /
&RAMP ID='CONE_9p02_025', T=368.1658, F=158.3, /
&RAMP ID='CONE_9p02_025', T=382.1467, F=170.1, /
&RAMP ID='CONE_9p02_025', T=388.8043, F=180.3, /
&RAMP ID='CONE_9p02_025', T=398.1250, F=203.0, /
&RAMP ID='CONE_9p02_025', T=414.1033, F=254.2, /
&RAMP ID='CONE_9p02_025', T=419.4293, F=266.9, /
&RAMP ID='CONE_9p02_025', T=427.4185, F=274.1, /
&RAMP ID='CONE_9p02_025', T=441.7989, F=277.6, /
&RAMP ID='CONE_9p02_025', T=447.3913, F=279.7, /
&RAMP ID='CONE_9p02_025', T=455.3804, F=273.6, /
&RAMP ID='CONE_9p02_025', T=468.6957, F=242.7, /
&RAMP ID='CONE_9p02_025', T=476.6848, F=216.8, /
&RAMP ID='CONE_9p02_025', T=499.3207, F=127.1, /
&RAMP ID='CONE_9p02_025', T=507.3098, F=104.3, /
&RAMP ID='CONE_9p02_025', T=515.4321, F=87.3, /
&RAMP ID='CONE_9p02_025', T=533.9402, F=56.8, /
&RAMP ID='CONE_9p02_025', T=549.9185, F=40.5, /
&RAMP ID='CONE_9p02_025', T=577.8804, F=25.2, /
&RAMP ID='CONE_9p02_025', T=589.0652, F=23.7, /
&RAMP ID='CONE_9p02_025', T=616.4946, F=18.8, /
&RAMP ID='CONE_9p02_025', T=662.6984, F=20.0, /
&RAMP ID='CONE_9p02_025', T=693.7228, F=20.9, /
&RAMP ID='CONE_9p02_025', T=715.0272, F=0.8, /
&RAMP ID='CONE_9p02_025', T=736.3315, F=0.0, /
&RAMP ID='CONE_9p02_025', T=737.3315, F=0.0, /
&RAMP ID='CONE_9p02_050', T=0.0000, F=40.7, /
&RAMP ID='CONE_9p02_050', T=2.1544, F=85.4, /
&RAMP ID='CONE_9p02_050', T=7.5403, F=220.8, /
&RAMP ID='CONE_9p02_050', T=8.6174, F=240.4, /
&RAMP ID='CONE_9p02_050', T=10.7718, F=266.1, /
&RAMP ID='CONE_9p02_050', T=12.9262, F=276.5, /
&RAMP ID='CONE_9p02_050', T=20.4664, F=280.9, /
&RAMP ID='CONE_9p02_050', T=30.1611, F=298.7, /
&RAMP ID='CONE_9p02_050', T=34.4698, F=296.5, /
&RAMP ID='CONE_9p02_050', T=38.7785, F=286.3, /
&RAMP ID='CONE_9p02_050', T=53.8591, F=230.0, /
&RAMP ID='CONE_9p02_050', T=63.5537, F=201.5, /
&RAMP ID='CONE_9p02_050', T=85.0973, F=165.4, /
&RAMP ID='CONE_9p02_050', T=107.7181, F=151.4, /
&RAMP ID='CONE_9p02_050', T=160.3923, F=149.4, /
&RAMP ID='CONE_9p02_050', T=208.9732, F=155.3, /
&RAMP ID='CONE_9p02_050', T=236.9799, F=174.2, /
&RAMP ID='CONE_9p02_050', T=263.9094, F=207.2, /
&RAMP ID='CONE_9p02_050', T=320.7846, F=310.2, /
&RAMP ID='CONE_9p02_050', T=335.0034, F=349.3, /
&RAMP ID='CONE_9p02_050', T=340.3893, F=356.3, /
&RAMP ID='CONE_9p02_050', T=346.8523, F=342.3, /
&RAMP ID='CONE_9p02_050', T=360.8557, F=272.6, /
&RAMP ID='CONE_9p02_050', T=367.3188, F=234.3, /
&RAMP ID='CONE_9p02_050', T=378.0906, F=153.6, /
&RAMP ID='CONE_9p02_050', T=384.5537, F=111.6, /
&RAMP ID='CONE_9p02_050', T=389.9396, F=86.4, /
&RAMP ID='CONE_9p02_050', T=396.4027, F=67.9, /
&RAMP ID='CONE_9p02_050', T=406.0973, F=53.9, /
&RAMP ID='CONE_9p02_050', T=419.0235, F=47.1, /
&RAMP ID='CONE_9p02_050', T=481.1768, F=39.0, /
&RAMP ID='CONE_9p02_050', T=641.5691, F=33.6, /
&RAMP ID='CONE_9p02_050', T=801.9614, F=32.9, /
&RAMP ID='CONE_9p02_050', T=962.3537, F=32.2, /
&RAMP ID='CONE_9p02_050', T=1122.7460, F=31.1, /
&RAMP ID='CONE_9p02_050', T=1135.3490, F=32.1, /
&RAMP ID='CONE_9p02_050', T=1148.2752, F=22.1, /
&RAMP ID='CONE_9p02_050', T=1283.1383, F=21.1, /
&RAMP ID='CONE_9p02_050', T=1355.0940, F=21.1, /
&RAMP ID='CONE_9p02_050', T=1368.0201, F=11.2, /
&RAMP ID='CONE_9p02_050', T=1443.5305, F=11.1, /
&RAMP ID='CONE_9p02_050', T=1581.3020, F=10.5, /
&RAMP ID='CONE_9p02_050', T=1592.0738, F=0.6, /
&RAMP ID='CONE_9p02_050', T=1603.9228, F=0.0, /
&RAMP ID='CONE_9p02_050', T=1604.9228, F=0.0, /
&RAMP ID='CONE_9p02_075', T=0.0000, F=62.6, /
&RAMP ID='CONE_9p02_075', T=1.9391, F=121.7, /
&RAMP ID='CONE_9p02_075', T=6.7869, F=300.9, /
&RAMP ID='CONE_9p02_075', T=8.7260, F=352.3, /
&RAMP ID='CONE_9p02_075', T=9.6956, F=370.6, /
&RAMP ID='CONE_9p02_075', T=12.6042, F=399.0, /
&RAMP ID='CONE_9p02_075', T=21.3302, F=419.7, /
&RAMP ID='CONE_9p02_075', T=27.1475, F=407.7, /
&RAMP ID='CONE_9p02_075', T=43.6300, F=311.0, /
&RAMP ID='CONE_9p02_075', T=52.3560, F=272.8, /
&RAMP ID='CONE_9p02_075', T=66.8993, F=228.9, /
&RAMP ID='CONE_9p02_075', T=78.5340, F=209.8, /
&RAMP ID='CONE_9p02_075', T=99.8642, F=195.9, /
&RAMP ID='CONE_9p02_075', T=160.9461, F=194.8, /
&RAMP ID='CONE_9p02_075', T=182.2763, F=199.5, /
&RAMP ID='CONE_9p02_075', T=206.8061, F=221.3, /
&RAMP ID='CONE_9p02_075', T=224.9368, F=252.2, /
&RAMP ID='CONE_9p02_075', T=247.2365, F=306.5, /
&RAMP ID='CONE_9p02_075', T=262.7494, F=358.2, /
&RAMP ID='CONE_9p02_075', T=274.3841, F=413.1, /
&RAMP ID='CONE_9p02_075', T=278.2623, F=421.2, /
&RAMP ID='CONE_9p02_075', T=281.1710, F=418.4, /
&RAMP ID='CONE_9p02_075', T=285.0492, F=403.5, /
&RAMP ID='CONE_9p02_075', T=296.6838, F=335.6, /
&RAMP ID='CONE_9p02_075', T=302.5012, F=286.4, /
&RAMP ID='CONE_9p02_075', T=318.9836, F=118.1, /
&RAMP ID='CONE_9p02_075', T=322.8618, F=90.4, /
&RAMP ID='CONE_9p02_075', T=327.7096, F=70.2, /
&RAMP ID='CONE_9p02_075', T=334.4965, F=59.0, /
&RAMP ID='CONE_9p02_075', T=350.0094, F=49.7, /
&RAMP ID='CONE_9p02_075', T=413.6122, F=40.6, /
&RAMP ID='CONE_9p02_075', T=620.4183, F=37.8, /
&RAMP ID='CONE_9p02_075', T=827.2244, F=35.6, /
&RAMP ID='CONE_9p02_075', T=1034.0304, F=32.9, /
&RAMP ID='CONE_9p02_075', T=1240.8365, F=31.7, /
&RAMP ID='CONE_9p02_075', T=1447.6426, F=30.2, /
&RAMP ID='CONE_9p02_075', T=1654.4487, F=29.0, /
&RAMP ID='CONE_9p02_075', T=1861.2548, F=26.4, /
&RAMP ID='CONE_9p02_075', T=1891.6019, F=26.2, /
&RAMP ID='CONE_9p02_075', T=1902.2670, F=16.1, /
&RAMP ID='CONE_9p02_075', T=1936.2014, F=15.4, /
&RAMP ID='CONE_9p02_075', T=1946.8665, F=7.6, /
&RAMP ID='CONE_9p02_075', T=2047.7002, F=6.7, /
&RAMP ID='CONE_9p02_075', T=2068.0609, F=0.0, /
&RAMP ID='CONE_9p02_075', T=2069.0609, F=0.0, /
&SURF ID='SAMPLE-CONE_9p02_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.02e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p02_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p02_050','CONE_9p02_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=9.02e-03,9.02e-03,THICKNESS(1:2)=9.02e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p02_025_noign', SURF_ID='SAMPLE-CONE_9p02_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p02_025', SURF_ID='SAMPLE-CONE_9p02_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p02_025', /
&DEVC ID='WALL TEMPERATURE-CONE_9p02_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p02_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p02_025', /
&DEVC ID='TIGN-CONE_9p02_025', XYZ=0,0,0, SETPOINT=138.48, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p02_025', CTRL_ID='IGNITION-CTRL-CONE_9p02_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p02_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p02_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p02_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p02_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.02e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p02_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p02_025','CONE_9p02_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=9.02e-03,9.02e-03,THICKNESS(1:2)=9.02e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p02_050_noign', SURF_ID='SAMPLE-CONE_9p02_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p02_050', SURF_ID='SAMPLE-CONE_9p02_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p02_050', /
&DEVC ID='WALL TEMPERATURE-CONE_9p02_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p02_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p02_050', /
&DEVC ID='TIGN-CONE_9p02_050', XYZ=0,0,0, SETPOINT=25.85, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p02_050', CTRL_ID='IGNITION-CTRL-CONE_9p02_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p02_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p02_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p02_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p02_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.02e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p02_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p02_025','CONE_9p02_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=9.02e-03,9.02e-03,THICKNESS(1:2)=9.02e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p02_075_noign', SURF_ID='SAMPLE-CONE_9p02_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p02_075', SURF_ID='SAMPLE-CONE_9p02_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p02_075', /
&DEVC ID='WALL TEMPERATURE-CONE_9p02_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p02_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p02_075', /
&DEVC ID='TIGN-CONE_9p02_075', XYZ=0,0,0, SETPOINT=12.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p02_075', CTRL_ID='IGNITION-CTRL-CONE_9p02_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p02_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p02_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p02_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
