&HEAD CHID='FSRI_Engineered_Wood_Furniture', /
&TIME DT=1., T_END=2779.9 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=17060, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.217, DENSITY=927, EMISSIVITY=1.000, SPECIFIC_HEAT=2.600, /
&RAMP ID='CONE_12p08_025', T=0.0000, F=24.9, /
&RAMP ID='CONE_12p08_025', T=2.3944, F=64.0, /
&RAMP ID='CONE_12p08_025', T=3.5915, F=89.7, /
&RAMP ID='CONE_12p08_025', T=7.1831, F=178.6, /
&RAMP ID='CONE_12p08_025', T=9.5775, F=226.9, /
&RAMP ID='CONE_12p08_025', T=10.7746, F=243.3, /
&RAMP ID='CONE_12p08_025', T=11.9718, F=253.8, /
&RAMP ID='CONE_12p08_025', T=13.1690, F=258.6, /
&RAMP ID='CONE_12p08_025', T=14.3662, F=258.3, /
&RAMP ID='CONE_12p08_025', T=16.7606, F=246.3, /
&RAMP ID='CONE_12p08_025', T=22.7465, F=190.0, /
&RAMP ID='CONE_12p08_025', T=25.1408, F=171.4, /
&RAMP ID='CONE_12p08_025', T=27.5352, F=159.5, /
&RAMP ID='CONE_12p08_025', T=29.9296, F=153.8, /
&RAMP ID='CONE_12p08_025', T=35.9155, F=157.1, /
&RAMP ID='CONE_12p08_025', T=49.0845, F=189.6, /
&RAMP ID='CONE_12p08_025', T=58.6620, F=192.9, /
&RAMP ID='CONE_12p08_025', T=75.4225, F=179.5, /
&RAMP ID='CONE_12p08_025', T=104.1549, F=143.0, /
&RAMP ID='CONE_12p08_025', T=127.5000, F=129.1, /
&RAMP ID='CONE_12p08_025', T=178.3803, F=105.4, /
&RAMP ID='CONE_12p08_025', T=255.0000, F=81.8, /
&RAMP ID='CONE_12p08_025', T=287.3239, F=69.8, /
&RAMP ID='CONE_12p08_025', T=328.0282, F=61.0, /
&RAMP ID='CONE_12p08_025', T=382.5000, F=58.5, /
&RAMP ID='CONE_12p08_025', T=458.5211, F=60.2, /
&RAMP ID='CONE_12p08_025', T=510.0000, F=66.7, /
&RAMP ID='CONE_12p08_025', T=637.5000, F=87.0, /
&RAMP ID='CONE_12p08_025', T=696.7606, F=105.9, /
&RAMP ID='CONE_12p08_025', T=765.0000, F=138.7, /
&RAMP ID='CONE_12p08_025', T=842.8169, F=182.9, /
&RAMP ID='CONE_12p08_025', T=869.1549, F=190.4, /
&RAMP ID='CONE_12p08_025', T=892.5000, F=190.6, /
&RAMP ID='CONE_12p08_025', T=951.7606, F=180.5, /
&RAMP ID='CONE_12p08_025', T=972.1127, F=170.8, /
&RAMP ID='CONE_12p08_025', T=988.8732, F=150.1, /
&RAMP ID='CONE_12p08_025', T=1020.0000, F=90.2, /
&RAMP ID='CONE_12p08_025', T=1033.1690, F=72.4, /
&RAMP ID='CONE_12p08_025', T=1049.9296, F=60.9, /
&RAMP ID='CONE_12p08_025', T=1073.8732, F=53.6, /
&RAMP ID='CONE_12p08_025', T=1147.5000, F=44.0, /
&RAMP ID='CONE_12p08_025', T=1209.1549, F=40.8, /
&RAMP ID='CONE_12p08_025', T=1233.0986, F=14.5, /
&RAMP ID='CONE_12p08_025', T=1253.4507, F=14.4, /
&RAMP ID='CONE_12p08_025', T=1264.2254, F=0.8, /
&RAMP ID='CONE_12p08_025', T=1275.0000, F=0.0, /
&RAMP ID='CONE_12p08_025', T=1276.0000, F=0.0, /
&RAMP ID='CONE_12p08_050', T=0.0000, F=41.2, /
&RAMP ID='CONE_12p08_050', T=1.6418, F=78.1, /
&RAMP ID='CONE_12p08_050', T=3.2836, F=129.5, /
&RAMP ID='CONE_12p08_050', T=8.2090, F=325.8, /
&RAMP ID='CONE_12p08_050', T=9.8507, F=377.9, /
&RAMP ID='CONE_12p08_050', T=11.4925, F=409.8, /
&RAMP ID='CONE_12p08_050', T=13.1343, F=419.2, /
&RAMP ID='CONE_12p08_050', T=14.7761, F=409.1, /
&RAMP ID='CONE_12p08_050', T=21.3433, F=294.9, /
&RAMP ID='CONE_12p08_050', T=24.6269, F=268.8, /
&RAMP ID='CONE_12p08_050', T=27.9104, F=268.4, /
&RAMP ID='CONE_12p08_050', T=37.7612, F=296.2, /
&RAMP ID='CONE_12p08_050', T=45.9701, F=297.2, /
&RAMP ID='CONE_12p08_050', T=54.1791, F=283.6, /
&RAMP ID='CONE_12p08_050', T=73.8806, F=229.5, /
&RAMP ID='CONE_12p08_050', T=90.2985, F=197.4, /
&RAMP ID='CONE_12p08_050', T=113.2836, F=175.0, /
&RAMP ID='CONE_12p08_050', T=131.8358, F=166.3, /
&RAMP ID='CONE_12p08_050', T=195.3731, F=141.1, /
&RAMP ID='CONE_12p08_050', T=263.6716, F=124.2, /
&RAMP ID='CONE_12p08_050', T=331.6418, F=121.0, /
&RAMP ID='CONE_12p08_050', T=395.5075, F=134.5, /
&RAMP ID='CONE_12p08_050', T=469.5522, F=161.2, /
&RAMP ID='CONE_12p08_050', T=527.3433, F=170.4, /
&RAMP ID='CONE_12p08_050', T=659.1791, F=180.7, /
&RAMP ID='CONE_12p08_050', T=701.0448, F=173.9, /
&RAMP ID='CONE_12p08_050', T=745.3731, F=153.3, /
&RAMP ID='CONE_12p08_050', T=791.0149, F=92.2, /
&RAMP ID='CONE_12p08_050', T=804.4776, F=78.7, /
&RAMP ID='CONE_12p08_050', T=837.3134, F=67.0, /
&RAMP ID='CONE_12p08_050', T=922.8507, F=55.2, /
&RAMP ID='CONE_12p08_050', T=1054.6866, F=48.4, /
&RAMP ID='CONE_12p08_050', T=1186.5224, F=44.6, /
&RAMP ID='CONE_12p08_050', T=1265.8209, F=42.2, /
&RAMP ID='CONE_12p08_050', T=1277.3134, F=30.7, /
&RAMP ID='CONE_12p08_050', T=1297.0149, F=30.1, /
&RAMP ID='CONE_12p08_050', T=1308.5075, F=5.2, /
&RAMP ID='CONE_12p08_050', T=1318.3582, F=0.0, /
&RAMP ID='CONE_12p08_050', T=1319.3582, F=0.0, /
&RAMP ID='CONE_12p08_075', T=0.0000, F=60.8, /
&RAMP ID='CONE_12p08_075', T=0.8000, F=83.1, /
&RAMP ID='CONE_12p08_075', T=2.4000, F=141.6, /
&RAMP ID='CONE_12p08_075', T=6.4000, F=329.0, /
&RAMP ID='CONE_12p08_075', T=8.0000, F=393.4, /
&RAMP ID='CONE_12p08_075', T=9.6000, F=436.6, /
&RAMP ID='CONE_12p08_075', T=11.2000, F=458.2, /
&RAMP ID='CONE_12p08_075', T=12.0000, F=461.1, /
&RAMP ID='CONE_12p08_075', T=13.6000, F=455.0, /
&RAMP ID='CONE_12p08_075', T=17.6000, F=406.8, /
&RAMP ID='CONE_12p08_075', T=20.0000, F=391.9, /
&RAMP ID='CONE_12p08_075', T=22.4000, F=392.6, /
&RAMP ID='CONE_12p08_075', T=29.6000, F=418.8, /
&RAMP ID='CONE_12p08_075', T=33.6000, F=416.5, /
&RAMP ID='CONE_12p08_075', T=56.8000, F=305.0, /
&RAMP ID='CONE_12p08_075', T=70.4000, F=261.4, /
&RAMP ID='CONE_12p08_075', T=84.0000, F=238.9, /
&RAMP ID='CONE_12p08_075', T=107.8400, F=218.8, /
&RAMP ID='CONE_12p08_075', T=173.6000, F=177.7, /
&RAMP ID='CONE_12p08_075', T=215.6800, F=167.6, /
&RAMP ID='CONE_12p08_075', T=264.8000, F=164.0, /
&RAMP ID='CONE_12p08_075', T=323.5200, F=178.2, /
&RAMP ID='CONE_12p08_075', T=378.4000, F=190.7, /
&RAMP ID='CONE_12p08_075', T=431.3600, F=190.4, /
&RAMP ID='CONE_12p08_075', T=483.2000, F=189.5, /
&RAMP ID='CONE_12p08_075', T=539.2000, F=199.0, /
&RAMP ID='CONE_12p08_075', T=559.2000, F=202.1, /
&RAMP ID='CONE_12p08_075', T=604.8000, F=184.5, /
&RAMP ID='CONE_12p08_075', T=647.0400, F=134.6, /
&RAMP ID='CONE_12p08_075', T=674.4000, F=93.1, /
&RAMP ID='CONE_12p08_075', T=687.2000, F=83.0, /
&RAMP ID='CONE_12p08_075', T=754.8800, F=71.4, /
&RAMP ID='CONE_12p08_075', T=842.4000, F=68.5, /
&RAMP ID='CONE_12p08_075', T=853.6000, F=44.7, /
&RAMP ID='CONE_12p08_075', T=862.7200, F=44.5, /
&RAMP ID='CONE_12p08_075', T=970.5600, F=43.6, /
&RAMP ID='CONE_12p08_075', T=986.4000, F=43.2, /
&RAMP ID='CONE_12p08_075', T=997.6000, F=19.9, /
&RAMP ID='CONE_12p08_075', T=1049.6000, F=19.9, /
&RAMP ID='CONE_12p08_075', T=1060.0000, F=0.4, /
&RAMP ID='CONE_12p08_075', T=1078.4000, F=0.0, /
&RAMP ID='CONE_12p08_075', T=1079.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p08_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.21e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p08_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p08_050','CONE_12p08_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.21e-02,1.21e-02,THICKNESS(1:2)=1.21e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p08_025_noign', SURF_ID='SAMPLE-CONE_12p08_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p08_025', SURF_ID='SAMPLE-CONE_12p08_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p08_025', /
&DEVC ID='WALL TEMPERATURE-CONE_12p08_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p08_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p08_025', /
&DEVC ID='TIGN-CONE_12p08_025', XYZ=0,0,0, SETPOINT=114.93, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p08_025', CTRL_ID='IGNITION-CTRL-CONE_12p08_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p08_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p08_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p08_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p08_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.21e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p08_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p08_025','CONE_12p08_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.21e-02,1.21e-02,THICKNESS(1:2)=1.21e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p08_050_noign', SURF_ID='SAMPLE-CONE_12p08_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p08_050', SURF_ID='SAMPLE-CONE_12p08_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p08_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p08_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p08_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p08_050', /
&DEVC ID='TIGN-CONE_12p08_050', XYZ=0,0,0, SETPOINT=22.99, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p08_050', CTRL_ID='IGNITION-CTRL-CONE_12p08_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p08_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p08_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p08_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p08_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.21e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p08_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p08_025','CONE_12p08_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.21e-02,1.21e-02,THICKNESS(1:2)=1.21e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p08_075_noign', SURF_ID='SAMPLE-CONE_12p08_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p08_075', SURF_ID='SAMPLE-CONE_12p08_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p08_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p08_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p08_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p08_075', /
&DEVC ID='TIGN-CONE_12p08_075', XYZ=0,0,0, SETPOINT=10.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p08_075', CTRL_ID='IGNITION-CTRL-CONE_12p08_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p08_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p08_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p08_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
