&HEAD CHID='FSRI_Engineered_Wood_Table', /
&TIME DT=1., T_END=8796.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12640, SOOT_YIELD=0.002 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.100, DENSITY=379, EMISSIVITY=1.000, SPECIFIC_HEAT=1.469, /
&RAMP ID='CONE_89p84_025', T=0.0000, F=35.5, /
&RAMP ID='CONE_89p84_025', T=2.9075, F=82.4, /
&RAMP ID='CONE_89p84_025', T=7.7533, F=178.3, /
&RAMP ID='CONE_89p84_025', T=9.6917, F=207.2, /
&RAMP ID='CONE_89p84_025', T=12.5992, F=232.6, /
&RAMP ID='CONE_89p84_025', T=14.5375, F=239.5, /
&RAMP ID='CONE_89p84_025', T=16.4759, F=241.3, /
&RAMP ID='CONE_89p84_025', T=20.3525, F=236.9, /
&RAMP ID='CONE_89p84_025', T=38.7667, F=199.6, /
&RAMP ID='CONE_89p84_025', T=80.4409, F=139.7, /
&RAMP ID='CONE_89p84_025', T=102.7318, F=118.0, /
&RAMP ID='CONE_89p84_025', T=142.4677, F=93.5, /
&RAMP ID='CONE_89p84_025', T=193.8336, F=77.1, /
&RAMP ID='CONE_89p84_025', T=251.9837, F=66.1, /
&RAMP ID='CONE_89p84_025', T=427.3062, F=53.5, /
&RAMP ID='CONE_89p84_025', T=467.1390, F=50.5, /
&RAMP ID='CONE_89p84_025', T=526.2582, F=36.4, /
&RAMP ID='CONE_89p84_025', T=575.6858, F=33.3, /
&RAMP ID='CONE_89p84_025', T=742.3827, F=28.2, /
&RAMP ID='CONE_89p84_025', T=854.6123, F=30.9, /
&RAMP ID='CONE_89p84_025', T=1281.9185, F=32.6, /
&RAMP ID='CONE_89p84_025', T=1656.3081, F=41.7, /
&RAMP ID='CONE_89p84_025', T=1709.2247, F=39.4, /
&RAMP ID='CONE_89p84_025', T=2136.5308, F=38.6, /
&RAMP ID='CONE_89p84_025', T=2385.1224, F=42.0, /
&RAMP ID='CONE_89p84_025', T=2563.8370, F=39.2, /
&RAMP ID='CONE_89p84_025', T=2734.0229, F=43.1, /
&RAMP ID='CONE_89p84_025', T=2991.1432, F=40.5, /
&RAMP ID='CONE_89p84_025', T=3149.7960, F=37.9, /
&RAMP ID='CONE_89p84_025', T=3418.4493, F=41.9, /
&RAMP ID='CONE_89p84_025', T=3845.7555, F=39.6, /
&RAMP ID='CONE_89p84_025', T=4240.1100, F=44.1, /
&RAMP ID='CONE_89p84_025', T=4256.5858, F=38.4, /
&RAMP ID='CONE_89p84_025', T=4263.3700, F=22.9, /
&RAMP ID='CONE_89p84_025', T=4273.0617, F=22.8, /
&RAMP ID='CONE_89p84_025', T=4274.0617, F=0.0, /
&RAMP ID='CONE_89p84_050', T=0.0000, F=67.8, /
&RAMP ID='CONE_89p84_050', T=6.7853, F=168.6, /
&RAMP ID='CONE_89p84_050', T=9.6932, F=199.6, /
&RAMP ID='CONE_89p84_050', T=12.6012, F=220.7, /
&RAMP ID='CONE_89p84_050', T=16.4785, F=239.4, /
&RAMP ID='CONE_89p84_050', T=22.2944, F=257.2, /
&RAMP ID='CONE_89p84_050', T=27.1411, F=266.3, /
&RAMP ID='CONE_89p84_050', T=31.9877, F=268.8, /
&RAMP ID='CONE_89p84_050', T=42.6502, F=256.2, /
&RAMP ID='CONE_89p84_050', T=73.6686, F=186.7, /
&RAMP ID='CONE_89p84_050', T=85.3005, F=165.7, /
&RAMP ID='CONE_89p84_050', T=100.8097, F=148.1, /
&RAMP ID='CONE_89p84_050', T=119.2268, F=135.7, /
&RAMP ID='CONE_89p84_050', T=154.1225, F=119.9, /
&RAMP ID='CONE_89p84_050', T=189.9874, F=110.2, /
&RAMP ID='CONE_89p84_050', T=256.8708, F=97.5, /
&RAMP ID='CONE_89p84_050', T=384.8215, F=82.0, /
&RAMP ID='CONE_89p84_050', T=623.2751, F=62.8, /
&RAMP ID='CONE_89p84_050', T=769.6429, F=58.9, /
&RAMP ID='CONE_89p84_050', T=1154.4644, F=66.9, /
&RAMP ID='CONE_89p84_050', T=1242.6729, F=78.0, /
&RAMP ID='CONE_89p84_050', T=1317.3108, F=78.8, /
&RAMP ID='CONE_89p84_050', T=1355.1144, F=84.5, /
&RAMP ID='CONE_89p84_050', T=1539.2859, F=80.7, /
&RAMP ID='CONE_89p84_050', T=1667.2366, F=71.1, /
&RAMP ID='CONE_89p84_050', T=1924.1074, F=61.3, /
&RAMP ID='CONE_89p84_050', T=2075.3219, F=50.8, /
&RAMP ID='CONE_89p84_050', T=2308.9288, F=46.2, /
&RAMP ID='CONE_89p84_050', T=2693.7503, F=52.8, /
&RAMP ID='CONE_89p84_050', T=3078.5718, F=74.3, /
&RAMP ID='CONE_89p84_050', T=3176.4735, F=79.6, /
&RAMP ID='CONE_89p84_050', T=3463.3933, F=78.1, /
&RAMP ID='CONE_89p84_050', T=3493.4423, F=76.1, /
&RAMP ID='CONE_89p84_050', T=3637.8715, F=83.2, /
&RAMP ID='CONE_89p84_050', T=3830.7669, F=100.2, /
&RAMP ID='CONE_89p84_050', T=3833.6749, F=100.1, /
&RAMP ID='CONE_89p84_050', T=3839.4908, F=77.9, /
&RAMP ID='CONE_89p84_050', T=3842.3988, F=76.9, /
&RAMP ID='CONE_89p84_050', T=3848.2147, F=66.5, /
&RAMP ID='CONE_89p84_050', T=3849.2147, F=0.0, /
&RAMP ID='CONE_89p84_075', T=0.0000, F=85.3, /
&RAMP ID='CONE_89p84_075', T=7.7547, F=248.2, /
&RAMP ID='CONE_89p84_075', T=11.6321, F=307.9, /
&RAMP ID='CONE_89p84_075', T=18.4175, F=372.6, /
&RAMP ID='CONE_89p84_075', T=21.3255, F=388.0, /
&RAMP ID='CONE_89p84_075', T=24.2335, F=393.3, /
&RAMP ID='CONE_89p84_075', T=29.0802, F=384.2, /
&RAMP ID='CONE_89p84_075', T=44.5896, F=312.6, /
&RAMP ID='CONE_89p84_075', T=67.8538, F=236.0, /
&RAMP ID='CONE_89p84_075', T=85.3019, F=200.0, /
&RAMP ID='CONE_89p84_075', T=104.6887, F=181.9, /
&RAMP ID='CONE_89p84_075', T=189.0212, F=145.9, /
&RAMP ID='CONE_89p84_075', T=410.3215, F=102.3, /
&RAMP ID='CONE_89p84_075', T=612.6226, F=85.8, /
&RAMP ID='CONE_89p84_075', T=820.6429, F=91.8, /
&RAMP ID='CONE_89p84_075', T=924.7500, F=101.0, /
&RAMP ID='CONE_89p84_075', T=981.9410, F=118.2, /
&RAMP ID='CONE_89p84_075', T=1027.5000, F=96.7, /
&RAMP ID='CONE_89p84_075', T=1113.7712, F=111.7, /
&RAMP ID='CONE_89p84_075', T=1230.9644, F=98.8, /
&RAMP ID='CONE_89p84_075', T=1463.7028, F=77.2, /
&RAMP ID='CONE_89p84_075', T=1641.2858, F=71.0, /
&RAMP ID='CONE_89p84_075', T=2051.6073, F=78.9, /
&RAMP ID='CONE_89p84_075', T=2316.7217, F=89.5, /
&RAMP ID='CONE_89p84_075', T=2414.6250, F=99.3, /
&RAMP ID='CONE_89p84_075', T=2461.9288, F=97.4, /
&RAMP ID='CONE_89p84_075', T=2872.2502, F=105.1, /
&RAMP ID='CONE_89p84_075', T=3035.9717, F=114.7, /
&RAMP ID='CONE_89p84_075', T=3093.1627, F=92.6, /
&RAMP ID='CONE_89p84_075', T=3189.1274, F=84.8, /
&RAMP ID='CONE_89p84_075', T=3282.5717, F=50.5, /
&RAMP ID='CONE_89p84_075', T=3415.9528, F=40.9, /
&RAMP ID='CONE_89p84_075', T=3692.8932, F=38.3, /
&RAMP ID='CONE_89p84_075', T=4083.8278, F=37.5, /
&RAMP ID='CONE_89p84_075', T=4092.5519, F=19.8, /
&RAMP ID='CONE_89p84_075', T=4103.2146, F=19.3, /
&RAMP ID='CONE_89p84_075', T=4104.2146, F=0.0, /
&SURF ID='SAMPLE-CONE_89p84_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_89p84_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_89p84_050','CONE_89p84_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=8.98e-02,8.98e-02,THICKNESS(1:2)=8.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_89p84_025_noign', SURF_ID='SAMPLE-CONE_89p84_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_89p84_025', SURF_ID='SAMPLE-CONE_89p84_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_89p84_025', /
&DEVC ID='WALL TEMPERATURE-CONE_89p84_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_89p84_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_89p84_025', /
&DEVC ID='TIGN-CONE_89p84_025', XYZ=0,0,0, SETPOINT=125.02, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_89p84_025', CTRL_ID='IGNITION-CTRL-CONE_89p84_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_89p84_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_89p84_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_89p84_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_89p84_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_89p84_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_89p84_025','CONE_89p84_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=8.98e-02,8.98e-02,THICKNESS(1:2)=8.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_89p84_050_noign', SURF_ID='SAMPLE-CONE_89p84_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_89p84_050', SURF_ID='SAMPLE-CONE_89p84_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_89p84_050', /
&DEVC ID='WALL TEMPERATURE-CONE_89p84_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_89p84_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_89p84_050', /
&DEVC ID='TIGN-CONE_89p84_050', XYZ=0,0,0, SETPOINT=33.93, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_89p84_050', CTRL_ID='IGNITION-CTRL-CONE_89p84_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_89p84_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_89p84_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_89p84_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_89p84_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.98e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_89p84_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_89p84_025','CONE_89p84_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=8.98e-02,8.98e-02,THICKNESS(1:2)=8.98e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_89p84_075_noign', SURF_ID='SAMPLE-CONE_89p84_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_89p84_075', SURF_ID='SAMPLE-CONE_89p84_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_89p84_075', /
&DEVC ID='WALL TEMPERATURE-CONE_89p84_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_89p84_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_89p84_075', /
&DEVC ID='TIGN-CONE_89p84_075', XYZ=0,0,0, SETPOINT=19.39, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_89p84_075', CTRL_ID='IGNITION-CTRL-CONE_89p84_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_89p84_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_89p84_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_89p84_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
