&HEAD CHID='FSRI_Eucalyptus_Flooring', /
&TIME DT=1., T_END=13375.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14710, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.182, DENSITY=1025, EMISSIVITY=1.000, SPECIFIC_HEAT=1.673, /
&RAMP ID='CONE_15p62_025', T=0.0000, F=14.6, /
&RAMP ID='CONE_15p62_025', T=2.6600, F=42.3, /
&RAMP ID='CONE_15p62_025', T=3.9900, F=61.9, /
&RAMP ID='CONE_15p62_025', T=13.3000, F=242.3, /
&RAMP ID='CONE_15p62_025', T=17.2900, F=303.9, /
&RAMP ID='CONE_15p62_025', T=19.9500, F=330.1, /
&RAMP ID='CONE_15p62_025', T=23.9400, F=344.0, /
&RAMP ID='CONE_15p62_025', T=26.6000, F=340.8, /
&RAMP ID='CONE_15p62_025', T=30.5900, F=324.4, /
&RAMP ID='CONE_15p62_025', T=34.5800, F=298.3, /
&RAMP ID='CONE_15p62_025', T=43.8900, F=225.3, /
&RAMP ID='CONE_15p62_025', T=53.2000, F=174.3, /
&RAMP ID='CONE_15p62_025', T=62.5100, F=140.9, /
&RAMP ID='CONE_15p62_025', T=75.8100, F=112.8, /
&RAMP ID='CONE_15p62_025', T=94.4300, F=88.5, /
&RAMP ID='CONE_15p62_025', T=118.3700, F=73.1, /
&RAMP ID='CONE_15p62_025', T=158.2700, F=61.5, /
&RAMP ID='CONE_15p62_025', T=199.5000, F=60.9, /
&RAMP ID='CONE_15p62_025', T=399.0000, F=60.1, /
&RAMP ID='CONE_15p62_025', T=598.5000, F=58.1, /
&RAMP ID='CONE_15p62_025', T=798.0000, F=63.7, /
&RAMP ID='CONE_15p62_025', T=997.5000, F=83.5, /
&RAMP ID='CONE_15p62_025', T=1131.8300, F=116.5, /
&RAMP ID='CONE_15p62_025', T=1166.4100, F=130.8, /
&RAMP ID='CONE_15p62_025', T=1197.0000, F=151.4, /
&RAMP ID='CONE_15p62_025', T=1262.1700, F=199.6, /
&RAMP ID='CONE_15p62_025', T=1307.3900, F=207.2, /
&RAMP ID='CONE_15p62_025', T=1319.3600, F=198.4, /
&RAMP ID='CONE_15p62_025', T=1347.2900, F=163.9, /
&RAMP ID='CONE_15p62_025', T=1396.5000, F=122.3, /
&RAMP ID='CONE_15p62_025', T=1461.6700, F=70.0, /
&RAMP ID='CONE_15p62_025', T=1494.9200, F=51.4, /
&RAMP ID='CONE_15p62_025', T=1596.0000, F=33.8, /
&RAMP ID='CONE_15p62_025', T=1758.2600, F=30.5, /
&RAMP ID='CONE_15p62_025', T=1768.9000, F=20.5, /
&RAMP ID='CONE_15p62_025', T=1795.5000, F=19.5, /
&RAMP ID='CONE_15p62_025', T=1810.1300, F=10.6, /
&RAMP ID='CONE_15p62_025', T=1969.7300, F=8.6, /
&RAMP ID='CONE_15p62_025', T=1980.3700, F=0.0, /
&RAMP ID='CONE_15p62_025', T=1995.0000, F=0.0, /
&RAMP ID='CONE_15p62_025', T=1996.0000, F=0.0, /
&RAMP ID='CONE_15p62_050', T=0.0000, F=32.6, /
&RAMP ID='CONE_15p62_050', T=1.8246, F=64.7, /
&RAMP ID='CONE_15p62_050', T=3.6492, F=107.7, /
&RAMP ID='CONE_15p62_050', T=5.4738, F=160.5, /
&RAMP ID='CONE_15p62_050', T=9.1231, F=279.6, /
&RAMP ID='CONE_15p62_050', T=10.9477, F=332.4, /
&RAMP ID='CONE_15p62_050', T=12.7723, F=375.4, /
&RAMP ID='CONE_15p62_050', T=14.5969, F=406.9, /
&RAMP ID='CONE_15p62_050', T=16.4215, F=425.0, /
&RAMP ID='CONE_15p62_050', T=18.2461, F=429.2, /
&RAMP ID='CONE_15p62_050', T=21.8953, F=407.4, /
&RAMP ID='CONE_15p62_050', T=31.0184, F=310.7, /
&RAMP ID='CONE_15p62_050', T=40.1414, F=237.5, /
&RAMP ID='CONE_15p62_050', T=49.2645, F=195.9, /
&RAMP ID='CONE_15p62_050', T=60.2122, F=173.9, /
&RAMP ID='CONE_15p62_050', T=89.4059, F=147.1, /
&RAMP ID='CONE_15p62_050', T=155.0919, F=119.6, /
&RAMP ID='CONE_15p62_050', T=258.0000, F=104.5, /
&RAMP ID='CONE_15p62_050', T=516.0000, F=98.3, /
&RAMP ID='CONE_15p62_050', T=638.6139, F=111.6, /
&RAMP ID='CONE_15p62_050', T=774.0000, F=166.9, /
&RAMP ID='CONE_15p62_050', T=877.6379, F=222.4, /
&RAMP ID='CONE_15p62_050', T=914.1301, F=231.2, /
&RAMP ID='CONE_15p62_050', T=987.1146, F=169.1, /
&RAMP ID='CONE_15p62_050', T=1001.7115, F=144.4, /
&RAMP ID='CONE_15p62_050', T=1019.9576, F=98.5, /
&RAMP ID='CONE_15p62_050', T=1032.0000, F=79.4, /
&RAMP ID='CONE_15p62_050', T=1050.9760, F=63.5, /
&RAMP ID='CONE_15p62_050', T=1083.8190, F=53.4, /
&RAMP ID='CONE_15p62_050', T=1290.0000, F=39.6, /
&RAMP ID='CONE_15p62_050', T=1548.0000, F=34.1, /
&RAMP ID='CONE_15p62_050', T=1580.1132, F=33.7, /
&RAMP ID='CONE_15p62_050', T=1592.8854, F=22.2, /
&RAMP ID='CONE_15p62_050', T=1806.0000, F=20.6, /
&RAMP ID='CONE_15p62_050', T=1817.3126, F=20.3, /
&RAMP ID='CONE_15p62_050', T=1833.7341, F=9.1, /
&RAMP ID='CONE_15p62_050', T=2064.0000, F=8.4, /
&RAMP ID='CONE_15p62_050', T=2322.0000, F=7.6, /
&RAMP ID='CONE_15p62_050', T=2558.1047, F=7.1, /
&RAMP ID='CONE_15p62_050', T=2580.0000, F=0.0, /
&RAMP ID='CONE_15p62_050', T=2581.0000, F=0.0, /
&RAMP ID='CONE_15p62_075', T=0.0000, F=85.5, /
&RAMP ID='CONE_15p62_075', T=1.2500, F=126.4, /
&RAMP ID='CONE_15p62_075', T=2.5000, F=179.1, /
&RAMP ID='CONE_15p62_075', T=6.2500, F=360.5, /
&RAMP ID='CONE_15p62_075', T=8.7500, F=461.5, /
&RAMP ID='CONE_15p62_075', T=10.0000, F=497.6, /
&RAMP ID='CONE_15p62_075', T=11.2500, F=520.0, /
&RAMP ID='CONE_15p62_075', T=12.5000, F=533.2, /
&RAMP ID='CONE_15p62_075', T=13.7500, F=534.9, /
&RAMP ID='CONE_15p62_075', T=16.2500, F=510.6, /
&RAMP ID='CONE_15p62_075', T=23.7500, F=372.0, /
&RAMP ID='CONE_15p62_075', T=27.5000, F=319.5, /
&RAMP ID='CONE_15p62_075', T=32.5000, F=276.1, /
&RAMP ID='CONE_15p62_075', T=38.7500, F=245.0, /
&RAMP ID='CONE_15p62_075', T=48.7500, F=215.5, /
&RAMP ID='CONE_15p62_075', T=61.2500, F=194.3, /
&RAMP ID='CONE_15p62_075', T=105.0000, F=165.7, /
&RAMP ID='CONE_15p62_075', T=188.7500, F=141.7, /
&RAMP ID='CONE_15p62_075', T=477.5000, F=136.5, /
&RAMP ID='CONE_15p62_075', T=550.0000, F=148.2, /
&RAMP ID='CONE_15p62_075', T=667.2500, F=191.3, /
&RAMP ID='CONE_15p62_075', T=780.0000, F=194.8, /
&RAMP ID='CONE_15p62_075', T=867.5000, F=169.7, /
&RAMP ID='CONE_15p62_075', T=893.7500, F=150.5, /
&RAMP ID='CONE_15p62_075', T=936.2500, F=85.6, /
&RAMP ID='CONE_15p62_075', T=967.5000, F=70.7, /
&RAMP ID='CONE_15p62_075', T=1073.7500, F=57.0, /
&RAMP ID='CONE_15p62_075', T=1295.0000, F=47.8, /
&RAMP ID='CONE_15p62_075', T=1318.7500, F=15.8, /
&RAMP ID='CONE_15p62_075', T=1334.5000, F=14.6, /
&RAMP ID='CONE_15p62_075', T=2001.7500, F=12.6, /
&RAMP ID='CONE_15p62_075', T=2669.0000, F=11.7, /
&RAMP ID='CONE_15p62_075', T=3336.2500, F=10.0, /
&RAMP ID='CONE_15p62_075', T=4003.5000, F=9.1, /
&RAMP ID='CONE_15p62_075', T=4670.7500, F=7.1, /
&RAMP ID='CONE_15p62_075', T=5338.0000, F=5.1, /
&RAMP ID='CONE_15p62_075', T=6005.2500, F=2.1, /
&RAMP ID='CONE_15p62_075', T=6672.5000, F=0.0, /
&RAMP ID='CONE_15p62_075', T=6673.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_15p62_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.56e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_15p62_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p62_050','CONE_15p62_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.56e-02,1.56e-02,THICKNESS(1:2)=1.56e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_15p62_025_noign', SURF_ID='SAMPLE-CONE_15p62_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_15p62_025', SURF_ID='SAMPLE-CONE_15p62_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_15p62_025', /
&DEVC ID='WALL TEMPERATURE-CONE_15p62_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_15p62_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p62_025', /
&DEVC ID='TIGN-CONE_15p62_025', XYZ=0,0,0, SETPOINT=175.56, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p62_025', CTRL_ID='IGNITION-CTRL-CONE_15p62_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_15p62_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_15p62_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p62_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_15p62_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.56e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_15p62_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p62_025','CONE_15p62_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.56e-02,1.56e-02,THICKNESS(1:2)=1.56e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_15p62_050_noign', SURF_ID='SAMPLE-CONE_15p62_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_15p62_050', SURF_ID='SAMPLE-CONE_15p62_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_15p62_050', /
&DEVC ID='WALL TEMPERATURE-CONE_15p62_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_15p62_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p62_050', /
&DEVC ID='TIGN-CONE_15p62_050', XYZ=0,0,0, SETPOINT=32.84, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p62_050', CTRL_ID='IGNITION-CTRL-CONE_15p62_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_15p62_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_15p62_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p62_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_15p62_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.56e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_15p62_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p62_025','CONE_15p62_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.56e-02,1.56e-02,THICKNESS(1:2)=1.56e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_15p62_075_noign', SURF_ID='SAMPLE-CONE_15p62_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_15p62_075', SURF_ID='SAMPLE-CONE_15p62_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_15p62_075', /
&DEVC ID='WALL TEMPERATURE-CONE_15p62_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_15p62_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p62_075', /
&DEVC ID='TIGN-CONE_15p62_075', XYZ=0,0,0, SETPOINT=15.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p62_075', CTRL_ID='IGNITION-CTRL-CONE_15p62_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_15p62_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_15p62_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p62_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
