&HEAD CHID='FSRI_FDNY_LDF', /
&TIME DT=1., T_END=1149.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=16600, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.060, DENSITY=214, EMISSIVITY=1.000, SPECIFIC_HEAT=1.349, /
&RAMP ID='CONE_12p59_025', T=0.0000, F=13.9, /
&RAMP ID='CONE_12p59_025', T=2.1557, F=35.4, /
&RAMP ID='CONE_12p59_025', T=4.3114, F=63.3, /
&RAMP ID='CONE_12p59_025', T=7.5449, F=109.2, /
&RAMP ID='CONE_12p59_025', T=9.7006, F=132.4, /
&RAMP ID='CONE_12p59_025', T=11.8563, F=144.9, /
&RAMP ID='CONE_12p59_025', T=15.0898, F=149.8, /
&RAMP ID='CONE_12p59_025', T=18.3234, F=147.5, /
&RAMP ID='CONE_12p59_025', T=36.6467, F=123.3, /
&RAMP ID='CONE_12p59_025', T=53.8922, F=108.1, /
&RAMP ID='CONE_12p59_025', T=71.1377, F=97.0, /
&RAMP ID='CONE_12p59_025', T=107.7844, F=81.2, /
&RAMP ID='CONE_12p59_025', T=134.7305, F=73.0, /
&RAMP ID='CONE_12p59_025', T=161.6766, F=70.1, /
&RAMP ID='CONE_12p59_025', T=180.0000, F=71.6, /
&RAMP ID='CONE_12p59_025', T=215.5689, F=87.2, /
&RAMP ID='CONE_12p59_025', T=269.4611, F=113.4, /
&RAMP ID='CONE_12p59_025', T=285.6287, F=119.2, /
&RAMP ID='CONE_12p59_025', T=301.7964, F=121.0, /
&RAMP ID='CONE_12p59_025', T=312.5749, F=128.8, /
&RAMP ID='CONE_12p59_025', T=316.8862, F=125.9, /
&RAMP ID='CONE_12p59_025', T=323.3533, F=114.9, /
&RAMP ID='CONE_12p59_025', T=330.8982, F=104.5, /
&RAMP ID='CONE_12p59_025', T=347.0659, F=90.3, /
&RAMP ID='CONE_12p59_025', T=377.2455, F=57.6, /
&RAMP ID='CONE_12p59_025', T=398.8024, F=41.8, /
&RAMP ID='CONE_12p59_025', T=431.1377, F=35.5, /
&RAMP ID='CONE_12p59_025', T=464.5509, F=32.2, /
&RAMP ID='CONE_12p59_025', T=475.3293, F=20.6, /
&RAMP ID='CONE_12p59_025', T=485.0299, F=20.0, /
&RAMP ID='CONE_12p59_025', T=489.3413, F=19.9, /
&RAMP ID='CONE_12p59_025', T=500.1198, F=13.3, /
&RAMP ID='CONE_12p59_025', T=507.6647, F=13.2, /
&RAMP ID='CONE_12p59_025', T=532.4551, F=0.3, /
&RAMP ID='CONE_12p59_025', T=538.9222, F=0.0, /
&RAMP ID='CONE_12p59_025', T=539.9222, F=0.0, /
&RAMP ID='CONE_12p59_050', T=0.0000, F=27.8, /
&RAMP ID='CONE_12p59_050', T=2.9250, F=69.7, /
&RAMP ID='CONE_12p59_050', T=6.7500, F=138.2, /
&RAMP ID='CONE_12p59_050', T=9.4500, F=171.8, /
&RAMP ID='CONE_12p59_050', T=10.5750, F=181.3, /
&RAMP ID='CONE_12p59_050', T=12.6000, F=192.1, /
&RAMP ID='CONE_12p59_050', T=14.6250, F=197.6, /
&RAMP ID='CONE_12p59_050', T=17.5500, F=199.7, /
&RAMP ID='CONE_12p59_050', T=24.9750, F=194.7, /
&RAMP ID='CONE_12p59_050', T=55.3050, F=152.6, /
&RAMP ID='CONE_12p59_050', T=82.3500, F=122.5, /
&RAMP ID='CONE_12p59_050', T=110.6100, F=104.2, /
&RAMP ID='CONE_12p59_050', T=126.9000, F=102.2, /
&RAMP ID='CONE_12p59_050', T=139.5000, F=107.4, /
&RAMP ID='CONE_12p59_050', T=150.3000, F=118.9, /
&RAMP ID='CONE_12p59_050', T=165.9150, F=146.8, /
&RAMP ID='CONE_12p59_050', T=179.3250, F=171.7, /
&RAMP ID='CONE_12p59_050', T=200.9250, F=191.4, /
&RAMP ID='CONE_12p59_050', T=212.4000, F=196.2, /
&RAMP ID='CONE_12p59_050', T=217.3500, F=192.9, /
&RAMP ID='CONE_12p59_050', T=221.2200, F=186.5, /
&RAMP ID='CONE_12p59_050', T=225.0000, F=176.0, /
&RAMP ID='CONE_12p59_050', T=227.9250, F=163.6, /
&RAMP ID='CONE_12p59_050', T=241.4250, F=83.5, /
&RAMP ID='CONE_12p59_050', T=248.1750, F=57.0, /
&RAMP ID='CONE_12p59_050', T=252.2250, F=48.5, /
&RAMP ID='CONE_12p59_050', T=258.0750, F=42.0, /
&RAMP ID='CONE_12p59_050', T=276.5250, F=36.8, /
&RAMP ID='CONE_12p59_050', T=285.9750, F=38.5, /
&RAMP ID='CONE_12p59_050', T=331.8300, F=31.7, /
&RAMP ID='CONE_12p59_050', T=387.1350, F=27.5, /
&RAMP ID='CONE_12p59_050', T=442.4400, F=25.0, /
&RAMP ID='CONE_12p59_050', T=454.9500, F=25.1, /
&RAMP ID='CONE_12p59_050', T=465.7500, F=16.0, /
&RAMP ID='CONE_12p59_050', T=482.1750, F=15.7, /
&RAMP ID='CONE_12p59_050', T=491.8500, F=7.8, /
&RAMP ID='CONE_12p59_050', T=497.7450, F=7.3, /
&RAMP ID='CONE_12p59_050', T=526.7250, F=7.1, /
&RAMP ID='CONE_12p59_050', T=537.5250, F=0.2, /
&RAMP ID='CONE_12p59_050', T=553.0500, F=0.0, /
&RAMP ID='CONE_12p59_050', T=554.0500, F=0.0, /
&RAMP ID='CONE_12p59_075', T=0.0000, F=42.0, /
&RAMP ID='CONE_12p59_075', T=2.6500, F=99.6, /
&RAMP ID='CONE_12p59_075', T=6.5500, F=204.6, /
&RAMP ID='CONE_12p59_075', T=8.5000, F=246.2, /
&RAMP ID='CONE_12p59_075', T=9.4750, F=261.2, /
&RAMP ID='CONE_12p59_075', T=11.4000, F=280.4, /
&RAMP ID='CONE_12p59_075', T=13.3250, F=288.6, /
&RAMP ID='CONE_12p59_075', T=15.2750, F=290.3, /
&RAMP ID='CONE_12p59_075', T=19.1500, F=282.4, /
&RAMP ID='CONE_12p59_075', T=32.8800, F=240.9, /
&RAMP ID='CONE_12p59_075', T=50.2000, F=198.1, /
&RAMP ID='CONE_12p59_075', T=65.7600, F=169.4, /
&RAMP ID='CONE_12p59_075', T=83.2250, F=152.8, /
&RAMP ID='CONE_12p59_075', T=98.6400, F=154.5, /
&RAMP ID='CONE_12p59_075', T=104.5750, F=163.5, /
&RAMP ID='CONE_12p59_075', T=131.5200, F=221.1, /
&RAMP ID='CONE_12p59_075', T=146.3000, F=244.8, /
&RAMP ID='CONE_12p59_075', T=151.1750, F=248.4, /
&RAMP ID='CONE_12p59_075', T=157.9500, F=244.5, /
&RAMP ID='CONE_12p59_075', T=164.4000, F=225.7, /
&RAMP ID='CONE_12p59_075', T=169.6000, F=191.9, /
&RAMP ID='CONE_12p59_075', T=178.3500, F=94.5, /
&RAMP ID='CONE_12p59_075', T=182.2250, F=62.8, /
&RAMP ID='CONE_12p59_075', T=185.1250, F=50.2, /
&RAMP ID='CONE_12p59_075', T=188.0250, F=43.8, /
&RAMP ID='CONE_12p59_075', T=197.2800, F=37.8, /
&RAMP ID='CONE_12p59_075', T=230.1600, F=35.6, /
&RAMP ID='CONE_12p59_075', T=263.0400, F=35.0, /
&RAMP ID='CONE_12p59_075', T=288.9750, F=33.2, /
&RAMP ID='CONE_12p59_075', T=295.9200, F=19.0, /
&RAMP ID='CONE_12p59_075', T=299.6750, F=10.8, /
&RAMP ID='CONE_12p59_075', T=310.3500, F=0.4, /
&RAMP ID='CONE_12p59_075', T=328.8000, F=0.0, /
&RAMP ID='CONE_12p59_075', T=329.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p59_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.26e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p59_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p59_050','CONE_12p59_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.26e-02,1.26e-02,THICKNESS(1:2)=1.26e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p59_025_noign', SURF_ID='SAMPLE-CONE_12p59_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p59_025', SURF_ID='SAMPLE-CONE_12p59_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p59_025', /
&DEVC ID='WALL TEMPERATURE-CONE_12p59_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p59_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p59_025', /
&DEVC ID='TIGN-CONE_12p59_025', XYZ=0,0,0, SETPOINT=35.57, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p59_025', CTRL_ID='IGNITION-CTRL-CONE_12p59_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p59_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p59_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p59_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p59_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.26e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p59_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p59_025','CONE_12p59_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.26e-02,1.26e-02,THICKNESS(1:2)=1.26e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p59_050_noign', SURF_ID='SAMPLE-CONE_12p59_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p59_050', SURF_ID='SAMPLE-CONE_12p59_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p59_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p59_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p59_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p59_050', /
&DEVC ID='TIGN-CONE_12p59_050', XYZ=0,0,0, SETPOINT=4.28, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p59_050', CTRL_ID='IGNITION-CTRL-CONE_12p59_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p59_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p59_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p59_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p59_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.26e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p59_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p59_025','CONE_12p59_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.26e-02,1.26e-02,THICKNESS(1:2)=1.26e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p59_075_noign', SURF_ID='SAMPLE-CONE_12p59_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p59_075', SURF_ID='SAMPLE-CONE_12p59_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p59_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p59_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p59_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p59_075', /
&DEVC ID='TIGN-CONE_12p59_075', XYZ=0,0,0, SETPOINT=1.47, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p59_075', CTRL_ID='IGNITION-CTRL-CONE_12p59_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p59_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p59_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p59_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
