&HEAD CHID='FSRI_Face_Shield', /
&TIME DT=1., T_END=3113.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14080, SOOT_YIELD=0.002 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.074, DENSITY=664, EMISSIVITY=1.000, SPECIFIC_HEAT=1.351, /
&RAMP ID='CONE_19p25_025', T=0.0000, F=19.8, /
&RAMP ID='CONE_19p25_025', T=1.9396, F=31.4, /
&RAMP ID='CONE_19p25_025', T=3.8791, F=48.0, /
&RAMP ID='CONE_19p25_025', T=10.6676, F=124.9, /
&RAMP ID='CONE_19p25_025', T=13.5770, F=151.1, /
&RAMP ID='CONE_19p25_025', T=17.4561, F=171.0, /
&RAMP ID='CONE_19p25_025', T=22.3050, F=180.6, /
&RAMP ID='CONE_19p25_025', T=28.1237, F=178.8, /
&RAMP ID='CONE_19p25_025', T=56.2474, F=149.2, /
&RAMP ID='CONE_19p25_025', T=79.5221, F=133.8, /
&RAMP ID='CONE_19p25_025', T=111.5249, F=118.6, /
&RAMP ID='CONE_19p25_025', T=137.5151, F=111.3, /
&RAMP ID='CONE_19p25_025', T=225.9592, F=88.6, /
&RAMP ID='CONE_19p25_025', T=275.0302, F=82.2, /
&RAMP ID='CONE_19p25_025', T=353.9705, F=77.9, /
&RAMP ID='CONE_19p25_025', T=412.5453, F=78.8, /
&RAMP ID='CONE_19p25_025', T=550.0604, F=78.1, /
&RAMP ID='CONE_19p25_025', T=598.3556, F=78.7, /
&RAMP ID='CONE_19p25_025', T=687.5755, F=96.7, /
&RAMP ID='CONE_19p25_025', T=719.5784, F=105.5, /
&RAMP ID='CONE_19p25_025', T=779.7048, F=130.0, /
&RAMP ID='CONE_19p25_025', T=825.0907, F=152.1, /
&RAMP ID='CONE_19p25_025', T=881.5320, F=176.1, /
&RAMP ID='CONE_19p25_025', T=962.6058, F=193.0, /
&RAMP ID='CONE_19p25_025', T=977.5404, F=194.5, /
&RAMP ID='CONE_19p25_025', T=997.9058, F=189.9, /
&RAMP ID='CONE_19p25_025', T=1031.8482, F=167.4, /
&RAMP ID='CONE_19p25_025', T=1100.1209, F=88.2, /
&RAMP ID='CONE_19p25_025', T=1140.4638, F=57.4, /
&RAMP ID='CONE_19p25_025', T=1168.5875, F=43.0, /
&RAMP ID='CONE_19p25_025', T=1196.7112, F=36.2, /
&RAMP ID='CONE_19p25_025', T=1237.6360, F=34.9, /
&RAMP ID='CONE_19p25_025', T=1339.2691, F=31.5, /
&RAMP ID='CONE_19p25_025', T=1344.1181, F=28.0, /
&RAMP ID='CONE_19p25_025', T=1356.7252, F=27.7, /
&RAMP ID='CONE_19p25_025', T=1365.4533, F=16.6, /
&RAMP ID='CONE_19p25_025', T=1375.1511, F=16.3, /
&RAMP ID='CONE_19p25_025', T=1376.1511, F=0.0, /
&RAMP ID='CONE_19p25_050', T=0.0000, F=33.0, /
&RAMP ID='CONE_19p25_050', T=3.8777, F=72.1, /
&RAMP ID='CONE_19p25_050', T=10.6638, F=157.2, /
&RAMP ID='CONE_19p25_050', T=14.5415, F=194.0, /
&RAMP ID='CONE_19p25_050', T=17.4498, F=211.2, /
&RAMP ID='CONE_19p25_050', T=20.3581, F=222.4, /
&RAMP ID='CONE_19p25_050', T=24.2358, F=230.0, /
&RAMP ID='CONE_19p25_050', T=29.0830, F=232.8, /
&RAMP ID='CONE_19p25_050', T=39.7467, F=226.9, /
&RAMP ID='CONE_19p25_050', T=78.5240, F=182.5, /
&RAMP ID='CONE_19p25_050', T=110.5153, F=162.6, /
&RAMP ID='CONE_19p25_050', T=171.5895, F=139.2, /
&RAMP ID='CONE_19p25_050', T=221.0306, F=128.0, /
&RAMP ID='CONE_19p25_050', T=285.0131, F=119.7, /
&RAMP ID='CONE_19p25_050', T=331.5459, F=121.8, /
&RAMP ID='CONE_19p25_050', T=407.1616, F=121.8, /
&RAMP ID='CONE_19p25_050', T=442.0611, F=126.2, /
&RAMP ID='CONE_19p25_050', T=552.5764, F=147.9, /
&RAMP ID='CONE_19p25_050', T=615.5895, F=172.7, /
&RAMP ID='CONE_19p25_050', T=663.0917, F=184.8, /
&RAMP ID='CONE_19p25_050', T=717.3799, F=197.1, /
&RAMP ID='CONE_19p25_050', T=749.3712, F=200.3, /
&RAMP ID='CONE_19p25_050', T=773.6070, F=198.4, /
&RAMP ID='CONE_19p25_050', T=796.8734, F=190.3, /
&RAMP ID='CONE_19p25_050', T=825.9563, F=168.7, /
&RAMP ID='CONE_19p25_050', T=845.3450, F=145.0, /
&RAMP ID='CONE_19p25_050', T=884.1223, F=81.1, /
&RAMP ID='CONE_19p25_050', T=902.5415, F=57.7, /
&RAMP ID='CONE_19p25_050', T=918.0524, F=47.2, /
&RAMP ID='CONE_19p25_050', T=994.6376, F=40.9, /
&RAMP ID='CONE_19p25_050', T=1083.8253, F=37.2, /
&RAMP ID='CONE_19p25_050', T=1099.3362, F=20.0, /
&RAMP ID='CONE_19p25_050', T=1105.1528, F=19.0, /
&RAMP ID='CONE_19p25_050', T=1106.1528, F=0.0, /
&RAMP ID='CONE_19p25_075', T=0.0000, F=28.4, /
&RAMP ID='CONE_19p25_075', T=1.9399, F=51.1, /
&RAMP ID='CONE_19p25_075', T=3.8798, F=83.1, /
&RAMP ID='CONE_19p25_075', T=10.6694, F=216.6, /
&RAMP ID='CONE_19p25_075', T=12.6093, F=244.6, /
&RAMP ID='CONE_19p25_075', T=14.5492, F=265.9, /
&RAMP ID='CONE_19p25_075', T=17.4590, F=287.9, /
&RAMP ID='CONE_19p25_075', T=20.3689, F=301.2, /
&RAMP ID='CONE_19p25_075', T=24.2486, F=310.0, /
&RAMP ID='CONE_19p25_075', T=28.1284, F=312.5, /
&RAMP ID='CONE_19p25_075', T=36.8579, F=305.6, /
&RAMP ID='CONE_19p25_075', T=74.6858, F=243.8, /
&RAMP ID='CONE_19p25_075', T=105.6270, F=219.8, /
&RAMP ID='CONE_19p25_075', T=156.1612, F=193.3, /
&RAMP ID='CONE_19p25_075', T=211.2541, F=180.1, /
&RAMP ID='CONE_19p25_075', T=316.8811, F=173.1, /
&RAMP ID='CONE_19p25_075', T=348.2104, F=172.2, /
&RAMP ID='CONE_19p25_075', T=422.5082, F=185.6, /
&RAMP ID='CONE_19p25_075', T=477.2131, F=199.2, /
&RAMP ID='CONE_19p25_075', T=528.1352, F=204.7, /
&RAMP ID='CONE_19p25_075', T=603.3060, F=216.4, /
&RAMP ID='CONE_19p25_075', T=633.7623, F=214.3, /
&RAMP ID='CONE_19p25_075', T=659.5628, F=206.3, /
&RAMP ID='CONE_19p25_075', T=688.6612, F=186.6, /
&RAMP ID='CONE_19p25_075', T=716.7896, F=141.8, /
&RAMP ID='CONE_19p25_075', T=739.3893, F=93.3, /
&RAMP ID='CONE_19p25_075', T=754.6175, F=68.2, /
&RAMP ID='CONE_19p25_075', T=771.1066, F=52.8, /
&RAMP ID='CONE_19p25_075', T=845.0164, F=43.7, /
&RAMP ID='CONE_19p25_075', T=950.6434, F=41.6, /
&RAMP ID='CONE_19p25_075', T=1038.8115, F=39.6, /
&RAMP ID='CONE_19p25_075', T=1046.5710, F=20.4, /
&RAMP ID='CONE_19p25_075', T=1056.2705, F=20.2, /
&RAMP ID='CONE_19p25_075', T=1057.2705, F=0.0, /
&SURF ID='SAMPLE-CONE_19p25_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.93e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p25_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p25_050','CONE_19p25_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.93e-02,1.93e-02,THICKNESS(1:2)=1.93e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p25_025_noign', SURF_ID='SAMPLE-CONE_19p25_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p25_025', SURF_ID='SAMPLE-CONE_19p25_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p25_025', /
&DEVC ID='WALL TEMPERATURE-CONE_19p25_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p25_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p25_025', /
&DEVC ID='TIGN-CONE_19p25_025', XYZ=0,0,0, SETPOINT=181.35, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p25_025', CTRL_ID='IGNITION-CTRL-CONE_19p25_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p25_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p25_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p25_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p25_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.93e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p25_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p25_025','CONE_19p25_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.93e-02,1.93e-02,THICKNESS(1:2)=1.93e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p25_050_noign', SURF_ID='SAMPLE-CONE_19p25_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p25_050', SURF_ID='SAMPLE-CONE_19p25_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p25_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p25_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p25_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p25_050', /
&DEVC ID='TIGN-CONE_19p25_050', XYZ=0,0,0, SETPOINT=42.66, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p25_050', CTRL_ID='IGNITION-CTRL-CONE_19p25_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p25_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p25_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p25_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p25_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.93e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p25_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p25_025','CONE_19p25_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.93e-02,1.93e-02,THICKNESS(1:2)=1.93e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p25_075_noign', SURF_ID='SAMPLE-CONE_19p25_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p25_075', SURF_ID='SAMPLE-CONE_19p25_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p25_075', /
&DEVC ID='WALL TEMPERATURE-CONE_19p25_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p25_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p25_075', /
&DEVC ID='TIGN-CONE_19p25_075', XYZ=0,0,0, SETPOINT=22.31, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p25_075', CTRL_ID='IGNITION-CTRL-CONE_19p25_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p25_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p25_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p25_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
