&HEAD CHID='FSRI_Feather_Pillow_Feathers', /
&TIME DT=1., T_END=763.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=8150, SOOT_YIELD=0.007 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.029, DENSITY=671, EMISSIVITY=1.000, SPECIFIC_HEAT=1.485, /
&RAMP ID='CONE_0p80_025',T=0,F=0.0/
&RAMP ID='CONE_0p80_025',T=2,F=24.3/
&RAMP ID='CONE_0p80_025',T=4,F=64.4/
&RAMP ID='CONE_0p80_025',T=6,F=102.9/
&RAMP ID='CONE_0p80_025',T=8,F=133.2/
&RAMP ID='CONE_0p80_025',T=10,F=150.9/
&RAMP ID='CONE_0p80_025',T=12,F=169.5/
&RAMP ID='CONE_0p80_025',T=14,F=180.3/
&RAMP ID='CONE_0p80_025',T=16,F=194.5/
&RAMP ID='CONE_0p80_025',T=18,F=201.7/
&RAMP ID='CONE_0p80_025',T=20,F=207.7/
&RAMP ID='CONE_0p80_025',T=22,F=198.0/
&RAMP ID='CONE_0p80_025',T=24,F=177.4/
&RAMP ID='CONE_0p80_025',T=26,F=144.7/
&RAMP ID='CONE_0p80_025',T=28,F=108.9/
&RAMP ID='CONE_0p80_025',T=30,F=81.1/
&RAMP ID='CONE_0p80_025',T=32,F=55.4/
&RAMP ID='CONE_0p80_025',T=34,F=34.3/
&RAMP ID='CONE_0p80_025',T=36,F=21.9/
&RAMP ID='CONE_0p80_025',T=38,F=14.3/
&RAMP ID='CONE_0p80_025',T=40,F=8.6/
&RAMP ID='CONE_0p80_025',T=42,F=5.4/
&RAMP ID='CONE_0p80_025',T=44,F=3.8/
&RAMP ID='CONE_0p80_025',T=46,F=2.4/
&RAMP ID='CONE_0p80_025',T=48,F=1.3/
&RAMP ID='CONE_0p80_025',T=50,F=0.0/
&RAMP ID='CONE_0p80_050', T=0.0000, F=3.1, /
&RAMP ID='CONE_0p80_050', T=2.2500, F=15.4, /
&RAMP ID='CONE_0p80_050', T=5.6250, F=51.8, /
&RAMP ID='CONE_0p80_050', T=7.8750, F=87.2, /
&RAMP ID='CONE_0p80_050', T=12.3750, F=177.1, /
&RAMP ID='CONE_0p80_050', T=14.9625, F=220.1, /
&RAMP ID='CONE_0p80_050', T=16.8750, F=242.1, /
&RAMP ID='CONE_0p80_050', T=18.0000, F=248.4, /
&RAMP ID='CONE_0p80_050', T=19.1250, F=249.0, /
&RAMP ID='CONE_0p80_050', T=20.2500, F=244.3, /
&RAMP ID='CONE_0p80_050', T=22.5000, F=221.7, /
&RAMP ID='CONE_0p80_050', T=27.0000, F=153.8, /
&RAMP ID='CONE_0p80_050', T=29.9250, F=114.8, /
&RAMP ID='CONE_0p80_050', T=33.7500, F=75.6, /
&RAMP ID='CONE_0p80_050', T=37.1250, F=50.5, /
&RAMP ID='CONE_0p80_050', T=40.5000, F=32.8, /
&RAMP ID='CONE_0p80_050', T=44.8875, F=22.2, /
&RAMP ID='CONE_0p80_050', T=59.8500, F=15.6, /
&RAMP ID='CONE_0p80_050', T=74.8125, F=12.0, /
&RAMP ID='CONE_0p80_050', T=89.7750, F=8.6, /
&RAMP ID='CONE_0p80_050', T=104.7375, F=6.5, /
&RAMP ID='CONE_0p80_050', T=119.7000, F=4.4, /
&RAMP ID='CONE_0p80_050', T=134.6625, F=2.2, /
&RAMP ID='CONE_0p80_050', T=149.6250, F=1.1, /
&RAMP ID='CONE_0p80_050', T=150.6250, F=0.0, /
&RAMP ID='CONE_0p80_075', T=0.0000, F=4.5, /
&RAMP ID='CONE_0p80_075', T=3.4000, F=25.2, /
&RAMP ID='CONE_0p80_075', T=5.1000, F=45.0, /
&RAMP ID='CONE_0p80_075', T=6.3750, F=65.5, /
&RAMP ID='CONE_0p80_075', T=8.0750, F=100.3, /
&RAMP ID='CONE_0p80_075', T=12.7500, F=220.4, /
&RAMP ID='CONE_0p80_075', T=14.8325, F=265.4, /
&RAMP ID='CONE_0p80_075', T=17.0000, F=292.8, /
&RAMP ID='CONE_0p80_075', T=18.7000, F=297.9, /
&RAMP ID='CONE_0p80_075', T=19.9750, F=291.4, /
&RAMP ID='CONE_0p80_075', T=21.6750, F=271.7, /
&RAMP ID='CONE_0p80_075', T=29.6650, F=113.9, /
&RAMP ID='CONE_0p80_075', T=32.3000, F=74.8, /
&RAMP ID='CONE_0p80_075', T=35.2750, F=46.6, /
&RAMP ID='CONE_0p80_075', T=39.1000, F=29.2, /
&RAMP ID='CONE_0p80_075', T=44.4975, F=20.4, /
&RAMP ID='CONE_0p80_075', T=59.3300, F=12.9, /
&RAMP ID='CONE_0p80_075', T=74.1625, F=9.3, /
&RAMP ID='CONE_0p80_075', T=88.9950, F=6.2, /
&RAMP ID='CONE_0p80_075', T=103.8275, F=4.1, /
&RAMP ID='CONE_0p80_075', T=118.6600, F=2.5, /
&RAMP ID='CONE_0p80_075', T=133.4925, F=0.8, /
&RAMP ID='CONE_0p80_075', T=148.3250, F=0.4, /
&RAMP ID='CONE_0p80_075', T=149.3250, F=0.0, /
&SURF ID='SAMPLE-CONE_0p80_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.01e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p80_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p80_050','CONE_0p80_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=8.01e-04,8.01e-04,THICKNESS(1:2)=8.01e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p80_025_noign', SURF_ID='SAMPLE-CONE_0p80_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p80_025', SURF_ID='SAMPLE-CONE_0p80_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p80_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p80_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p80_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p80_025', /
&DEVC ID='TIGN-CONE_0p80_025', XYZ=0,0,0, SETPOINT=6.74, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p80_025', CTRL_ID='IGNITION-CTRL-CONE_0p80_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p80_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p80_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p80_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p80_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.01e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p80_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p80_025','CONE_0p80_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=8.01e-04,8.01e-04,THICKNESS(1:2)=8.01e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p80_050_noign', SURF_ID='SAMPLE-CONE_0p80_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p80_050', SURF_ID='SAMPLE-CONE_0p80_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p80_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p80_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p80_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p80_050', /
&DEVC ID='TIGN-CONE_0p80_050', XYZ=0,0,0, SETPOINT=12.38, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p80_050', CTRL_ID='IGNITION-CTRL-CONE_0p80_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p80_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p80_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p80_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p80_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.01e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p80_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p80_025','CONE_0p80_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=8.01e-04,8.01e-04,THICKNESS(1:2)=8.01e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p80_075_noign', SURF_ID='SAMPLE-CONE_0p80_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p80_075', SURF_ID='SAMPLE-CONE_0p80_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p80_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p80_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p80_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p80_075', /
&DEVC ID='TIGN-CONE_0p80_075', XYZ=0,0,0, SETPOINT=5.95, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p80_075', CTRL_ID='IGNITION-CTRL-CONE_0p80_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p80_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p80_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p80_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
