&HEAD CHID='FSRI_Gypsum_Wallboard', /
&TIME DT=1., T_END=2670.5 /
&DUMP DT_CTRL=2.0, DT_DEVC=2.0, DT_HRR=2.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=6260, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.153, DENSITY=591, EMISSIVITY=1.000, SPECIFIC_HEAT=1.099, /
&RAMP ID='CONE_13p00_050', T=0.0000, F=1.4, /
&RAMP ID='CONE_13p00_050', T=1.9481, F=2.8, /
&RAMP ID='CONE_13p00_050', T=2.9221, F=8.1, /
&RAMP ID='CONE_13p00_050', T=3.8961, F=17.2, /
&RAMP ID='CONE_13p00_050', T=5.8442, F=41.6, /
&RAMP ID='CONE_13p00_050', T=11.6883, F=128.8, /
&RAMP ID='CONE_13p00_050', T=12.6623, F=137.3, /
&RAMP ID='CONE_13p00_050', T=13.6364, F=140.9, /
&RAMP ID='CONE_13p00_050', T=15.2922, F=138.4, /
&RAMP ID='CONE_13p00_050', T=17.5325, F=123.7, /
&RAMP ID='CONE_13p00_050', T=21.4286, F=86.2, /
&RAMP ID='CONE_13p00_050', T=24.3506, F=64.0, /
&RAMP ID='CONE_13p00_050', T=27.2727, F=51.5, /
&RAMP ID='CONE_13p00_050', T=30.5844, F=44.9, /
&RAMP ID='CONE_13p00_050', T=45.8766, F=25.5, /
&RAMP ID='CONE_13p00_050', T=61.1688, F=15.6, /
&RAMP ID='CONE_13p00_050', T=76.4610, F=8.5, /
&RAMP ID='CONE_13p00_050', T=91.7532, F=1.8, /
&RAMP ID='CONE_13p00_050', T=107.0455, F=0.6, /
&RAMP ID='CONE_13p00_050', T=122.3377, F=0.3, /
&RAMP ID='CONE_13p00_050', T=137.6299, F=0.0, /
&RAMP ID='CONE_13p00_050', T=152.9221, F=0.0, /
&RAMP ID='CONE_13p00_050', T=153.9221, F=0.0, /
&RAMP ID='CONE_13p00_075', T=0.0000, F=1.0, /
&RAMP ID='CONE_13p00_075', T=0.9740, F=3.7, /
&RAMP ID='CONE_13p00_075', T=2.9221, F=14.2, /
&RAMP ID='CONE_13p00_075', T=4.8701, F=30.9, /
&RAMP ID='CONE_13p00_075', T=10.7143, F=94.5, /
&RAMP ID='CONE_13p00_075', T=11.6883, F=101.6, /
&RAMP ID='CONE_13p00_075', T=12.6623, F=106.3, /
&RAMP ID='CONE_13p00_075', T=13.6364, F=108.4, /
&RAMP ID='CONE_13p00_075', T=15.0974, F=107.3, /
&RAMP ID='CONE_13p00_075', T=20.4545, F=88.9, /
&RAMP ID='CONE_13p00_075', T=22.4026, F=84.4, /
&RAMP ID='CONE_13p00_075', T=28.2468, F=83.1, /
&RAMP ID='CONE_13p00_075', T=30.1948, F=79.3, /
&RAMP ID='CONE_13p00_075', T=38.9610, F=44.5, /
&RAMP ID='CONE_13p00_075', T=41.8831, F=37.4, /
&RAMP ID='CONE_13p00_075', T=45.2922, F=32.6, /
&RAMP ID='CONE_13p00_075', T=60.3896, F=22.2, /
&RAMP ID='CONE_13p00_075', T=75.4870, F=11.7, /
&RAMP ID='CONE_13p00_075', T=90.5844, F=4.5, /
&RAMP ID='CONE_13p00_075', T=105.6818, F=1.0, /
&RAMP ID='CONE_13p00_075', T=120.7792, F=0.7, /
&RAMP ID='CONE_13p00_075', T=135.8766, F=0.5, /
&RAMP ID='CONE_13p00_075', T=150.9740, F=0.0, /
&RAMP ID='CONE_13p00_075', T=151.9740, F=0.0, /

&SURF ID='SAMPLE-CONE_13p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_075',REFERENCE_HEAT_FLUX=75,REFERENCE_THICKNESS=1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_050_noign', SURF_ID='SAMPLE-CONE_13p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_050', SURF_ID='SAMPLE-CONE_13p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_050', /
&DEVC ID='TIGN-CONE_13p00_050', XYZ=0,0,0, SETPOINT=37.99, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_050', CTRL_ID='IGNITION-CTRL-CONE_13p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /

&SURF ID='SAMPLE-CONE_13p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.30e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p00_050',REFERENCE_HEAT_FLUX=50,REFERENCE_THICKNESS=1.30e-02,THICKNESS(1:2)=1.30e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p00_075_noign', SURF_ID='SAMPLE-CONE_13p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p00_075', SURF_ID='SAMPLE-CONE_13p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p00_075', /
&DEVC ID='TIGN-CONE_13p00_075', XYZ=0,0,0, SETPOINT=11.69, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p00_075', CTRL_ID='IGNITION-CTRL-CONE_13p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
