&HEAD CHID='FSRI_HDPE', /
&TIME DT=1., T_END=1336.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=49125, SOOT_YIELD=0.026 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.296, DENSITY=971, EMISSIVITY=1.000, SPECIFIC_HEAT=1.923, /
&RAMP ID='CONE_3p24_025', T=0.0000, F=11.1, /
&RAMP ID='CONE_3p24_025', T=30.7200, F=194.5, /
&RAMP ID='CONE_3p24_025', T=48.0000, F=329.6, /
&RAMP ID='CONE_3p24_025', T=61.4400, F=441.6, /
&RAMP ID='CONE_3p24_025', T=80.6400, F=561.6, /
&RAMP ID='CONE_3p24_025', T=96.0000, F=673.1, /
&RAMP ID='CONE_3p24_025', T=111.3600, F=802.1, /
&RAMP ID='CONE_3p24_025', T=119.0400, F=836.4, /
&RAMP ID='CONE_3p24_025', T=122.8800, F=836.2, /
&RAMP ID='CONE_3p24_025', T=134.4000, F=778.4, /
&RAMP ID='CONE_3p24_025', T=144.0000, F=784.2, /
&RAMP ID='CONE_3p24_025', T=157.4400, F=779.5, /
&RAMP ID='CONE_3p24_025', T=165.1200, F=752.9, /
&RAMP ID='CONE_3p24_025', T=176.6400, F=687.4, /
&RAMP ID='CONE_3p24_025', T=192.0000, F=667.6, /
&RAMP ID='CONE_3p24_025', T=211.2000, F=597.4, /
&RAMP ID='CONE_3p24_025', T=240.0000, F=390.8, /
&RAMP ID='CONE_3p24_025', T=253.4400, F=290.6, /
&RAMP ID='CONE_3p24_025', T=288.0000, F=153.8, /
&RAMP ID='CONE_3p24_025', T=299.5200, F=89.3, /
&RAMP ID='CONE_3p24_025', T=314.8800, F=26.8, /
&RAMP ID='CONE_3p24_025', T=336.0000, F=5.4, /
&RAMP ID='CONE_3p24_025', T=384.0000, F=0.6, /
&RAMP ID='CONE_3p24_025', T=432.0000, F=0.1, /
&RAMP ID='CONE_3p24_025', T=480.0000, F=0.0, /
&RAMP ID='CONE_3p24_025', T=481.0000, F=0.0, /
&RAMP ID='CONE_3p24_050', T=0.0000, F=31.9, /
&RAMP ID='CONE_3p24_050', T=13.3205, F=181.9, /
&RAMP ID='CONE_3p24_050', T=34.2336, F=545.4, /
&RAMP ID='CONE_3p24_050', T=68.4672, F=1257.2, /
&RAMP ID='CONE_3p24_050', T=90.5792, F=1877.7, /
&RAMP ID='CONE_3p24_050', T=95.9073, F=1996.6, /
&RAMP ID='CONE_3p24_050', T=98.5714, F=2022.2, /
&RAMP ID='CONE_3p24_050', T=102.7008, F=1978.8, /
&RAMP ID='CONE_3p24_050', T=111.8919, F=1754.7, /
&RAMP ID='CONE_3p24_050', T=118.5521, F=1634.5, /
&RAMP ID='CONE_3p24_050', T=122.5483, F=1498.2, /
&RAMP ID='CONE_3p24_050', T=126.5444, F=1274.9, /
&RAMP ID='CONE_3p24_050', T=136.9344, F=482.0, /
&RAMP ID='CONE_3p24_050', T=141.1969, F=260.9, /
&RAMP ID='CONE_3p24_050', T=146.5251, F=129.1, /
&RAMP ID='CONE_3p24_050', T=154.5174, F=72.4, /
&RAMP ID='CONE_3p24_050', T=171.1680, F=46.7, /
&RAMP ID='CONE_3p24_050', T=205.4015, F=22.4, /
&RAMP ID='CONE_3p24_050', T=239.6351, F=3.1, /
&RAMP ID='CONE_3p24_050', T=273.8687, F=0.2, /
&RAMP ID='CONE_3p24_050', T=308.1023, F=0.0, /
&RAMP ID='CONE_3p24_050', T=342.3359, F=0.0, /
&RAMP ID='CONE_3p24_050', T=343.3359, F=0.0, /
&RAMP ID='CONE_3p24_075', T=0.0000, F=29.8, /
&RAMP ID='CONE_3p24_075', T=10.1124, F=190.4, /
&RAMP ID='CONE_3p24_075', T=22.2472, F=518.7, /
&RAMP ID='CONE_3p24_075', T=32.8652, F=858.4, /
&RAMP ID='CONE_3p24_075', T=44.4944, F=1420.2, /
&RAMP ID='CONE_3p24_075', T=55.6180, F=1927.3, /
&RAMP ID='CONE_3p24_075', T=66.7416, F=2318.4, /
&RAMP ID='CONE_3p24_075', T=70.7865, F=2460.8, /
&RAMP ID='CONE_3p24_075', T=75.8427, F=2568.7, /
&RAMP ID='CONE_3p24_075', T=83.4270, F=2544.6, /
&RAMP ID='CONE_3p24_075', T=88.9888, F=2343.0, /
&RAMP ID='CONE_3p24_075', T=91.0112, F=2215.9, /
&RAMP ID='CONE_3p24_075', T=93.5393, F=1974.3, /
&RAMP ID='CONE_3p24_075', T=96.0674, F=1651.5, /
&RAMP ID='CONE_3p24_075', T=101.1236, F=887.8, /
&RAMP ID='CONE_3p24_075', T=103.6517, F=557.3, /
&RAMP ID='CONE_3p24_075', T=106.1798, F=331.0, /
&RAMP ID='CONE_3p24_075', T=108.7079, F=198.6, /
&RAMP ID='CONE_3p24_075', T=111.2360, F=123.4, /
&RAMP ID='CONE_3p24_075', T=118.8202, F=40.0, /
&RAMP ID='CONE_3p24_075', T=133.4831, F=9.5, /
&RAMP ID='CONE_3p24_075', T=155.7303, F=2.6, /
&RAMP ID='CONE_3p24_075', T=177.9775, F=1.8, /
&RAMP ID='CONE_3p24_075', T=200.2247, F=1.4, /
&RAMP ID='CONE_3p24_075', T=222.4719, F=0.0, /
&RAMP ID='CONE_3p24_075', T=223.4719, F=0.0, /
&SURF ID='SAMPLE-CONE_3p24_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.24e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p24_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p24_050','CONE_3p24_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.24e-03,3.24e-03,THICKNESS(1:2)=3.24e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p24_025_noign', SURF_ID='SAMPLE-CONE_3p24_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p24_025', SURF_ID='SAMPLE-CONE_3p24_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p24_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p24_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p24_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p24_025', /
&DEVC ID='TIGN-CONE_3p24_025', XYZ=0,0,0, SETPOINT=188.16, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p24_025', CTRL_ID='IGNITION-CTRL-CONE_3p24_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p24_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p24_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p24_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p24_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.24e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p24_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p24_025','CONE_3p24_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.24e-03,3.24e-03,THICKNESS(1:2)=3.24e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p24_050_noign', SURF_ID='SAMPLE-CONE_3p24_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p24_050', SURF_ID='SAMPLE-CONE_3p24_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p24_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p24_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p24_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p24_050', /
&DEVC ID='TIGN-CONE_3p24_050', XYZ=0,0,0, SETPOINT=57.28, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p24_050', CTRL_ID='IGNITION-CTRL-CONE_3p24_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p24_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p24_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p24_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p24_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.24e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p24_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p24_025','CONE_3p24_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.24e-03,3.24e-03,THICKNESS(1:2)=3.24e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p24_075_noign', SURF_ID='SAMPLE-CONE_3p24_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p24_075', SURF_ID='SAMPLE-CONE_3p24_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p24_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p24_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p24_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p24_075', /
&DEVC ID='TIGN-CONE_3p24_075', XYZ=0,0,0, SETPOINT=30.34, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p24_075', CTRL_ID='IGNITION-CTRL-CONE_3p24_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p24_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p24_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p24_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
