&HEAD CHID='FSRI_Hemp_Sheet', /
&TIME DT=1., T_END=349.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=17040, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.035, DENSITY=523, EMISSIVITY=1.000, SPECIFIC_HEAT=1.789, /
&RAMP ID='CONE_0p38_025', T=0.0000, F=1.7, /
&RAMP ID='CONE_0p38_025', T=1.8500, F=14.4, /
&RAMP ID='CONE_0p38_025', T=3.7000, F=38.2, /
&RAMP ID='CONE_0p38_025', T=5.5500, F=70.3, /
&RAMP ID='CONE_0p38_025', T=9.2500, F=144.2, /
&RAMP ID='CONE_0p38_025', T=10.1750, F=159.7, /
&RAMP ID='CONE_0p38_025', T=11.1000, F=171.0, /
&RAMP ID='CONE_0p38_025', T=12.0250, F=178.0, /
&RAMP ID='CONE_0p38_025', T=12.9500, F=180.6, /
&RAMP ID='CONE_0p38_025', T=13.8750, F=179.1, /
&RAMP ID='CONE_0p38_025', T=14.8000, F=173.8, /
&RAMP ID='CONE_0p38_025', T=16.5575, F=156.0, /
&RAMP ID='CONE_0p38_025', T=21.2750, F=90.5, /
&RAMP ID='CONE_0p38_025', T=24.0500, F=60.8, /
&RAMP ID='CONE_0p38_025', T=25.9000, F=47.1, /
&RAMP ID='CONE_0p38_025', T=27.7500, F=37.4, /
&RAMP ID='CONE_0p38_025', T=33.1150, F=21.1, /
&RAMP ID='CONE_0p38_025', T=42.5500, F=6.3, /
&RAMP ID='CONE_0p38_025', T=49.6725, F=0.9, /
&RAMP ID='CONE_0p38_025', T=66.2300, F=0.0, /
&RAMP ID='CONE_0p38_025', T=82.7875, F=0.0, /
&RAMP ID='CONE_0p38_025', T=99.3450, F=0.0, /
&RAMP ID='CONE_0p38_025', T=115.9025, F=0.0, /
&RAMP ID='CONE_0p38_025', T=132.4600, F=0.0, /
&RAMP ID='CONE_0p38_025', T=149.0175, F=0.0, /
&RAMP ID='CONE_0p38_025', T=165.5750, F=0.0, /
&RAMP ID='CONE_0p38_025', T=166.5750, F=0.0, /
&RAMP ID='CONE_0p38_050', T=0.0000, F=8.6, /
&RAMP ID='CONE_0p38_050', T=1.4500, F=29.8, /
&RAMP ID='CONE_0p38_050', T=2.4250, F=50.7, /
&RAMP ID='CONE_0p38_050', T=6.3000, F=153.8, /
&RAMP ID='CONE_0p38_050', T=7.3000, F=177.3, /
&RAMP ID='CONE_0p38_050', T=9.2250, F=213.4, /
&RAMP ID='CONE_0p38_050', T=10.2250, F=221.2, /
&RAMP ID='CONE_0p38_050', T=11.2000, F=220.0, /
&RAMP ID='CONE_0p38_050', T=12.1750, F=211.2, /
&RAMP ID='CONE_0p38_050', T=13.1500, F=196.9, /
&RAMP ID='CONE_0p38_050', T=14.9525, F=159.8, /
&RAMP ID='CONE_0p38_050', T=18.0000, F=97.5, /
&RAMP ID='CONE_0p38_050', T=19.0000, F=81.7, /
&RAMP ID='CONE_0p38_050', T=20.9250, F=58.7, /
&RAMP ID='CONE_0p38_050', T=22.8750, F=43.1, /
&RAMP ID='CONE_0p38_050', T=24.8250, F=32.6, /
&RAMP ID='CONE_0p38_050', T=29.9050, F=16.3, /
&RAMP ID='CONE_0p38_050', T=36.5250, F=4.8, /
&RAMP ID='CONE_0p38_050', T=44.8575, F=0.6, /
&RAMP ID='CONE_0p38_050', T=59.8100, F=0.1, /
&RAMP ID='CONE_0p38_050', T=74.7625, F=0.1, /
&RAMP ID='CONE_0p38_050', T=89.7150, F=0.4, /
&RAMP ID='CONE_0p38_050', T=104.6675, F=0.1, /
&RAMP ID='CONE_0p38_050', T=119.6200, F=0.1, /
&RAMP ID='CONE_0p38_050', T=134.5725, F=0.0, /
&RAMP ID='CONE_0p38_050', T=149.5250, F=0.0, /
&RAMP ID='CONE_0p38_050', T=150.5250, F=0.0, /
&RAMP ID='CONE_0p38_075', T=0.0000, F=50.0, /
&RAMP ID='CONE_0p38_075', T=2.9000, F=140.5, /
&RAMP ID='CONE_0p38_075', T=4.8250, F=191.5, /
&RAMP ID='CONE_0p38_075', T=6.7750, F=228.5, /
&RAMP ID='CONE_0p38_075', T=7.7750, F=239.6, /
&RAMP ID='CONE_0p38_075', T=8.7500, F=236.8, /
&RAMP ID='CONE_0p38_075', T=9.7250, F=226.2, /
&RAMP ID='CONE_0p38_075', T=10.6750, F=209.2, /
&RAMP ID='CONE_0p38_075', T=13.6000, F=133.8, /
&RAMP ID='CONE_0p38_075', T=15.0000, F=103.6, /
&RAMP ID='CONE_0p38_075', T=16.5250, F=77.6, /
&RAMP ID='CONE_0p38_075', T=17.5000, F=65.0, /
&RAMP ID='CONE_0p38_075', T=20.4250, F=40.1, /
&RAMP ID='CONE_0p38_075', T=24.3250, F=22.9, /
&RAMP ID='CONE_0p38_075', T=30.0000, F=9.6, /
&RAMP ID='CONE_0p38_075', T=36.0250, F=3.1, /
&RAMP ID='CONE_0p38_075', T=45.0000, F=0.5, /
&RAMP ID='CONE_0p38_075', T=60.0000, F=0.3, /
&RAMP ID='CONE_0p38_075', T=75.0000, F=0.6, /
&RAMP ID='CONE_0p38_075', T=90.0000, F=0.3, /
&RAMP ID='CONE_0p38_075', T=105.0000, F=0.1, /
&RAMP ID='CONE_0p38_075', T=120.0000, F=0.3, /
&RAMP ID='CONE_0p38_075', T=135.0000, F=0.0, /
&RAMP ID='CONE_0p38_075', T=150.0000, F=0.0, /
&RAMP ID='CONE_0p38_075', T=151.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_0p38_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.80e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p38_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p38_050','CONE_0p38_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.80e-04,3.80e-04,THICKNESS(1:2)=3.80e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p38_025_noign', SURF_ID='SAMPLE-CONE_0p38_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p38_025', SURF_ID='SAMPLE-CONE_0p38_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p38_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p38_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p38_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p38_025', /
&DEVC ID='TIGN-CONE_0p38_025', XYZ=0,0,0, SETPOINT=9.25, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p38_025', CTRL_ID='IGNITION-CTRL-CONE_0p38_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p38_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p38_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p38_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p38_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.80e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p38_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p38_025','CONE_0p38_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.80e-04,3.80e-04,THICKNESS(1:2)=3.80e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p38_050_noign', SURF_ID='SAMPLE-CONE_0p38_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p38_050', SURF_ID='SAMPLE-CONE_0p38_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p38_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p38_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p38_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p38_050', /
&DEVC ID='TIGN-CONE_0p38_050', XYZ=0,0,0, SETPOINT=0.75, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p38_050', CTRL_ID='IGNITION-CTRL-CONE_0p38_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p38_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p38_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p38_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p38_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.80e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p38_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p38_025','CONE_0p38_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.80e-04,3.80e-04,THICKNESS(1:2)=3.80e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p38_075_noign', SURF_ID='SAMPLE-CONE_0p38_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p38_075', SURF_ID='SAMPLE-CONE_0p38_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p38_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p38_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p38_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p38_075', /
&DEVC ID='TIGN-CONE_0p38_075', XYZ=0,0,0, SETPOINT=0.27, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p38_075', CTRL_ID='IGNITION-CTRL-CONE_0p38_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p38_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p38_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p38_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
