&HEAD CHID='FSRI_Homasote', /
&TIME DT=1., T_END=2164.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=15570, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.076, DENSITY=448, EMISSIVITY=1.000, SPECIFIC_HEAT=1.546, /
&RAMP ID='CONE_13p27_025', T=0.0000, F=14.6, /
&RAMP ID='CONE_13p27_025', T=3.8783, F=41.0, /
&RAMP ID='CONE_13p27_025', T=11.6350, F=115.8, /
&RAMP ID='CONE_13p27_025', T=14.5437, F=139.8, /
&RAMP ID='CONE_13p27_025', T=17.4525, F=156.0, /
&RAMP ID='CONE_13p27_025', T=20.3612, F=161.8, /
&RAMP ID='CONE_13p27_025', T=24.2395, F=158.4, /
&RAMP ID='CONE_13p27_025', T=37.8137, F=132.0, /
&RAMP ID='CONE_13p27_025', T=48.4791, F=117.5, /
&RAMP ID='CONE_13p27_025', T=78.5361, F=93.3, /
&RAMP ID='CONE_13p27_025', T=101.8061, F=81.6, /
&RAMP ID='CONE_13p27_025', T=137.6806, F=66.3, /
&RAMP ID='CONE_13p27_025', T=155.1331, F=54.7, /
&RAMP ID='CONE_13p27_025', T=203.6122, F=43.7, /
&RAMP ID='CONE_13p27_025', T=305.4183, F=50.1, /
&RAMP ID='CONE_13p27_025', T=338.3840, F=55.3, /
&RAMP ID='CONE_13p27_025', T=374.2586, F=66.5, /
&RAMP ID='CONE_13p27_025', T=388.8023, F=81.8, /
&RAMP ID='CONE_13p27_025', T=407.2243, F=89.8, /
&RAMP ID='CONE_13p27_025', T=454.7338, F=108.9, /
&RAMP ID='CONE_13p27_025', T=509.0304, F=105.1, /
&RAMP ID='CONE_13p27_025', T=546.8441, F=92.5, /
&RAMP ID='CONE_13p27_025', T=569.1445, F=80.4, /
&RAMP ID='CONE_13p27_025', T=610.8365, F=51.6, /
&RAMP ID='CONE_13p27_025', T=620.5323, F=47.1, /
&RAMP ID='CONE_13p27_025', T=649.6198, F=40.1, /
&RAMP ID='CONE_13p27_025', T=712.6426, F=38.9, /
&RAMP ID='CONE_13p27_025', T=751.4259, F=35.1, /
&RAMP ID='CONE_13p27_025', T=814.4487, F=34.8, /
&RAMP ID='CONE_13p27_025', T=916.2548, F=30.6, /
&RAMP ID='CONE_13p27_025', T=1001.5779, F=28.2, /
&RAMP ID='CONE_13p27_025', T=1007.3954, F=19.6, /
&RAMP ID='CONE_13p27_025', T=1018.0608, F=17.0, /
&RAMP ID='CONE_13p27_025', T=1019.0608, F=0.0, /
&RAMP ID='CONE_13p27_050', T=0.0000, F=11.3, /
&RAMP ID='CONE_13p27_050', T=2.4750, F=24.3, /
&RAMP ID='CONE_13p27_050', T=4.1250, F=42.2, /
&RAMP ID='CONE_13p27_050', T=6.6000, F=79.8, /
&RAMP ID='CONE_13p27_050', T=10.7250, F=152.3, /
&RAMP ID='CONE_13p27_050', T=13.2000, F=184.5, /
&RAMP ID='CONE_13p27_050', T=15.6750, F=201.1, /
&RAMP ID='CONE_13p27_050', T=17.3250, F=205.8, /
&RAMP ID='CONE_13p27_050', T=19.8000, F=207.6, /
&RAMP ID='CONE_13p27_050', T=25.5750, F=199.1, /
&RAMP ID='CONE_13p27_050', T=44.5500, F=154.8, /
&RAMP ID='CONE_13p27_050', T=56.1000, F=137.3, /
&RAMP ID='CONE_13p27_050', T=70.9500, F=121.5, /
&RAMP ID='CONE_13p27_050', T=96.6900, F=106.2, /
&RAMP ID='CONE_13p27_050', T=118.8000, F=95.2, /
&RAMP ID='CONE_13p27_050', T=146.8500, F=88.2, /
&RAMP ID='CONE_13p27_050', T=193.3800, F=84.5, /
&RAMP ID='CONE_13p27_050', T=231.0000, F=89.2, /
&RAMP ID='CONE_13p27_050', T=290.0700, F=108.0, /
&RAMP ID='CONE_13p27_050', T=311.0250, F=116.6, /
&RAMP ID='CONE_13p27_050', T=338.2500, F=122.5, /
&RAMP ID='CONE_13p27_050', T=386.7600, F=127.2, /
&RAMP ID='CONE_13p27_050', T=410.0250, F=127.0, /
&RAMP ID='CONE_13p27_050', T=437.2500, F=121.4, /
&RAMP ID='CONE_13p27_050', T=457.0500, F=110.5, /
&RAMP ID='CONE_13p27_050', T=483.4500, F=88.8, /
&RAMP ID='CONE_13p27_050', T=503.2500, F=69.0, /
&RAMP ID='CONE_13p27_050', T=522.2250, F=55.2, /
&RAMP ID='CONE_13p27_050', T=580.1400, F=45.4, /
&RAMP ID='CONE_13p27_050', T=676.8300, F=37.8, /
&RAMP ID='CONE_13p27_050', T=773.5200, F=33.3, /
&RAMP ID='CONE_13p27_050', T=870.2100, F=31.8, /
&RAMP ID='CONE_13p27_050', T=956.1750, F=30.7, /
&RAMP ID='CONE_13p27_050', T=961.9500, F=16.1, /
&RAMP ID='CONE_13p27_050', T=966.9000, F=15.8, /
&RAMP ID='CONE_13p27_050', T=967.9000, F=0.0, /
&RAMP ID='CONE_13p27_075', T=0.0000, F=15.6, /
&RAMP ID='CONE_13p27_075', T=1.6250, F=31.3, /
&RAMP ID='CONE_13p27_075', T=3.5750, F=62.1, /
&RAMP ID='CONE_13p27_075', T=5.5250, F=103.3, /
&RAMP ID='CONE_13p27_075', T=9.4250, F=199.4, /
&RAMP ID='CONE_13p27_075', T=11.3750, F=237.2, /
&RAMP ID='CONE_13p27_075', T=12.3500, F=251.2, /
&RAMP ID='CONE_13p27_075', T=13.9750, F=266.7, /
&RAMP ID='CONE_13p27_075', T=16.9000, F=276.2, /
&RAMP ID='CONE_13p27_075', T=20.1500, F=269.2, /
&RAMP ID='CONE_13p27_075', T=31.5250, F=212.1, /
&RAMP ID='CONE_13p27_075', T=39.3250, F=184.8, /
&RAMP ID='CONE_13p27_075', T=56.5500, F=156.9, /
&RAMP ID='CONE_13p27_075', T=66.5925, F=147.6, /
&RAMP ID='CONE_13p27_075', T=107.2500, F=127.1, /
&RAMP ID='CONE_13p27_075', T=133.1850, F=123.1, /
&RAMP ID='CONE_13p27_075', T=199.7775, F=124.6, /
&RAMP ID='CONE_13p27_075', T=266.3700, F=132.6, /
&RAMP ID='CONE_13p27_075', T=332.9625, F=135.8, /
&RAMP ID='CONE_13p27_075', T=346.7750, F=136.0, /
&RAMP ID='CONE_13p27_075', T=370.1750, F=127.5, /
&RAMP ID='CONE_13p27_075', T=399.5550, F=100.1, /
&RAMP ID='CONE_13p27_075', T=434.2000, F=58.0, /
&RAMP ID='CONE_13p27_075', T=447.5250, F=50.8, /
&RAMP ID='CONE_13p27_075', T=466.1475, F=48.1, /
&RAMP ID='CONE_13p27_075', T=532.7400, F=44.3, /
&RAMP ID='CONE_13p27_075', T=599.3325, F=41.0, /
&RAMP ID='CONE_13p27_075', T=659.1000, F=38.9, /
&RAMP ID='CONE_13p27_075', T=665.9250, F=19.9, /
&RAMP ID='CONE_13p27_075', T=666.9250, F=0.0, /
&SURF ID='SAMPLE-CONE_13p27_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p27_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p27_050','CONE_13p27_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p27_025_noign', SURF_ID='SAMPLE-CONE_13p27_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p27_025', SURF_ID='SAMPLE-CONE_13p27_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p27_025', /
&DEVC ID='WALL TEMPERATURE-CONE_13p27_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p27_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p27_025', /
&DEVC ID='TIGN-CONE_13p27_025', XYZ=0,0,0, SETPOINT=63.99, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p27_025', CTRL_ID='IGNITION-CTRL-CONE_13p27_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p27_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p27_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p27_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p27_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p27_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p27_025','CONE_13p27_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p27_050_noign', SURF_ID='SAMPLE-CONE_13p27_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p27_050', SURF_ID='SAMPLE-CONE_13p27_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p27_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p27_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p27_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p27_050', /
&DEVC ID='TIGN-CONE_13p27_050', XYZ=0,0,0, SETPOINT=16.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p27_050', CTRL_ID='IGNITION-CTRL-CONE_13p27_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p27_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p27_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p27_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p27_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.33e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p27_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p27_025','CONE_13p27_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.33e-02,1.33e-02,THICKNESS(1:2)=1.33e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p27_075_noign', SURF_ID='SAMPLE-CONE_13p27_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p27_075', SURF_ID='SAMPLE-CONE_13p27_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p27_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p27_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p27_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p27_075', /
&DEVC ID='TIGN-CONE_13p27_075', XYZ=0,0,0, SETPOINT=12.35, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p27_075', CTRL_ID='IGNITION-CTRL-CONE_13p27_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p27_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p27_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p27_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
