&HEAD CHID='FSRI_House_Wrap', /
&TIME DT=1., T_END=1467.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=1530, SOOT_YIELD=0.052 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.147, DENSITY=714, EMISSIVITY=1.000, SPECIFIC_HEAT=1.569, /
&RAMP ID='CONE_0p11_025', T=0.0000, F=0.2, /
&RAMP ID='CONE_0p11_025', T=0.9704, F=0.4, /
&RAMP ID='CONE_0p11_025', T=5.8221, F=1.2, /
&RAMP ID='CONE_0p11_025', T=16.4960, F=2.5, /
&RAMP ID='CONE_0p11_025', T=22.3181, F=3.4, /
&RAMP ID='CONE_0p11_025', T=24.2588, F=3.5, /
&RAMP ID='CONE_0p11_025', T=26.1995, F=3.6, /
&RAMP ID='CONE_0p11_025', T=28.1402, F=3.5, /
&RAMP ID='CONE_0p11_025', T=29.1105, F=3.4, /
&RAMP ID='CONE_0p11_025', T=31.0512, F=3.0, /
&RAMP ID='CONE_0p11_025', T=35.9030, F=1.8, /
&RAMP ID='CONE_0p11_025', T=38.8140, F=1.3, /
&RAMP ID='CONE_0p11_025', T=40.7547, F=1.1, /
&RAMP ID='CONE_0p11_025', T=43.6658, F=0.9, /
&RAMP ID='CONE_0p11_025', T=47.5472, F=0.7, /
&RAMP ID='CONE_0p11_025', T=64.0431, F=0.4, /
&RAMP ID='CONE_0p11_025', T=67.9245, F=0.6, /
&RAMP ID='CONE_0p11_025', T=72.0970, F=0.9, /
&RAMP ID='CONE_0p11_025', T=74.7170, F=1.1, /
&RAMP ID='CONE_0p11_025', T=77.6280, F=1.2, /
&RAMP ID='CONE_0p11_025', T=86.3612, F=1.1, /
&RAMP ID='CONE_0p11_025', T=91.2129, F=0.9, /
&RAMP ID='CONE_0p11_025', T=98.9757, F=0.2, /
&RAMP ID='CONE_0p11_025', T=102.8571, F=0.0, /
&RAMP ID='CONE_0p11_025', T=128.0863, F=0.0, /
&RAMP ID='CONE_0p11_025', T=135.8491, F=0.1, /
&RAMP ID='CONE_0p11_025', T=144.1941, F=0.0, /
&RAMP ID='CONE_0p11_025', T=150.4043, F=0.0, /
&RAMP ID='CONE_0p11_025', T=159.1375, F=0.4, /
&RAMP ID='CONE_0p11_025', T=163.0189, F=0.5, /
&RAMP ID='CONE_0p11_025', T=173.6927, F=0.3, /
&RAMP ID='CONE_0p11_025', T=177.5741, F=0.3, /
&RAMP ID='CONE_0p11_025', T=180.4852, F=0.5, /
&RAMP ID='CONE_0p11_025', T=186.3073, F=0.9, /
&RAMP ID='CONE_0p11_025', T=190.1887, F=1.0, /
&RAMP ID='CONE_0p11_025', T=196.0108, F=0.9, /
&RAMP ID='CONE_0p11_025', T=200.8625, F=0.9, /
&RAMP ID='CONE_0p11_025', T=206.6846, F=0.8, /
&RAMP ID='CONE_0p11_025', T=216.2911, F=0.4, /
&RAMP ID='CONE_0p11_025', T=220.2695, F=0.1, /
&RAMP ID='CONE_0p11_025', T=222.2102, F=0.1, /
&RAMP ID='CONE_0p11_025', T=229.0027, F=0.1, /
&RAMP ID='CONE_0p11_025', T=236.7655, F=0.0, /
&RAMP ID='CONE_0p11_025', T=248.4097, F=0.4, /
&RAMP ID='CONE_0p11_025', T=260.0539, F=0.6, /
&RAMP ID='CONE_0p11_025', T=262.9650, F=0.5, /
&RAMP ID='CONE_0p11_025', T=269.7574, F=0.2, /
&RAMP ID='CONE_0p11_025', T=272.6685, F=0.2, /
&RAMP ID='CONE_0p11_025', T=278.4906, F=0.2, /
&RAMP ID='CONE_0p11_025', T=288.3881, F=0.0, /
&RAMP ID='CONE_0p11_025', T=296.9272, F=0.0, /
&RAMP ID='CONE_0p11_025', T=300.8086, F=0.2, /
&RAMP ID='CONE_0p11_025', T=302.7493, F=0.3, /
&RAMP ID='CONE_0p11_025', T=308.5714, F=1.0, /
&RAMP ID='CONE_0p11_025', T=311.4825, F=1.2, /
&RAMP ID='CONE_0p11_025', T=313.4232, F=1.2, /
&RAMP ID='CONE_0p11_025', T=321.1860, F=0.6, /
&RAMP ID='CONE_0p11_025', T=324.0970, F=0.4, /
&RAMP ID='CONE_0p11_025', T=334.7709, F=0.2, /
&RAMP ID='CONE_0p11_025', T=336.7116, F=0.3, /
&RAMP ID='CONE_0p11_025', T=340.5930, F=0.5, /
&RAMP ID='CONE_0p11_025', T=342.5337, F=0.6, /
&RAMP ID='CONE_0p11_025', T=345.4447, F=0.5, /
&RAMP ID='CONE_0p11_025', T=352.2372, F=0.0, /
&RAMP ID='CONE_0p11_025', T=360.4852, F=0.0, /
&RAMP ID='CONE_0p11_025', T=394.9326, F=0.0, /
&RAMP ID='CONE_0p11_025', T=415.3100, F=0.4, /
&RAMP ID='CONE_0p11_025', T=417.2507, F=0.4, /
&RAMP ID='CONE_0p11_025', T=425.9838, F=0.0, /
&RAMP ID='CONE_0p11_025', T=432.5822, F=0.0, /
&RAMP ID='CONE_0p11_025', T=447.3315, F=0.0, /
&RAMP ID='CONE_0p11_025', T=452.1833, F=0.2, /
&RAMP ID='CONE_0p11_025', T=457.0350, F=0.2, /
&RAMP ID='CONE_0p11_025', T=462.8571, F=0.1, /
&RAMP ID='CONE_0p11_025', T=473.5310, F=0.0, /
&RAMP ID='CONE_0p11_025', T=499.7305, F=0.0, /
&RAMP ID='CONE_0p11_025', T=504.6792, F=0.1, /
&RAMP ID='CONE_0p11_025', T=511.3747, F=0.2, /
&RAMP ID='CONE_0p11_025', T=517.1968, F=0.1, /
&RAMP ID='CONE_0p11_025', T=527.8706, F=0.1, /
&RAMP ID='CONE_0p11_025', T=537.5741, F=0.3, /
&RAMP ID='CONE_0p11_025', T=549.2183, F=0.1, /
&RAMP ID='CONE_0p11_025', T=558.9218, F=0.4, /
&RAMP ID='CONE_0p11_025', T=566.6846, F=0.2, /
&RAMP ID='CONE_0p11_025', T=576.7763, F=0.5, /
&RAMP ID='CONE_0p11_025', T=582.2102, F=0.5, /
&RAMP ID='CONE_0p11_025', T=590.9434, F=0.5, /
&RAMP ID='CONE_0p11_025', T=603.5580, F=0.4, /
&RAMP ID='CONE_0p11_025', T=614.2318, F=0.5, /
&RAMP ID='CONE_0p11_025', T=626.8464, F=0.1, /
&RAMP ID='CONE_0p11_025', T=637.5202, F=0.1, /
&RAMP ID='CONE_0p11_025', T=648.8733, F=0.0, /
&RAMP ID='CONE_0p11_025', T=659.8383, F=0.1, /
&RAMP ID='CONE_0p11_025', T=669.5418, F=0.0, /
&RAMP ID='CONE_0p11_025', T=681.1860, F=0.0, /
&RAMP ID='CONE_0p11_025', T=692.8302, F=0.1, /
&RAMP ID='CONE_0p11_025', T=703.5040, F=0.0, /
&RAMP ID='CONE_0p11_025', T=720.9704, F=0.0, /
&RAMP ID='CONE_0p11_025', T=721.9704, F=0.0, /
&RAMP ID='CONE_0p11_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p11_050', T=0.4500, F=1.2, /
&RAMP ID='CONE_0p11_050', T=2.2500, F=4.1, /
&RAMP ID='CONE_0p11_050', T=3.6000, F=5.9, /
&RAMP ID='CONE_0p11_050', T=4.9500, F=7.5, /
&RAMP ID='CONE_0p11_050', T=6.3000, F=8.7, /
&RAMP ID='CONE_0p11_050', T=7.6500, F=9.7, /
&RAMP ID='CONE_0p11_050', T=9.9000, F=11.0, /
&RAMP ID='CONE_0p11_050', T=10.3500, F=11.0, /
&RAMP ID='CONE_0p11_050', T=11.2500, F=10.4, /
&RAMP ID='CONE_0p11_050', T=13.0500, F=8.5, /
&RAMP ID='CONE_0p11_050', T=13.9500, F=7.8, /
&RAMP ID='CONE_0p11_050', T=15.7500, F=6.6, /
&RAMP ID='CONE_0p11_050', T=17.5500, F=5.8, /
&RAMP ID='CONE_0p11_050', T=19.8000, F=5.0, /
&RAMP ID='CONE_0p11_050', T=26.5500, F=3.4, /
&RAMP ID='CONE_0p11_050', T=33.7500, F=1.8, /
&RAMP ID='CONE_0p11_050', T=40.9500, F=0.8, /
&RAMP ID='CONE_0p11_050', T=48.1500, F=0.3, /
&RAMP ID='CONE_0p11_050', T=60.7500, F=0.1, /
&RAMP ID='CONE_0p11_050', T=72.0450, F=0.1, /
&RAMP ID='CONE_0p11_050', T=86.8500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=100.3500, F=0.1, /
&RAMP ID='CONE_0p11_050', T=144.0900, F=0.0, /
&RAMP ID='CONE_0p11_050', T=165.6000, F=0.4, /
&RAMP ID='CONE_0p11_050', T=188.5500, F=0.1, /
&RAMP ID='CONE_0p11_050', T=199.3500, F=1.0, /
&RAMP ID='CONE_0p11_050', T=208.8000, F=0.4, /
&RAMP ID='CONE_0p11_050', T=216.1350, F=0.4, /
&RAMP ID='CONE_0p11_050', T=224.5500, F=0.6, /
&RAMP ID='CONE_0p11_050', T=234.0000, F=0.5, /
&RAMP ID='CONE_0p11_050', T=240.3000, F=0.6, /
&RAMP ID='CONE_0p11_050', T=254.7000, F=0.2, /
&RAMP ID='CONE_0p11_050', T=261.4500, F=0.4, /
&RAMP ID='CONE_0p11_050', T=271.3500, F=0.2, /
&RAMP ID='CONE_0p11_050', T=283.0500, F=0.1, /
&RAMP ID='CONE_0p11_050', T=288.1800, F=0.3, /
&RAMP ID='CONE_0p11_050', T=296.5500, F=0.6, /
&RAMP ID='CONE_0p11_050', T=306.0000, F=0.7, /
&RAMP ID='CONE_0p11_050', T=319.0500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=336.1500, F=0.5, /
&RAMP ID='CONE_0p11_050', T=349.6500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=360.2250, F=0.0, /
&RAMP ID='CONE_0p11_050', T=375.3000, F=0.2, /
&RAMP ID='CONE_0p11_050', T=405.9000, F=0.2, /
&RAMP ID='CONE_0p11_050', T=414.9000, F=0.3, /
&RAMP ID='CONE_0p11_050', T=432.2700, F=0.0, /
&RAMP ID='CONE_0p11_050', T=445.9500, F=0.3, /
&RAMP ID='CONE_0p11_050', T=458.1000, F=0.0, /
&RAMP ID='CONE_0p11_050', T=504.3150, F=0.0, /
&RAMP ID='CONE_0p11_050', T=576.3600, F=0.0, /
&RAMP ID='CONE_0p11_050', T=597.1500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=606.6000, F=0.2, /
&RAMP ID='CONE_0p11_050', T=617.8500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=648.4050, F=0.0, /
&RAMP ID='CONE_0p11_050', T=720.4500, F=0.0, /
&RAMP ID='CONE_0p11_050', T=721.4500, F=0.0, /
&RAMP ID='CONE_0p11_075', T=0.0000, F=1.4, /
&RAMP ID='CONE_0p11_075', T=2.2000, F=5.1, /
&RAMP ID='CONE_0p11_075', T=3.3000, F=7.9, /
&RAMP ID='CONE_0p11_075', T=4.4000, F=11.7, /
&RAMP ID='CONE_0p11_075', T=6.0500, F=19.0, /
&RAMP ID='CONE_0p11_075', T=9.3500, F=36.3, /
&RAMP ID='CONE_0p11_075', T=11.0000, F=42.9, /
&RAMP ID='CONE_0p11_075', T=12.6500, F=47.3, /
&RAMP ID='CONE_0p11_075', T=14.3000, F=48.9, /
&RAMP ID='CONE_0p11_075', T=15.9500, F=47.4, /
&RAMP ID='CONE_0p11_075', T=17.0500, F=45.0, /
&RAMP ID='CONE_0p11_075', T=20.9550, F=32.4, /
&RAMP ID='CONE_0p11_075', T=23.1000, F=26.3, /
&RAMP ID='CONE_0p11_075', T=24.7500, F=22.7, /
&RAMP ID='CONE_0p11_075', T=28.0500, F=18.4, /
&RAMP ID='CONE_0p11_075', T=32.4500, F=16.3, /
&RAMP ID='CONE_0p11_075', T=41.9100, F=14.7, /
&RAMP ID='CONE_0p11_075', T=62.8650, F=9.5, /
&RAMP ID='CONE_0p11_075', T=75.9000, F=8.5, /
&RAMP ID='CONE_0p11_075', T=83.8200, F=6.4, /
&RAMP ID='CONE_0p11_075', T=95.7000, F=1.5, /
&RAMP ID='CONE_0p11_075', T=104.7750, F=0.6, /
&RAMP ID='CONE_0p11_075', T=125.7300, F=0.2, /
&RAMP ID='CONE_0p11_075', T=146.6850, F=0.1, /
&RAMP ID='CONE_0p11_075', T=167.6400, F=0.1, /
&RAMP ID='CONE_0p11_075', T=188.5950, F=0.1, /
&RAMP ID='CONE_0p11_075', T=209.5500, F=0.0, /
&RAMP ID='CONE_0p11_075', T=210.5500, F=0.0, /
&SURF ID='SAMPLE-CONE_0p11_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.11e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p11_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p11_050','CONE_0p11_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.11e-04,1.11e-04,THICKNESS(1:2)=1.11e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p11_025_noign', SURF_ID='SAMPLE-CONE_0p11_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p11_025', SURF_ID='SAMPLE-CONE_0p11_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p11_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p11_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p11_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p11_025', /
&DEVC ID='TIGN-CONE_0p11_025', XYZ=0,0,0, SETPOINT=12.61, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p11_025', CTRL_ID='IGNITION-CTRL-CONE_0p11_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p11_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p11_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p11_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p11_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.11e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p11_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p11_025','CONE_0p11_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.11e-04,1.11e-04,THICKNESS(1:2)=1.11e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p11_050_noign', SURF_ID='SAMPLE-CONE_0p11_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p11_050', SURF_ID='SAMPLE-CONE_0p11_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p11_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p11_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p11_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p11_050', /
&DEVC ID='TIGN-CONE_0p11_050', XYZ=0,0,0, SETPOINT=4.05, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p11_050', CTRL_ID='IGNITION-CTRL-CONE_0p11_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p11_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p11_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p11_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p11_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.11e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p11_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p11_025','CONE_0p11_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.11e-04,1.11e-04,THICKNESS(1:2)=1.11e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p11_075_noign', SURF_ID='SAMPLE-CONE_0p11_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p11_075', SURF_ID='SAMPLE-CONE_0p11_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p11_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p11_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p11_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p11_075', /
&DEVC ID='TIGN-CONE_0p11_075', XYZ=0,0,0, SETPOINT=6.05, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p11_075', CTRL_ID='IGNITION-CTRL-CONE_0p11_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p11_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p11_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p11_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
