&HEAD CHID='FSRI_LDPE', /
&TIME DT=1., T_END=971.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=48860, SOOT_YIELD=0.026 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.217, DENSITY=927, EMISSIVITY=1.000, SPECIFIC_HEAT=2.600, /
&RAMP ID='CONE_3p25_025', T=0.0000, F=9.1, /
&RAMP ID='CONE_3p25_025', T=37.5000, F=111.6, /
&RAMP ID='CONE_3p25_025', T=59.6591, F=195.1, /
&RAMP ID='CONE_3p25_025', T=75.0000, F=328.4, /
&RAMP ID='CONE_3p25_025', T=112.5000, F=729.5, /
&RAMP ID='CONE_3p25_025', T=136.3636, F=1017.8, /
&RAMP ID='CONE_3p25_025', T=150.0000, F=1241.1, /
&RAMP ID='CONE_3p25_025', T=166.1932, F=1489.0, /
&RAMP ID='CONE_3p25_025', T=174.7159, F=1555.5, /
&RAMP ID='CONE_3p25_025', T=178.9773, F=1549.4, /
&RAMP ID='CONE_3p25_025', T=183.2386, F=1484.6, /
&RAMP ID='CONE_3p25_025', T=187.5000, F=1360.2, /
&RAMP ID='CONE_3p25_025', T=191.7614, F=1206.1, /
&RAMP ID='CONE_3p25_025', T=208.8068, F=495.5, /
&RAMP ID='CONE_3p25_025', T=213.0682, F=353.0, /
&RAMP ID='CONE_3p25_025', T=217.3295, F=247.6, /
&RAMP ID='CONE_3p25_025', T=225.0000, F=136.9, /
&RAMP ID='CONE_3p25_025', T=238.6364, F=34.2, /
&RAMP ID='CONE_3p25_025', T=262.5000, F=4.5, /
&RAMP ID='CONE_3p25_025', T=300.0000, F=2.5, /
&RAMP ID='CONE_3p25_025', T=337.5000, F=0.0, /
&RAMP ID='CONE_3p25_025', T=375.0000, F=0.0, /
&RAMP ID='CONE_3p25_025', T=376.0000, F=0.0, /
&RAMP ID='CONE_3p25_050', T=0.0000, F=31.2, /
&RAMP ID='CONE_3p25_050', T=14.5683, F=145.9, /
&RAMP ID='CONE_3p25_050', T=26.6115, F=302.6, /
&RAMP ID='CONE_3p25_050', T=43.7050, F=673.8, /
&RAMP ID='CONE_3p25_050', T=53.2230, F=922.5, /
&RAMP ID='CONE_3p25_050', T=60.2158, F=1147.3, /
&RAMP ID='CONE_3p25_050', T=74.7842, F=1747.9, /
&RAMP ID='CONE_3p25_050', T=79.8345, F=1913.4, /
&RAMP ID='CONE_3p25_050', T=84.4964, F=2017.7, /
&RAMP ID='CONE_3p25_050', T=92.2662, F=2070.4, /
&RAMP ID='CONE_3p25_050', T=100.0360, F=2045.5, /
&RAMP ID='CONE_3p25_050', T=106.4460, F=1928.8, /
&RAMP ID='CONE_3p25_050', T=111.6906, F=1737.6, /
&RAMP ID='CONE_3p25_050', T=116.5468, F=1493.3, /
&RAMP ID='CONE_3p25_050', T=120.4317, F=1246.2, /
&RAMP ID='CONE_3p25_050', T=129.1727, F=595.0, /
&RAMP ID='CONE_3p25_050', T=133.0576, F=344.2, /
&RAMP ID='CONE_3p25_050', T=136.9424, F=176.6, /
&RAMP ID='CONE_3p25_050', T=141.7986, F=77.5, /
&RAMP ID='CONE_3p25_050', T=148.5971, F=30.9, /
&RAMP ID='CONE_3p25_050', T=159.6691, F=10.6, /
&RAMP ID='CONE_3p25_050', T=186.2806, F=4.4, /
&RAMP ID='CONE_3p25_050', T=212.8921, F=4.1, /
&RAMP ID='CONE_3p25_050', T=239.5036, F=1.9, /
&RAMP ID='CONE_3p25_050', T=266.1151, F=0.0, /
&RAMP ID='CONE_3p25_050', T=267.1151, F=0.0, /
&RAMP ID='CONE_3p25_075', T=0.0000, F=31.7, /
&RAMP ID='CONE_3p25_075', T=12.1250, F=228.0, /
&RAMP ID='CONE_3p25_075', T=23.7650, F=533.3, /
&RAMP ID='CONE_3p25_075', T=33.9500, F=987.6, /
&RAMP ID='CONE_3p25_075', T=47.5300, F=1724.2, /
&RAMP ID='CONE_3p25_075', T=58.2000, F=2180.3, /
&RAMP ID='CONE_3p25_075', T=65.4750, F=2360.3, /
&RAMP ID='CONE_3p25_075', T=71.2950, F=2411.9, /
&RAMP ID='CONE_3p25_075', T=80.0250, F=2483.9, /
&RAMP ID='CONE_3p25_075', T=84.8750, F=2413.7, /
&RAMP ID='CONE_3p25_075', T=87.3000, F=2277.8, /
&RAMP ID='CONE_3p25_075', T=89.7250, F=2049.2, /
&RAMP ID='CONE_3p25_075', T=92.1500, F=1742.8, /
&RAMP ID='CONE_3p25_075', T=95.0600, F=1306.4, /
&RAMP ID='CONE_3p25_075', T=99.4250, F=696.2, /
&RAMP ID='CONE_3p25_075', T=101.8500, F=460.0, /
&RAMP ID='CONE_3p25_075', T=104.2750, F=303.0, /
&RAMP ID='CONE_3p25_075', T=109.1250, F=141.8, /
&RAMP ID='CONE_3p25_075', T=118.8250, F=50.8, /
&RAMP ID='CONE_3p25_075', T=142.5900, F=19.9, /
&RAMP ID='CONE_3p25_075', T=166.3550, F=8.8, /
&RAMP ID='CONE_3p25_075', T=190.1200, F=5.3, /
&RAMP ID='CONE_3p25_075', T=213.8850, F=1.5, /
&RAMP ID='CONE_3p25_075', T=237.6500, F=0.0, /
&RAMP ID='CONE_3p25_075', T=238.6500, F=0.0, /
&SURF ID='SAMPLE-CONE_3p25_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p25_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p25_050','CONE_3p25_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.25e-03,3.25e-03,THICKNESS(1:2)=3.25e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p25_025_noign', SURF_ID='SAMPLE-CONE_3p25_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p25_025', SURF_ID='SAMPLE-CONE_3p25_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p25_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p25_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p25_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p25_025', /
&DEVC ID='TIGN-CONE_3p25_025', XYZ=0,0,0, SETPOINT=110.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p25_025', CTRL_ID='IGNITION-CTRL-CONE_3p25_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p25_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p25_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p25_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p25_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p25_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p25_025','CONE_3p25_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.25e-03,3.25e-03,THICKNESS(1:2)=3.25e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p25_050_noign', SURF_ID='SAMPLE-CONE_3p25_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p25_050', SURF_ID='SAMPLE-CONE_3p25_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p25_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p25_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p25_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p25_050', /
&DEVC ID='TIGN-CONE_3p25_050', XYZ=0,0,0, SETPOINT=43.71, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p25_050', CTRL_ID='IGNITION-CTRL-CONE_3p25_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p25_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p25_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p25_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p25_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p25_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p25_025','CONE_3p25_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.25e-03,3.25e-03,THICKNESS(1:2)=3.25e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p25_075_noign', SURF_ID='SAMPLE-CONE_3p25_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p25_075', SURF_ID='SAMPLE-CONE_3p25_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p25_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p25_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p25_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p25_075', /
&DEVC ID='TIGN-CONE_3p25_075', XYZ=0,0,0, SETPOINT=26.68, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p25_075', CTRL_ID='IGNITION-CTRL-CONE_3p25_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p25_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p25_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p25_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
