&HEAD CHID='FSRI_Latex_Pillow_Foam', /
&TIME DT=1., T_END=753.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=32800, SOOT_YIELD=0.094 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.134, DENSITY=677, EMISSIVITY=1.000, SPECIFIC_HEAT=1.578, /
&RAMP ID='CONE_3p26_025', T=0.0000, F=12.3, /
&RAMP ID='CONE_3p26_025', T=1.5625, F=22.0, /
&RAMP ID='CONE_3p26_025', T=6.2500, F=118.4, /
&RAMP ID='CONE_3p26_025', T=7.8125, F=158.8, /
&RAMP ID='CONE_3p26_025', T=12.5000, F=310.8, /
&RAMP ID='CONE_3p26_025', T=14.0625, F=345.1, /
&RAMP ID='CONE_3p26_025', T=18.7500, F=423.7, /
&RAMP ID='CONE_3p26_025', T=25.0000, F=452.2, /
&RAMP ID='CONE_3p26_025', T=35.6250, F=482.3, /
&RAMP ID='CONE_3p26_025', T=42.1875, F=506.2, /
&RAMP ID='CONE_3p26_025', T=53.1250, F=525.8, /
&RAMP ID='CONE_3p26_025', T=71.2500, F=523.8, /
&RAMP ID='CONE_3p26_025', T=78.1250, F=528.8, /
&RAMP ID='CONE_3p26_025', T=95.3125, F=567.2, /
&RAMP ID='CONE_3p26_025', T=106.2500, F=581.9, /
&RAMP ID='CONE_3p26_025', T=106.8750, F=581.6, /
&RAMP ID='CONE_3p26_025', T=114.0625, F=551.7, /
&RAMP ID='CONE_3p26_025', T=125.0000, F=431.2, /
&RAMP ID='CONE_3p26_025', T=135.9375, F=286.2, /
&RAMP ID='CONE_3p26_025', T=142.5000, F=220.4, /
&RAMP ID='CONE_3p26_025', T=148.4375, F=177.1, /
&RAMP ID='CONE_3p26_025', T=154.6875, F=152.7, /
&RAMP ID='CONE_3p26_025', T=178.1250, F=104.1, /
&RAMP ID='CONE_3p26_025', T=195.3125, F=76.7, /
&RAMP ID='CONE_3p26_025', T=213.7500, F=30.6, /
&RAMP ID='CONE_3p26_025', T=231.2500, F=8.7, /
&RAMP ID='CONE_3p26_025', T=249.3750, F=2.5, /
&RAMP ID='CONE_3p26_025', T=285.0000, F=1.5, /
&RAMP ID='CONE_3p26_025', T=320.6250, F=1.5, /
&RAMP ID='CONE_3p26_025', T=356.2500, F=0.8, /
&RAMP ID='CONE_3p26_025', T=357.2500, F=0.0, /
&RAMP ID='CONE_3p26_050', T=0.0000, F=24.0, /
&RAMP ID='CONE_3p26_050', T=3.0000, F=79.4, /
&RAMP ID='CONE_3p26_050', T=5.2500, F=157.8, /
&RAMP ID='CONE_3p26_050', T=12.0000, F=487.9, /
&RAMP ID='CONE_3p26_050', T=15.0000, F=606.6, /
&RAMP ID='CONE_3p26_050', T=18.7500, F=701.3, /
&RAMP ID='CONE_3p26_050', T=22.1250, F=748.4, /
&RAMP ID='CONE_3p26_050', T=34.5000, F=832.9, /
&RAMP ID='CONE_3p26_050', T=44.2500, F=848.2, /
&RAMP ID='CONE_3p26_050', T=58.5000, F=823.0, /
&RAMP ID='CONE_3p26_050', T=62.2500, F=842.2, /
&RAMP ID='CONE_3p26_050', T=66.3750, F=887.3, /
&RAMP ID='CONE_3p26_050', T=70.5000, F=940.4, /
&RAMP ID='CONE_3p26_050', T=73.5000, F=955.3, /
&RAMP ID='CONE_3p26_050', T=77.2500, F=921.7, /
&RAMP ID='CONE_3p26_050', T=80.2500, F=846.6, /
&RAMP ID='CONE_3p26_050', T=84.0000, F=697.7, /
&RAMP ID='CONE_3p26_050', T=88.5000, F=480.1, /
&RAMP ID='CONE_3p26_050', T=93.0000, F=284.3, /
&RAMP ID='CONE_3p26_050', T=95.2500, F=210.0, /
&RAMP ID='CONE_3p26_050', T=98.2500, F=136.0, /
&RAMP ID='CONE_3p26_050', T=103.5000, F=63.1, /
&RAMP ID='CONE_3p26_050', T=110.6250, F=24.4, /
&RAMP ID='CONE_3p26_050', T=132.7500, F=2.5, /
&RAMP ID='CONE_3p26_050', T=154.8750, F=0.5, /
&RAMP ID='CONE_3p26_050', T=177.0000, F=0.5, /
&RAMP ID='CONE_3p26_050', T=199.1250, F=0.3, /
&RAMP ID='CONE_3p26_050', T=221.2500, F=0.1, /
&RAMP ID='CONE_3p26_050', T=222.2500, F=0.0, /
&RAMP ID='CONE_3p26_075', T=0.0000, F=32.1, /
&RAMP ID='CONE_3p26_075', T=1.8250, F=84.6, /
&RAMP ID='CONE_3p26_075', T=4.5625, F=216.9, /
&RAMP ID='CONE_3p26_075', T=10.9500, F=673.3, /
&RAMP ID='CONE_3p26_075', T=13.6875, F=830.6, /
&RAMP ID='CONE_3p26_075', T=16.4250, F=939.3, /
&RAMP ID='CONE_3p26_075', T=19.3450, F=1006.1, /
&RAMP ID='CONE_3p26_075', T=26.4625, F=1076.8, /
&RAMP ID='CONE_3p26_075', T=38.6900, F=1120.6, /
&RAMP ID='CONE_3p26_075', T=43.8000, F=1159.1, /
&RAMP ID='CONE_3p26_075', T=51.1000, F=1303.4, /
&RAMP ID='CONE_3p26_075', T=53.8375, F=1324.0, /
&RAMP ID='CONE_3p26_075', T=55.6625, F=1301.1, /
&RAMP ID='CONE_3p26_075', T=58.0350, F=1211.7, /
&RAMP ID='CONE_3p26_075', T=60.2250, F=1073.0, /
&RAMP ID='CONE_3p26_075', T=66.6125, F=519.3, /
&RAMP ID='CONE_3p26_075', T=69.3500, F=327.7, /
&RAMP ID='CONE_3p26_075', T=71.1750, F=235.5, /
&RAMP ID='CONE_3p26_075', T=73.0000, F=170.5, /
&RAMP ID='CONE_3p26_075', T=77.3800, F=83.0, /
&RAMP ID='CONE_3p26_075', T=84.8625, F=29.3, /
&RAMP ID='CONE_3p26_075', T=96.7250, F=7.1, /
&RAMP ID='CONE_3p26_075', T=116.0700, F=2.0, /
&RAMP ID='CONE_3p26_075', T=135.4150, F=1.1, /
&RAMP ID='CONE_3p26_075', T=154.7600, F=1.2, /
&RAMP ID='CONE_3p26_075', T=174.1050, F=1.3, /
&RAMP ID='CONE_3p26_075', T=193.4500, F=0.6, /
&RAMP ID='CONE_3p26_075', T=194.4500, F=0.0, /
&SURF ID='SAMPLE-CONE_3p26_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.26e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p26_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p26_050','CONE_3p26_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.26e-03,3.26e-03,THICKNESS(1:2)=3.26e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p26_025_noign', SURF_ID='SAMPLE-CONE_3p26_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p26_025', SURF_ID='SAMPLE-CONE_3p26_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p26_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p26_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p26_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p26_025', /
&DEVC ID='TIGN-CONE_3p26_025', XYZ=0,0,0, SETPOINT=20.31, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p26_025', CTRL_ID='IGNITION-CTRL-CONE_3p26_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p26_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p26_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p26_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p26_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.26e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p26_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p26_025','CONE_3p26_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.26e-03,3.26e-03,THICKNESS(1:2)=3.26e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p26_050_noign', SURF_ID='SAMPLE-CONE_3p26_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p26_050', SURF_ID='SAMPLE-CONE_3p26_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p26_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p26_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p26_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p26_050', /
&DEVC ID='TIGN-CONE_3p26_050', XYZ=0,0,0, SETPOINT=11.25, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p26_050', CTRL_ID='IGNITION-CTRL-CONE_3p26_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p26_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p26_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p26_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p26_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.26e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p26_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p26_025','CONE_3p26_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.26e-03,3.26e-03,THICKNESS(1:2)=3.26e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p26_075_noign', SURF_ID='SAMPLE-CONE_3p26_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p26_075', SURF_ID='SAMPLE-CONE_3p26_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p26_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p26_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p26_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p26_075', /
&DEVC ID='TIGN-CONE_3p26_075', XYZ=0,0,0, SETPOINT=10.95, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p26_075', CTRL_ID='IGNITION-CTRL-CONE_3p26_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p26_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p26_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p26_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
