&HEAD CHID='FSRI_MDF', /
&TIME DT=1., T_END=3212.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14390, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.120, DENSITY=737, EMISSIVITY=1.000, SPECIFIC_HEAT=1.283, /
&RAMP ID='CONE_19p41_025', T=0.0000, F=17.5, /
&RAMP ID='CONE_19p41_025', T=3.2849, F=55.4, /
&RAMP ID='CONE_19p41_025', T=9.8547, F=164.8, /
&RAMP ID='CONE_19p41_025', T=13.1397, F=203.3, /
&RAMP ID='CONE_19p41_025', T=16.4246, F=226.1, /
&RAMP ID='CONE_19p41_025', T=21.3520, F=239.3, /
&RAMP ID='CONE_19p41_025', T=26.2793, F=239.3, /
&RAMP ID='CONE_19p41_025', T=34.4916, F=230.7, /
&RAMP ID='CONE_19p41_025', T=60.7709, F=184.0, /
&RAMP ID='CONE_19p41_025', T=85.4078, F=152.5, /
&RAMP ID='CONE_19p41_025', T=116.6145, F=129.5, /
&RAMP ID='CONE_19p41_025', T=147.0000, F=118.5, /
&RAMP ID='CONE_19p41_025', T=205.3073, F=102.3, /
&RAMP ID='CONE_19p41_025', T=294.0000, F=92.2, /
&RAMP ID='CONE_19p41_025', T=441.0000, F=82.4, /
&RAMP ID='CONE_19p41_025', T=588.0000, F=73.2, /
&RAMP ID='CONE_19p41_025', T=681.6201, F=72.6, /
&RAMP ID='CONE_19p41_025', T=735.0000, F=77.3, /
&RAMP ID='CONE_19p41_025', T=831.0838, F=91.7, /
&RAMP ID='CONE_19p41_025', T=882.0000, F=104.8, /
&RAMP ID='CONE_19p41_025', T=923.0615, F=121.8, /
&RAMP ID='CONE_19p41_025', T=946.0559, F=135.9, /
&RAMP ID='CONE_19p41_025', T=1029.0000, F=199.5, /
&RAMP ID='CONE_19p41_025', T=1065.9553, F=229.6, /
&RAMP ID='CONE_19p41_025', T=1093.8771, F=248.0, /
&RAMP ID='CONE_19p41_025', T=1105.3743, F=251.4, /
&RAMP ID='CONE_19p41_025', T=1116.8715, F=244.2, /
&RAMP ID='CONE_19p41_025', T=1126.7263, F=229.1, /
&RAMP ID='CONE_19p41_025', T=1134.9385, F=206.5, /
&RAMP ID='CONE_19p41_025', T=1154.6480, F=141.1, /
&RAMP ID='CONE_19p41_025', T=1164.5028, F=120.0, /
&RAMP ID='CONE_19p41_025', T=1176.0000, F=105.8, /
&RAMP ID='CONE_19p41_025', T=1192.4246, F=88.0, /
&RAMP ID='CONE_19p41_025', T=1208.8492, F=76.5, /
&RAMP ID='CONE_19p41_025', T=1231.8436, F=70.6, /
&RAMP ID='CONE_19p41_025', T=1274.5475, F=66.8, /
&RAMP ID='CONE_19p41_025', T=1317.2514, F=56.0, /
&RAMP ID='CONE_19p41_025', T=1323.0000, F=51.0, /
&RAMP ID='CONE_19p41_025', T=1330.3911, F=41.0, /
&RAMP ID='CONE_19p41_025', T=1338.6034, F=36.5, /
&RAMP ID='CONE_19p41_025', T=1412.5140, F=32.1, /
&RAMP ID='CONE_19p41_025', T=1428.9385, F=16.8, /
&RAMP ID='CONE_19p41_025', T=1450.2905, F=14.6, /
&RAMP ID='CONE_19p41_025', T=1460.1453, F=0.4, /
&RAMP ID='CONE_19p41_025', T=1470.0000, F=0.0, /
&RAMP ID='CONE_19p41_025', T=1471.0000, F=0.0, /
&RAMP ID='CONE_19p41_050', T=0.0000, F=28.2, /
&RAMP ID='CONE_19p41_050', T=1.8246, F=56.5, /
&RAMP ID='CONE_19p41_050', T=3.6493, F=93.6, /
&RAMP ID='CONE_19p41_050', T=9.1232, F=225.9, /
&RAMP ID='CONE_19p41_050', T=10.9479, F=259.6, /
&RAMP ID='CONE_19p41_050', T=12.7725, F=285.1, /
&RAMP ID='CONE_19p41_050', T=16.4218, F=315.0, /
&RAMP ID='CONE_19p41_050', T=21.8957, F=327.0, /
&RAMP ID='CONE_19p41_050', T=31.0190, F=316.4, /
&RAMP ID='CONE_19p41_050', T=54.7393, F=255.6, /
&RAMP ID='CONE_19p41_050', T=74.8104, F=218.7, /
&RAMP ID='CONE_19p41_050', T=94.8815, F=197.4, /
&RAMP ID='CONE_19p41_050', T=115.5000, F=184.5, /
&RAMP ID='CONE_19p41_050', T=231.0000, F=153.9, /
&RAMP ID='CONE_19p41_050', T=346.5000, F=127.3, /
&RAMP ID='CONE_19p41_050', T=392.2986, F=118.8, /
&RAMP ID='CONE_19p41_050', T=462.0000, F=115.9, /
&RAMP ID='CONE_19p41_050', T=505.4265, F=118.6, /
&RAMP ID='CONE_19p41_050', T=577.5000, F=138.5, /
&RAMP ID='CONE_19p41_050', T=693.0000, F=187.1, /
&RAMP ID='CONE_19p41_050', T=784.5972, F=235.1, /
&RAMP ID='CONE_19p41_050', T=799.1943, F=237.3, /
&RAMP ID='CONE_19p41_050', T=808.5000, F=232.5, /
&RAMP ID='CONE_19p41_050', T=824.7393, F=211.3, /
&RAMP ID='CONE_19p41_050', T=844.8104, F=160.1, /
&RAMP ID='CONE_19p41_050', T=853.9336, F=143.2, /
&RAMP ID='CONE_19p41_050', T=899.5498, F=79.6, /
&RAMP ID='CONE_19p41_050', T=924.0000, F=66.2, /
&RAMP ID='CONE_19p41_050', T=957.9384, F=56.6, /
&RAMP ID='CONE_19p41_050', T=992.6066, F=53.1, /
&RAMP ID='CONE_19p41_050', T=1010.8531, F=58.1, /
&RAMP ID='CONE_19p41_050', T=1032.7488, F=53.4, /
&RAMP ID='CONE_19p41_050', T=1036.3981, F=67.0, /
&RAMP ID='CONE_19p41_050', T=1039.5000, F=93.3, /
&RAMP ID='CONE_19p41_050', T=1043.6967, F=133.1, /
&RAMP ID='CONE_19p41_050', T=1045.5213, F=145.5, /
&RAMP ID='CONE_19p41_050', T=1047.3460, F=149.3, /
&RAMP ID='CONE_19p41_050', T=1049.1706, F=143.7, /
&RAMP ID='CONE_19p41_050', T=1050.9953, F=131.3, /
&RAMP ID='CONE_19p41_050', T=1058.2938, F=68.5, /
&RAMP ID='CONE_19p41_050', T=1061.9431, F=58.5, /
&RAMP ID='CONE_19p41_050', T=1107.5592, F=54.4, /
&RAMP ID='CONE_19p41_050', T=1122.1564, F=23.3, /
&RAMP ID='CONE_19p41_050', T=1134.9289, F=21.3, /
&RAMP ID='CONE_19p41_050', T=1145.8768, F=0.6, /
&RAMP ID='CONE_19p41_050', T=1155.0000, F=0.0, /
&RAMP ID='CONE_19p41_050', T=1156.0000, F=0.0, /
&RAMP ID='CONE_19p41_075', T=0.0000, F=58.4, /
&RAMP ID='CONE_19p41_075', T=2.7000, F=121.7, /
&RAMP ID='CONE_19p41_075', T=8.1000, F=279.7, /
&RAMP ID='CONE_19p41_075', T=9.4500, F=311.1, /
&RAMP ID='CONE_19p41_075', T=12.1500, F=360.4, /
&RAMP ID='CONE_19p41_075', T=13.5000, F=377.6, /
&RAMP ID='CONE_19p41_075', T=16.2000, F=399.0, /
&RAMP ID='CONE_19p41_075', T=21.6000, F=413.0, /
&RAMP ID='CONE_19p41_075', T=28.3500, F=399.3, /
&RAMP ID='CONE_19p41_075', T=52.6500, F=302.6, /
&RAMP ID='CONE_19p41_075', T=70.2000, F=263.0, /
&RAMP ID='CONE_19p41_075', T=87.7500, F=239.8, /
&RAMP ID='CONE_19p41_075', T=102.6000, F=230.5, /
&RAMP ID='CONE_19p41_075', T=149.8500, F=220.5, /
&RAMP ID='CONE_19p41_075', T=183.6000, F=203.1, /
&RAMP ID='CONE_19p41_075', T=299.7000, F=162.8, /
&RAMP ID='CONE_19p41_075', T=371.2500, F=150.2, /
&RAMP ID='CONE_19p41_075', T=449.5500, F=157.4, /
&RAMP ID='CONE_19p41_075', T=510.3000, F=170.6, /
&RAMP ID='CONE_19p41_075', T=599.4000, F=179.0, /
&RAMP ID='CONE_19p41_075', T=719.5500, F=211.6, /
&RAMP ID='CONE_19p41_075', T=738.4500, F=207.8, /
&RAMP ID='CONE_19p41_075', T=749.2500, F=195.7, /
&RAMP ID='CONE_19p41_075', T=757.3500, F=180.3, /
&RAMP ID='CONE_19p41_075', T=788.4000, F=98.0, /
&RAMP ID='CONE_19p41_075', T=805.9500, F=72.6, /
&RAMP ID='CONE_19p41_075', T=827.5500, F=63.1, /
&RAMP ID='CONE_19p41_075', T=899.1000, F=59.5, /
&RAMP ID='CONE_19p41_075', T=1035.4500, F=55.3, /
&RAMP ID='CONE_19p41_075', T=1048.9500, F=38.1, /
&RAMP ID='CONE_19p41_075', T=1198.8000, F=33.9, /
&RAMP ID='CONE_19p41_075', T=1209.6000, F=33.3, /
&RAMP ID='CONE_19p41_075', T=1220.4000, F=17.3, /
&RAMP ID='CONE_19p41_075', T=1348.6500, F=14.8, /
&RAMP ID='CONE_19p41_075', T=1472.8500, F=14.0, /
&RAMP ID='CONE_19p41_075', T=1485.0000, F=0.0, /
&RAMP ID='CONE_19p41_075', T=1498.5000, F=0.0, /
&RAMP ID='CONE_19p41_075', T=1499.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_19p41_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.94e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p41_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p41_050','CONE_19p41_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.94e-02,1.94e-02,THICKNESS(1:2)=1.94e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p41_025_noign', SURF_ID='SAMPLE-CONE_19p41_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p41_025', SURF_ID='SAMPLE-CONE_19p41_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p41_025', /
&DEVC ID='WALL TEMPERATURE-CONE_19p41_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p41_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p41_025', /
&DEVC ID='TIGN-CONE_19p41_025', XYZ=0,0,0, SETPOINT=136.32, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p41_025', CTRL_ID='IGNITION-CTRL-CONE_19p41_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p41_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p41_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p41_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p41_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.94e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p41_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p41_025','CONE_19p41_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.94e-02,1.94e-02,THICKNESS(1:2)=1.94e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p41_050_noign', SURF_ID='SAMPLE-CONE_19p41_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p41_050', SURF_ID='SAMPLE-CONE_19p41_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p41_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p41_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p41_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p41_050', /
&DEVC ID='TIGN-CONE_19p41_050', XYZ=0,0,0, SETPOINT=29.19, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p41_050', CTRL_ID='IGNITION-CTRL-CONE_19p41_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p41_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p41_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p41_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p41_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.94e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p41_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p41_025','CONE_19p41_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.94e-02,1.94e-02,THICKNESS(1:2)=1.94e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p41_075_noign', SURF_ID='SAMPLE-CONE_19p41_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p41_075', SURF_ID='SAMPLE-CONE_19p41_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p41_075', /
&DEVC ID='WALL TEMPERATURE-CONE_19p41_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p41_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p41_075', /
&DEVC ID='TIGN-CONE_19p41_075', XYZ=0,0,0, SETPOINT=16.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p41_075', CTRL_ID='IGNITION-CTRL-CONE_19p41_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p41_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p41_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p41_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
