&HEAD CHID='FSRI_Materials_Basswood_Panel_cone', /
&TIME DT=1., T_END=1783.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1010, DENSITY=404.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5530, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=217.8, /
&RAMP ID='CONE-RAMP', T=1.3000, F=231.8, /
&RAMP ID='CONE-RAMP', T=2.6000, F=244.2, /
&RAMP ID='CONE-RAMP', T=3.8000, F=253.0, /
&RAMP ID='CONE-RAMP', T=5.0000, F=259.2, /
&RAMP ID='CONE-RAMP', T=7.3000, F=263.9, /
&RAMP ID='CONE-RAMP', T=12.1000, F=266.6, /
&RAMP ID='CONE-RAMP', T=20.3000, F=261.1, /
&RAMP ID='CONE-RAMP', T=39.0000, F=232.4, /
&RAMP ID='CONE-RAMP', T=50.3000, F=218.3, /
&RAMP ID='CONE-RAMP', T=80.3000, F=192.9, /
&RAMP ID='CONE-RAMP', T=110.3000, F=174.1, /
&RAMP ID='CONE-RAMP', T=140.3000, F=160.1, /
&RAMP ID='CONE-RAMP', T=170.3000, F=154.4, /
&RAMP ID='CONE-RAMP', T=200.3000, F=151.1, /
&RAMP ID='CONE-RAMP', T=230.3000, F=150.0, /
&RAMP ID='CONE-RAMP', T=260.3000, F=150.7, /
&RAMP ID='CONE-RAMP', T=290.3000, F=151.8, /
&RAMP ID='CONE-RAMP', T=320.3000, F=152.7, /
&RAMP ID='CONE-RAMP', T=350.3000, F=156.6, /
&RAMP ID='CONE-RAMP', T=380.3000, F=162.8, /
&RAMP ID='CONE-RAMP', T=410.3000, F=170.3, /
&RAMP ID='CONE-RAMP', T=440.3000, F=181.8, /
&RAMP ID='CONE-RAMP', T=470.3000, F=197.5, /
&RAMP ID='CONE-RAMP', T=486.1000, F=203.2, /
&RAMP ID='CONE-RAMP', T=500.3000, F=205.1, /
&RAMP ID='CONE-RAMP', T=508.3000, F=204.8, /
&RAMP ID='CONE-RAMP', T=514.7000, F=201.9, /
&RAMP ID='CONE-RAMP', T=523.4000, F=194.4, /
&RAMP ID='CONE-RAMP', T=530.3000, F=185.1, /
&RAMP ID='CONE-RAMP', T=537.5000, F=168.8, /
&RAMP ID='CONE-RAMP', T=552.4000, F=123.4, /
&RAMP ID='CONE-RAMP', T=556.8000, F=113.1, /
&RAMP ID='CONE-RAMP', T=560.3000, F=106.9, /
&RAMP ID='CONE-RAMP', T=566.6000, F=99.1, /
&RAMP ID='CONE-RAMP', T=580.6000, F=88.0, /
&RAMP ID='CONE-RAMP', T=590.3000, F=78.5, /
&RAMP ID='CONE-RAMP', T=610.4000, F=55.3, /
&RAMP ID='CONE-RAMP', T=620.3000, F=47.9, /
&RAMP ID='CONE-RAMP', T=636.2000, F=43.8, /
&RAMP ID='CONE-RAMP', T=650.3000, F=42.7, /
&RAMP ID='CONE-RAMP', T=680.3000, F=40.7, /
&RAMP ID='CONE-RAMP', T=700.2000, F=40.0, /
&RAMP ID='CONE-RAMP', T=710.3000, F=41.4, /
&RAMP ID='CONE-RAMP', T=740.3000, F=40.1, /
&RAMP ID='CONE-RAMP', T=770.3000, F=39.1, /
&RAMP ID='CONE-RAMP', T=800.3000, F=38.2, /
&RAMP ID='CONE-RAMP', T=809.1000, F=38.9, /
&RAMP ID='CONE-RAMP', T=811.2000, F=37.5, /
&RAMP ID='CONE-RAMP', T=814.4000, F=30.7, /
&RAMP ID='CONE-RAMP', T=819.9000, F=10.4, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9879, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01907500,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=49.8428, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=49.8428, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=114.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9879, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01907500,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.9879, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.9879, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=40.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9879, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01907500,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.4820, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.4820, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=28.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
