&HEAD CHID='FSRI_Materials_Black_PMMA_cone', /
&TIME DT=1., T_END=1434.0 /
&DUMP DT_CTRL=1.2, DT_DEVC=1.2, DT_HRR=1.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1550, DENSITY=1182.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4780, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=563.3, /
&RAMP ID='CONE-RAMP', T=1.2000, F=596.6, /
&RAMP ID='CONE-RAMP', T=2.3000, F=623.9, /
&RAMP ID='CONE-RAMP', T=3.3000, F=643.1, /
&RAMP ID='CONE-RAMP', T=4.4000, F=658.3, /
&RAMP ID='CONE-RAMP', T=8.6000, F=688.0, /
&RAMP ID='CONE-RAMP', T=13.3000, F=707.0, /
&RAMP ID='CONE-RAMP', T=20.1000, F=724.3, /
&RAMP ID='CONE-RAMP', T=27.4000, F=737.1, /
&RAMP ID='CONE-RAMP', T=70.7000, F=783.2, /
&RAMP ID='CONE-RAMP', T=91.1000, F=811.4, /
&RAMP ID='CONE-RAMP', T=109.1000, F=821.9, /
&RAMP ID='CONE-RAMP', T=138.2000, F=859.5, /
&RAMP ID='CONE-RAMP', T=154.6000, F=887.4, /
&RAMP ID='CONE-RAMP', T=167.6000, F=902.0, /
&RAMP ID='CONE-RAMP', T=179.9000, F=923.0, /
&RAMP ID='CONE-RAMP', T=197.2000, F=941.6, /
&RAMP ID='CONE-RAMP', T=209.2000, F=963.5, /
&RAMP ID='CONE-RAMP', T=226.0000, F=983.6, /
&RAMP ID='CONE-RAMP', T=238.6000, F=1009.1, /
&RAMP ID='CONE-RAMP', T=262.6000, F=1037.5, /
&RAMP ID='CONE-RAMP', T=273.6000, F=1060.6, /
&RAMP ID='CONE-RAMP', T=284.8000, F=1076.1, /
&RAMP ID='CONE-RAMP', T=295.1000, F=1102.0, /
&RAMP ID='CONE-RAMP', T=298.7000, F=1105.8, /
&RAMP ID='CONE-RAMP', T=300.8000, F=1104.1, /
&RAMP ID='CONE-RAMP', T=302.8000, F=1097.2, /
&RAMP ID='CONE-RAMP', T=305.3000, F=1081.6, /
&RAMP ID='CONE-RAMP', T=307.2000, F=1064.9, /
&RAMP ID='CONE-RAMP', T=309.3000, F=1039.0, /
&RAMP ID='CONE-RAMP', T=311.6000, F=1002.7, /
&RAMP ID='CONE-RAMP', T=313.1000, F=973.6, /
&RAMP ID='CONE-RAMP', T=314.6000, F=938.2, /
&RAMP ID='CONE-RAMP', T=317.6000, F=850.0, /
&RAMP ID='CONE-RAMP', T=320.1000, F=759.8, /
&RAMP ID='CONE-RAMP', T=322.0000, F=679.7, /
&RAMP ID='CONE-RAMP', T=328.4000, F=394.1, /
&RAMP ID='CONE-RAMP', T=331.1000, F=285.8, /
&RAMP ID='CONE-RAMP', T=332.7000, F=231.8, /
&RAMP ID='CONE-RAMP', T=334.4000, F=182.1, /
&RAMP ID='CONE-RAMP', T=336.0000, F=140.9, /
&RAMP ID='CONE-RAMP', T=337.5000, F=109.0, /
&RAMP ID='CONE-RAMP', T=339.0000, F=83.8, /
&RAMP ID='CONE-RAMP', T=341.1000, F=56.3, /
&RAMP ID='CONE-RAMP', T=342.9000, F=38.0, /
&RAMP ID='CONE-RAMP', T=344.7000, F=25.1, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=85.5161, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00836000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=58.4247, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=58.4247, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=139.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=85.5161, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00836000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=85.5161, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=85.5161, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=44.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=85.5161, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00836000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=112.0304, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=112.0304, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=24.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
