&HEAD CHID='FSRI_Materials_Composite_Deck_Board_cone', /
&TIME DT=1., T_END=4242.0 /
&DUMP DT_CTRL=3.5, DT_DEVC=3.5, DT_HRR=3.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2330, DENSITY=1103.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5650, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=637.3, /
&RAMP ID='CONE-RAMP', T=2.0000, F=697.7, /
&RAMP ID='CONE-RAMP', T=3.0000, F=722.2, /
&RAMP ID='CONE-RAMP', T=3.8000, F=737.6, /
&RAMP ID='CONE-RAMP', T=5.4000, F=755.8, /
&RAMP ID='CONE-RAMP', T=7.4000, F=759.7, /
&RAMP ID='CONE-RAMP', T=10.6000, F=751.2, /
&RAMP ID='CONE-RAMP', T=13.4000, F=727.6, /
&RAMP ID='CONE-RAMP', T=17.9000, F=672.6, /
&RAMP ID='CONE-RAMP', T=27.3000, F=541.9, /
&RAMP ID='CONE-RAMP', T=30.7000, F=501.0, /
&RAMP ID='CONE-RAMP', T=33.6000, F=470.4, /
&RAMP ID='CONE-RAMP', T=40.0000, F=420.0, /
&RAMP ID='CONE-RAMP', T=46.7000, F=386.2, /
&RAMP ID='CONE-RAMP', T=54.3000, F=359.6, /
&RAMP ID='CONE-RAMP', T=62.2000, F=337.7, /
&RAMP ID='CONE-RAMP', T=83.2000, F=296.5, /
&RAMP ID='CONE-RAMP', T=107.3000, F=268.2, /
&RAMP ID='CONE-RAMP', T=128.3000, F=253.4, /
&RAMP ID='CONE-RAMP', T=156.3000, F=243.9, /
&RAMP ID='CONE-RAMP', T=191.4000, F=237.7, /
&RAMP ID='CONE-RAMP', T=297.8000, F=226.3, /
&RAMP ID='CONE-RAMP', T=345.9000, F=225.1, /
&RAMP ID='CONE-RAMP', T=446.6000, F=227.9, /
&RAMP ID='CONE-RAMP', T=492.7000, F=233.0, /
&RAMP ID='CONE-RAMP', T=538.2000, F=244.8, /
&RAMP ID='CONE-RAMP', T=567.5000, F=247.9, /
&RAMP ID='CONE-RAMP', T=656.4000, F=253.8, /
&RAMP ID='CONE-RAMP', T=704.6000, F=253.1, /
&RAMP ID='CONE-RAMP', T=725.5000, F=251.6, /
&RAMP ID='CONE-RAMP', T=761.7000, F=239.5, /
&RAMP ID='CONE-RAMP', T=791.4000, F=235.6, /
&RAMP ID='CONE-RAMP', T=819.1000, F=237.0, /
&RAMP ID='CONE-RAMP', T=918.3000, F=226.2, /
&RAMP ID='CONE-RAMP', T=1069.3000, F=215.7, /
&RAMP ID='CONE-RAMP', T=1110.7000, F=204.9, /
&RAMP ID='CONE-RAMP', T=1196.3000, F=169.4, /
&RAMP ID='CONE-RAMP', T=1332.0000, F=130.8, /
&RAMP ID='CONE-RAMP', T=1373.6000, F=113.7, /
&RAMP ID='CONE-RAMP', T=1448.5000, F=71.4, /
&RAMP ID='CONE-RAMP', T=1476.7000, F=59.0, /
&RAMP ID='CONE-RAMP', T=1537.1000, F=48.8, /
&RAMP ID='CONE-RAMP', T=1667.1000, F=47.5, /
&RAMP ID='CONE-RAMP', T=1689.4000, F=44.3, /
&RAMP ID='CONE-RAMP', T=1724.4000, F=46.3, /
&RAMP ID='CONE-RAMP', T=1728.9000, F=38.3, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1659, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01311000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=56.0611, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.0611, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=194.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1659, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01311000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=83.1659, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=83.1659, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=48.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.1659, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01311000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=109.6749, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=109.6749, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=28.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
