&HEAD CHID='FSRI_Materials_Cotton_Raw_cone', /
&TIME DT=1., T_END=456.0 /
&DUMP DT_CTRL=0.4, DT_DEVC=0.4, DT_HRR=0.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=30.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=39.0776, /
&RAMP ID='CONE-RAMP', T=0.1000, F=39.8418, /
&RAMP ID='CONE-RAMP', T=0.2000, F=40.6080, /
&RAMP ID='CONE-RAMP', T=0.3000, F=41.3762, /
&RAMP ID='CONE-RAMP', T=0.4000, F=42.1463, /
&RAMP ID='CONE-RAMP', T=0.5000, F=42.9185, /
&RAMP ID='CONE-RAMP', T=0.6000, F=43.6926, /
&RAMP ID='CONE-RAMP', T=0.7000, F=44.4688, /
&RAMP ID='CONE-RAMP', T=0.8000, F=45.2469, /
&RAMP ID='CONE-RAMP', T=0.9000, F=46.0270, /
&RAMP ID='CONE-RAMP', T=1.0000, F=46.8091, /
&RAMP ID='CONE-RAMP', T=1.1000, F=47.5932, /
&RAMP ID='CONE-RAMP', T=1.2000, F=48.3793, /
&RAMP ID='CONE-RAMP', T=1.3000, F=49.1674, /
&RAMP ID='CONE-RAMP', T=1.4000, F=49.9575, /
&RAMP ID='CONE-RAMP', T=1.5000, F=50.7495, /
&RAMP ID='CONE-RAMP', T=1.6000, F=51.5436, /
&RAMP ID='CONE-RAMP', T=1.7000, F=52.3397, /
&RAMP ID='CONE-RAMP', T=1.8000, F=53.1377, /
&RAMP ID='CONE-RAMP', T=1.9000, F=53.9377, /
&RAMP ID='CONE-RAMP', T=2.0000, F=54.7398, /
&RAMP ID='CONE-RAMP', T=2.1000, F=55.5438, /
&RAMP ID='CONE-RAMP', T=2.2000, F=56.3498, /
&RAMP ID='CONE-RAMP', T=2.3000, F=57.1578, /
&RAMP ID='CONE-RAMP', T=2.4000, F=57.9678, /
&RAMP ID='CONE-RAMP', T=2.5000, F=58.7798, /
&RAMP ID='CONE-RAMP', T=2.6000, F=59.5938, /
&RAMP ID='CONE-RAMP', T=2.7000, F=60.4097, /
&RAMP ID='CONE-RAMP', T=2.8000, F=61.2277, /
&RAMP ID='CONE-RAMP', T=2.9000, F=62.0476, /
&RAMP ID='CONE-RAMP', T=3.0000, F=62.7080, /
&RAMP ID='CONE-RAMP', T=3.1000, F=63.2586, /
&RAMP ID='CONE-RAMP', T=3.2000, F=63.8031, /
&RAMP ID='CONE-RAMP', T=3.3000, F=64.3416, /
&RAMP ID='CONE-RAMP', T=3.4000, F=64.8741, /
&RAMP ID='CONE-RAMP', T=3.5000, F=65.4004, /
&RAMP ID='CONE-RAMP', T=3.6000, F=65.9207, /
&RAMP ID='CONE-RAMP', T=3.7000, F=66.4350, /
&RAMP ID='CONE-RAMP', T=3.8000, F=66.9431, /
&RAMP ID='CONE-RAMP', T=3.9000, F=67.4453, /
&RAMP ID='CONE-RAMP', T=4.0000, F=67.9413, /
&RAMP ID='CONE-RAMP', T=4.1000, F=68.4313, /
&RAMP ID='CONE-RAMP', T=4.2000, F=68.9153, /
&RAMP ID='CONE-RAMP', T=4.3000, F=69.3932, /
&RAMP ID='CONE-RAMP', T=4.4000, F=69.8650, /
&RAMP ID='CONE-RAMP', T=4.5000, F=70.3307, /
&RAMP ID='CONE-RAMP', T=4.6000, F=70.7903, /
&RAMP ID='CONE-RAMP', T=4.7000, F=71.2430, /
&RAMP ID='CONE-RAMP', T=4.8000, F=71.6887, /
&RAMP ID='CONE-RAMP', T=4.9000, F=72.1276, /
&RAMP ID='CONE-RAMP', T=5.0000, F=72.5596, /
&RAMP ID='CONE-RAMP', T=5.1000, F=72.9847, /
&RAMP ID='CONE-RAMP', T=5.2000, F=73.4029, /
&RAMP ID='CONE-RAMP', T=5.3000, F=73.8142, /
&RAMP ID='CONE-RAMP', T=5.4000, F=74.2186, /
&RAMP ID='CONE-RAMP', T=5.5000, F=74.6161, /
&RAMP ID='CONE-RAMP', T=5.6000, F=75.0067, /
&RAMP ID='CONE-RAMP', T=5.7000, F=75.3904, /
&RAMP ID='CONE-RAMP', T=5.8000, F=75.7672, /
&RAMP ID='CONE-RAMP', T=5.9000, F=76.1372, /
&RAMP ID='CONE-RAMP', T=6.0000, F=76.5002, /
&RAMP ID='CONE-RAMP', T=6.1000, F=76.8563, /
&RAMP ID='CONE-RAMP', T=6.2000, F=77.2056, /
&RAMP ID='CONE-RAMP', T=6.3000, F=77.5479, /
&RAMP ID='CONE-RAMP', T=6.4000, F=77.8834, /
&RAMP ID='CONE-RAMP', T=6.5000, F=78.2120, /
&RAMP ID='CONE-RAMP', T=6.6000, F=78.5336, /
&RAMP ID='CONE-RAMP', T=6.7000, F=78.8484, /
&RAMP ID='CONE-RAMP', T=6.8000, F=79.1563, /
&RAMP ID='CONE-RAMP', T=6.9000, F=79.4573, /
&RAMP ID='CONE-RAMP', T=7.0000, F=79.7514, /
&RAMP ID='CONE-RAMP', T=7.1000, F=80.0386, /
&RAMP ID='CONE-RAMP', T=7.2000, F=80.3189, /
&RAMP ID='CONE-RAMP', T=7.3000, F=80.5923, /
&RAMP ID='CONE-RAMP', T=7.4000, F=80.8588, /
&RAMP ID='CONE-RAMP', T=7.5000, F=81.1185, /
&RAMP ID='CONE-RAMP', T=7.6000, F=81.3712, /
&RAMP ID='CONE-RAMP', T=7.7000, F=81.6170, /
&RAMP ID='CONE-RAMP', T=7.8000, F=81.8560, /
&RAMP ID='CONE-RAMP', T=7.9000, F=82.0880, /
&RAMP ID='CONE-RAMP', T=8.0000, F=82.3132, /
&RAMP ID='CONE-RAMP', T=8.1000, F=82.5314, /
&RAMP ID='CONE-RAMP', T=8.2000, F=82.7428, /
&RAMP ID='CONE-RAMP', T=8.3000, F=82.9473, /
&RAMP ID='CONE-RAMP', T=8.4000, F=83.1448, /
&RAMP ID='CONE-RAMP', T=8.5000, F=83.3355, /
&RAMP ID='CONE-RAMP', T=8.6000, F=83.5193, /
&RAMP ID='CONE-RAMP', T=8.7000, F=83.6962, /
&RAMP ID='CONE-RAMP', T=8.8000, F=83.8662, /
&RAMP ID='CONE-RAMP', T=8.9000, F=84.0314, /
&RAMP ID='CONE-RAMP', T=9.0000, F=84.1957, /
&RAMP ID='CONE-RAMP', T=9.1000, F=84.3591, /
&RAMP ID='CONE-RAMP', T=9.2000, F=84.5218, /
&RAMP ID='CONE-RAMP', T=9.3000, F=84.6836, /
&RAMP ID='CONE-RAMP', T=9.4000, F=84.8446, /
&RAMP ID='CONE-RAMP', T=9.5000, F=85.0047, /
&RAMP ID='CONE-RAMP', T=9.6000, F=85.1640, /
&RAMP ID='CONE-RAMP', T=9.7000, F=85.3225, /
&RAMP ID='CONE-RAMP', T=9.8000, F=85.4801, /
&RAMP ID='CONE-RAMP', T=9.9000, F=85.6369, /
&RAMP ID='CONE-RAMP', T=10.0000, F=85.7929, /
&RAMP ID='CONE-RAMP', T=10.1000, F=85.9480, /
&RAMP ID='CONE-RAMP', T=10.2000, F=86.1023, /
&RAMP ID='CONE-RAMP', T=10.3000, F=86.2558, /
&RAMP ID='CONE-RAMP', T=10.4000, F=86.4084, /
&RAMP ID='CONE-RAMP', T=10.5000, F=86.5587, /
&RAMP ID='CONE-RAMP', T=10.6000, F=86.7066, /
&RAMP ID='CONE-RAMP', T=10.7000, F=86.8521, /
&RAMP ID='CONE-RAMP', T=10.8000, F=86.9952, /
&RAMP ID='CONE-RAMP', T=10.9000, F=87.1360, /
&RAMP ID='CONE-RAMP', T=11.0000, F=87.2745, /
&RAMP ID='CONE-RAMP', T=11.1000, F=87.4105, /
&RAMP ID='CONE-RAMP', T=11.2000, F=87.5442, /
&RAMP ID='CONE-RAMP', T=11.3000, F=87.6755, /
&RAMP ID='CONE-RAMP', T=11.4000, F=87.8045, /
&RAMP ID='CONE-RAMP', T=11.5000, F=87.9311, /
&RAMP ID='CONE-RAMP', T=11.6000, F=88.0553, /
&RAMP ID='CONE-RAMP', T=11.7000, F=88.1772, /
&RAMP ID='CONE-RAMP', T=11.8000, F=88.2967, /
&RAMP ID='CONE-RAMP', T=11.9000, F=88.4138, /
&RAMP ID='CONE-RAMP', T=12.0000, F=88.5285, /
&RAMP ID='CONE-RAMP', T=12.1000, F=88.6409, /
&RAMP ID='CONE-RAMP', T=12.2000, F=88.7510, /
&RAMP ID='CONE-RAMP', T=12.3000, F=88.8586, /
&RAMP ID='CONE-RAMP', T=12.4000, F=88.9639, /
&RAMP ID='CONE-RAMP', T=12.5000, F=89.0668, /
&RAMP ID='CONE-RAMP', T=12.6000, F=89.1674, /
&RAMP ID='CONE-RAMP', T=12.7000, F=89.2656, /
&RAMP ID='CONE-RAMP', T=12.8000, F=89.3614, /
&RAMP ID='CONE-RAMP', T=12.9000, F=89.4549, /
&RAMP ID='CONE-RAMP', T=13.0000, F=89.5460, /
&RAMP ID='CONE-RAMP', T=13.1000, F=89.6347, /
&RAMP ID='CONE-RAMP', T=13.2000, F=89.7211, /
&RAMP ID='CONE-RAMP', T=13.3000, F=89.8051, /
&RAMP ID='CONE-RAMP', T=13.4000, F=89.8867, /
&RAMP ID='CONE-RAMP', T=13.5000, F=89.9660, /
&RAMP ID='CONE-RAMP', T=13.6000, F=90.0429, /
&RAMP ID='CONE-RAMP', T=13.7000, F=90.1174, /
&RAMP ID='CONE-RAMP', T=13.8000, F=90.1896, /
&RAMP ID='CONE-RAMP', T=13.9000, F=90.2594, /
&RAMP ID='CONE-RAMP', T=14.0000, F=90.3269, /
&RAMP ID='CONE-RAMP', T=14.1000, F=90.3919, /
&RAMP ID='CONE-RAMP', T=14.2000, F=90.4546, /
&RAMP ID='CONE-RAMP', T=14.3000, F=90.5150, /
&RAMP ID='CONE-RAMP', T=14.4000, F=90.5729, /
&RAMP ID='CONE-RAMP', T=14.5000, F=90.6285, /
&RAMP ID='CONE-RAMP', T=14.6000, F=90.6818, /
&RAMP ID='CONE-RAMP', T=14.7000, F=90.7328, /
&RAMP ID='CONE-RAMP', T=14.8000, F=90.7823, /
&RAMP ID='CONE-RAMP', T=14.9000, F=90.8302, /
&RAMP ID='CONE-RAMP', T=15.0000, F=90.8767, /
&RAMP ID='CONE-RAMP', T=15.1000, F=90.9216, /
&RAMP ID='CONE-RAMP', T=15.2000, F=90.9649, /
&RAMP ID='CONE-RAMP', T=15.3000, F=91.0067, /
&RAMP ID='CONE-RAMP', T=15.4000, F=91.0470, /
&RAMP ID='CONE-RAMP', T=15.5000, F=91.0858, /
&RAMP ID='CONE-RAMP', T=15.6000, F=91.1230, /
&RAMP ID='CONE-RAMP', T=15.7000, F=91.1587, /
&RAMP ID='CONE-RAMP', T=15.8000, F=91.1929, /
&RAMP ID='CONE-RAMP', T=15.9000, F=91.2255, /
&RAMP ID='CONE-RAMP', T=16.0000, F=91.2566, /
&RAMP ID='CONE-RAMP', T=16.1000, F=91.2862, /
&RAMP ID='CONE-RAMP', T=16.2000, F=91.3142, /
&RAMP ID='CONE-RAMP', T=16.3000, F=91.3404, /
&RAMP ID='CONE-RAMP', T=16.4000, F=91.3646, /
&RAMP ID='CONE-RAMP', T=16.5000, F=91.3868, /
&RAMP ID='CONE-RAMP', T=16.6000, F=91.4071, /
&RAMP ID='CONE-RAMP', T=16.7000, F=91.4254, /
&RAMP ID='CONE-RAMP', T=16.8000, F=91.4417, /
&RAMP ID='CONE-RAMP', T=16.9000, F=91.4561, /
&RAMP ID='CONE-RAMP', T=17.0000, F=91.4686, /
&RAMP ID='CONE-RAMP', T=17.1000, F=91.4791, /
&RAMP ID='CONE-RAMP', T=17.2000, F=91.4876, /
&RAMP ID='CONE-RAMP', T=17.3000, F=91.4942, /
&RAMP ID='CONE-RAMP', T=17.4000, F=91.4988, /
&RAMP ID='CONE-RAMP', T=17.5000, F=91.5014, /
&RAMP ID='CONE-RAMP', T=17.6000, F=91.5021, /
&RAMP ID='CONE-RAMP', T=17.7000, F=91.5009, /
&RAMP ID='CONE-RAMP', T=17.8000, F=91.4976, /
&RAMP ID='CONE-RAMP', T=17.9000, F=91.4925, /
&RAMP ID='CONE-RAMP', T=18.0000, F=91.4853, /
&RAMP ID='CONE-RAMP', T=18.1000, F=91.4762, /
&RAMP ID='CONE-RAMP', T=18.2000, F=91.4652, /
&RAMP ID='CONE-RAMP', T=18.3000, F=91.4522, /
&RAMP ID='CONE-RAMP', T=18.4000, F=91.4372, /
&RAMP ID='CONE-RAMP', T=18.5000, F=91.4203, /
&RAMP ID='CONE-RAMP', T=18.6000, F=91.4014, /
&RAMP ID='CONE-RAMP', T=18.7000, F=91.3806, /
&RAMP ID='CONE-RAMP', T=18.8000, F=91.3578, /
&RAMP ID='CONE-RAMP', T=18.9000, F=91.3330, /
&RAMP ID='CONE-RAMP', T=19.0000, F=91.3063, /
&RAMP ID='CONE-RAMP', T=19.1000, F=91.2777, /
&RAMP ID='CONE-RAMP', T=19.2000, F=91.2470, /
&RAMP ID='CONE-RAMP', T=19.3000, F=91.2145, /
&RAMP ID='CONE-RAMP', T=19.4000, F=91.1799, /
&RAMP ID='CONE-RAMP', T=19.5000, F=91.1434, /
&RAMP ID='CONE-RAMP', T=19.6000, F=91.1050, /
&RAMP ID='CONE-RAMP', T=19.7000, F=91.0645, /
&RAMP ID='CONE-RAMP', T=19.8000, F=91.0222, /
&RAMP ID='CONE-RAMP', T=19.9000, F=90.9778, /
&RAMP ID='CONE-RAMP', T=20.0000, F=90.9316, /
&RAMP ID='CONE-RAMP', T=20.1000, F=90.8833, /
&RAMP ID='CONE-RAMP', T=20.2000, F=90.8331, /
&RAMP ID='CONE-RAMP', T=20.3000, F=90.7809, /
&RAMP ID='CONE-RAMP', T=20.4000, F=90.7268, /
&RAMP ID='CONE-RAMP', T=20.5000, F=90.6708, /
&RAMP ID='CONE-RAMP', T=20.6000, F=90.6143, /
&RAMP ID='CONE-RAMP', T=20.7000, F=90.5574, /
&RAMP ID='CONE-RAMP', T=20.8000, F=90.5000, /
&RAMP ID='CONE-RAMP', T=20.9000, F=90.4423, /
&RAMP ID='CONE-RAMP', T=21.0000, F=90.3841, /
&RAMP ID='CONE-RAMP', T=21.1000, F=90.3255, /
&RAMP ID='CONE-RAMP', T=21.2000, F=90.2664, /
&RAMP ID='CONE-RAMP', T=21.3000, F=90.2070, /
&RAMP ID='CONE-RAMP', T=21.4000, F=90.1471, /
&RAMP ID='CONE-RAMP', T=21.5000, F=90.0868, /
&RAMP ID='CONE-RAMP', T=21.6000, F=90.0260, /
&RAMP ID='CONE-RAMP', T=21.7000, F=89.9649, /
&RAMP ID='CONE-RAMP', T=21.8000, F=89.9033, /
&RAMP ID='CONE-RAMP', T=21.9000, F=89.8413, /
&RAMP ID='CONE-RAMP', T=22.0000, F=89.7788, /
&RAMP ID='CONE-RAMP', T=22.1000, F=89.7161, /
&RAMP ID='CONE-RAMP', T=22.2000, F=89.6532, /
&RAMP ID='CONE-RAMP', T=22.3000, F=89.5901, /
&RAMP ID='CONE-RAMP', T=22.4000, F=89.5267, /
&RAMP ID='CONE-RAMP', T=22.5000, F=89.4632, /
&RAMP ID='CONE-RAMP', T=22.6000, F=89.3995, /
&RAMP ID='CONE-RAMP', T=22.7000, F=89.3355, /
&RAMP ID='CONE-RAMP', T=22.8000, F=89.2714, /
&RAMP ID='CONE-RAMP', T=22.9000, F=89.2070, /
&RAMP ID='CONE-RAMP', T=23.0000, F=89.1425, /
&RAMP ID='CONE-RAMP', T=23.1000, F=89.0777, /
&RAMP ID='CONE-RAMP', T=23.2000, F=89.0127, /
&RAMP ID='CONE-RAMP', T=23.3000, F=88.9476, /
&RAMP ID='CONE-RAMP', T=23.4000, F=88.8822, /
&RAMP ID='CONE-RAMP', T=23.5000, F=88.8166, /
&RAMP ID='CONE-RAMP', T=23.6000, F=88.7508, /
&RAMP ID='CONE-RAMP', T=23.7000, F=88.6849, /
&RAMP ID='CONE-RAMP', T=23.8000, F=88.6187, /
&RAMP ID='CONE-RAMP', T=23.9000, F=88.5523, /
&RAMP ID='CONE-RAMP', T=24.0000, F=88.4857, /
&RAMP ID='CONE-RAMP', T=24.1000, F=88.4189, /
&RAMP ID='CONE-RAMP', T=24.2000, F=88.3519, /
&RAMP ID='CONE-RAMP', T=24.3000, F=88.2847, /
&RAMP ID='CONE-RAMP', T=24.4000, F=88.2172, /
&RAMP ID='CONE-RAMP', T=24.5000, F=88.1496, /
&RAMP ID='CONE-RAMP', T=24.6000, F=88.0818, /
&RAMP ID='CONE-RAMP', T=24.7000, F=88.0138, /
&RAMP ID='CONE-RAMP', T=24.8000, F=87.9455, /
&RAMP ID='CONE-RAMP', T=24.9000, F=87.8771, /
&RAMP ID='CONE-RAMP', T=25.0000, F=87.8085, /
&RAMP ID='CONE-RAMP', T=25.1000, F=87.7396, /
&RAMP ID='CONE-RAMP', T=25.2000, F=87.6706, /
&RAMP ID='CONE-RAMP', T=25.3000, F=87.6013, /
&RAMP ID='CONE-RAMP', T=25.4000, F=87.5319, /
&RAMP ID='CONE-RAMP', T=25.5000, F=87.4622, /
&RAMP ID='CONE-RAMP', T=25.6000, F=87.3923, /
&RAMP ID='CONE-RAMP', T=25.7000, F=87.3223, /
&RAMP ID='CONE-RAMP', T=25.8000, F=87.2520, /
&RAMP ID='CONE-RAMP', T=25.9000, F=87.1815, /
&RAMP ID='CONE-RAMP', T=26.0000, F=87.1108, /
&RAMP ID='CONE-RAMP', T=26.1000, F=87.0399, /
&RAMP ID='CONE-RAMP', T=26.2000, F=86.9688, /
&RAMP ID='CONE-RAMP', T=26.3000, F=86.8975, /
&RAMP ID='CONE-RAMP', T=26.4000, F=86.8264, /
&RAMP ID='CONE-RAMP', T=26.5000, F=86.7555, /
&RAMP ID='CONE-RAMP', T=26.6000, F=86.6848, /
&RAMP ID='CONE-RAMP', T=26.7000, F=86.6143, /
&RAMP ID='CONE-RAMP', T=26.8000, F=86.5441, /
&RAMP ID='CONE-RAMP', T=26.9000, F=86.4740, /
&RAMP ID='CONE-RAMP', T=27.0000, F=86.4042, /
&RAMP ID='CONE-RAMP', T=27.1000, F=86.3346, /
&RAMP ID='CONE-RAMP', T=27.2000, F=86.2653, /
&RAMP ID='CONE-RAMP', T=27.3000, F=86.1961, /
&RAMP ID='CONE-RAMP', T=27.4000, F=86.1272, /
&RAMP ID='CONE-RAMP', T=27.5000, F=86.0585, /
&RAMP ID='CONE-RAMP', T=27.6000, F=85.9900, /
&RAMP ID='CONE-RAMP', T=27.7000, F=85.9217, /
&RAMP ID='CONE-RAMP', T=27.8000, F=85.8537, /
&RAMP ID='CONE-RAMP', T=27.9000, F=85.7860, /
&RAMP ID='CONE-RAMP', T=28.0000, F=85.7187, /
&RAMP ID='CONE-RAMP', T=28.1000, F=85.6519, /
&RAMP ID='CONE-RAMP', T=28.2000, F=85.5855, /
&RAMP ID='CONE-RAMP', T=28.3000, F=85.5196, /
&RAMP ID='CONE-RAMP', T=28.4000, F=85.4541, /
&RAMP ID='CONE-RAMP', T=28.5000, F=85.3890, /
&RAMP ID='CONE-RAMP', T=28.6000, F=85.3244, /
&RAMP ID='CONE-RAMP', T=28.7000, F=85.2603, /
&RAMP ID='CONE-RAMP', T=28.8000, F=85.1965, /
&RAMP ID='CONE-RAMP', T=28.9000, F=85.1333, /
&RAMP ID='CONE-RAMP', T=29.0000, F=85.0704, /
&RAMP ID='CONE-RAMP', T=29.1000, F=85.0080, /
&RAMP ID='CONE-RAMP', T=29.2000, F=84.9461, /
&RAMP ID='CONE-RAMP', T=29.3000, F=84.8846, /
&RAMP ID='CONE-RAMP', T=29.4000, F=84.8235, /
&RAMP ID='CONE-RAMP', T=29.5000, F=84.7629, /
&RAMP ID='CONE-RAMP', T=29.6000, F=84.7027, /
&RAMP ID='CONE-RAMP', T=29.7000, F=84.6430, /
&RAMP ID='CONE-RAMP', T=29.8000, F=84.5837, /
&RAMP ID='CONE-RAMP', T=29.9000, F=84.5248, /
&RAMP ID='CONE-RAMP', T=30.0000, F=84.4664, /
&RAMP ID='CONE-RAMP', T=30.1000, F=84.4084, /
&RAMP ID='CONE-RAMP', T=30.2000, F=84.3509, /
&RAMP ID='CONE-RAMP', T=30.3000, F=84.2938, /
&RAMP ID='CONE-RAMP', T=30.4000, F=84.2372, /
&RAMP ID='CONE-RAMP', T=30.5000, F=84.1810, /
&RAMP ID='CONE-RAMP', T=30.6000, F=84.1252, /
&RAMP ID='CONE-RAMP', T=30.7000, F=84.0699, /
&RAMP ID='CONE-RAMP', T=30.8000, F=84.0150, /
&RAMP ID='CONE-RAMP', T=30.9000, F=83.9606, /
&RAMP ID='CONE-RAMP', T=31.0000, F=83.9066, /
&RAMP ID='CONE-RAMP', T=31.1000, F=83.8531, /
&RAMP ID='CONE-RAMP', T=31.2000, F=83.8000, /
&RAMP ID='CONE-RAMP', T=31.3000, F=83.7473, /
&RAMP ID='CONE-RAMP', T=31.4000, F=83.6951, /
&RAMP ID='CONE-RAMP', T=31.5000, F=83.6433, /
&RAMP ID='CONE-RAMP', T=31.6000, F=83.5920, /
&RAMP ID='CONE-RAMP', T=31.7000, F=83.5411, /
&RAMP ID='CONE-RAMP', T=31.8000, F=83.4907, /
&RAMP ID='CONE-RAMP', T=31.9000, F=83.4407, /
&RAMP ID='CONE-RAMP', T=32.0000, F=83.3911, /
&RAMP ID='CONE-RAMP', T=32.1000, F=83.3420, /
&RAMP ID='CONE-RAMP', T=32.2000, F=83.2932, /
&RAMP ID='CONE-RAMP', T=32.3000, F=83.2446, /
&RAMP ID='CONE-RAMP', T=32.4000, F=83.1962, /
&RAMP ID='CONE-RAMP', T=32.5000, F=83.1480, /
&RAMP ID='CONE-RAMP', T=32.6000, F=83.1001, /
&RAMP ID='CONE-RAMP', T=32.7000, F=83.0524, /
&RAMP ID='CONE-RAMP', T=32.8000, F=83.0049, /
&RAMP ID='CONE-RAMP', T=32.9000, F=82.9576, /
&RAMP ID='CONE-RAMP', T=33.0000, F=82.9105, /
&RAMP ID='CONE-RAMP', T=33.1000, F=82.8637, /
&RAMP ID='CONE-RAMP', T=33.2000, F=82.8171, /
&RAMP ID='CONE-RAMP', T=33.3000, F=82.7707, /
&RAMP ID='CONE-RAMP', T=33.4000, F=82.7245, /
&RAMP ID='CONE-RAMP', T=33.5000, F=82.6786, /
&RAMP ID='CONE-RAMP', T=33.6000, F=82.6329, /
&RAMP ID='CONE-RAMP', T=33.7000, F=82.5874, /
&RAMP ID='CONE-RAMP', T=33.8000, F=82.5421, /
&RAMP ID='CONE-RAMP', T=33.9000, F=82.4970, /
&RAMP ID='CONE-RAMP', T=34.0000, F=82.4522, /
&RAMP ID='CONE-RAMP', T=34.1000, F=82.4076, /
&RAMP ID='CONE-RAMP', T=34.2000, F=82.3632, /
&RAMP ID='CONE-RAMP', T=34.3000, F=82.3190, /
&RAMP ID='CONE-RAMP', T=34.4000, F=82.2750, /
&RAMP ID='CONE-RAMP', T=34.5000, F=82.2313, /
&RAMP ID='CONE-RAMP', T=34.6000, F=82.1878, /
&RAMP ID='CONE-RAMP', T=34.7000, F=82.1445, /
&RAMP ID='CONE-RAMP', T=34.8000, F=82.1014, /
&RAMP ID='CONE-RAMP', T=34.9000, F=82.0586, /
&RAMP ID='CONE-RAMP', T=35.0000, F=82.0159, /
&RAMP ID='CONE-RAMP', T=35.1000, F=81.9735, /
&RAMP ID='CONE-RAMP', T=35.2000, F=81.9313, /
&RAMP ID='CONE-RAMP', T=35.3000, F=81.8894, /
&RAMP ID='CONE-RAMP', T=35.4000, F=81.8476, /
&RAMP ID='CONE-RAMP', T=35.5000, F=81.8061, /
&RAMP ID='CONE-RAMP', T=35.6000, F=81.7648, /
&RAMP ID='CONE-RAMP', T=35.7000, F=81.7237, /
&RAMP ID='CONE-RAMP', T=35.8000, F=81.6829, /
&RAMP ID='CONE-RAMP', T=35.9000, F=81.6422, /
&RAMP ID='CONE-RAMP', T=36.0000, F=81.6018, /
&RAMP ID='CONE-RAMP', T=36.1000, F=81.5616, /
&RAMP ID='CONE-RAMP', T=36.2000, F=81.5216, /
&RAMP ID='CONE-RAMP', T=36.3000, F=81.4819, /
&RAMP ID='CONE-RAMP', T=36.4000, F=81.4424, /
&RAMP ID='CONE-RAMP', T=36.5000, F=81.4030, /
&RAMP ID='CONE-RAMP', T=36.6000, F=81.3640, /
&RAMP ID='CONE-RAMP', T=36.7000, F=81.3251, /
&RAMP ID='CONE-RAMP', T=36.8000, F=81.2864, /
&RAMP ID='CONE-RAMP', T=36.9000, F=81.2480, /
&RAMP ID='CONE-RAMP', T=37.0000, F=81.2098, /
&RAMP ID='CONE-RAMP', T=37.1000, F=81.1718, /
&RAMP ID='CONE-RAMP', T=37.2000, F=81.1341, /
&RAMP ID='CONE-RAMP', T=37.3000, F=81.0965, /
&RAMP ID='CONE-RAMP', T=37.4000, F=81.0592, /
&RAMP ID='CONE-RAMP', T=37.5000, F=81.0221, /
&RAMP ID='CONE-RAMP', T=37.6000, F=80.9852, /
&RAMP ID='CONE-RAMP', T=37.7000, F=80.9486, /
&RAMP ID='CONE-RAMP', T=37.8000, F=80.9122, /
&RAMP ID='CONE-RAMP', T=37.9000, F=80.8759, /
&RAMP ID='CONE-RAMP', T=38.0000, F=80.8398, /
&RAMP ID='CONE-RAMP', T=38.1000, F=80.8037, /
&RAMP ID='CONE-RAMP', T=38.2000, F=80.7676, /
&RAMP ID='CONE-RAMP', T=38.3000, F=80.7315, /
&RAMP ID='CONE-RAMP', T=38.4000, F=80.6954, /
&RAMP ID='CONE-RAMP', T=38.5000, F=80.6593, /
&RAMP ID='CONE-RAMP', T=38.6000, F=80.6232, /
&RAMP ID='CONE-RAMP', T=38.7000, F=80.5871, /
&RAMP ID='CONE-RAMP', T=38.8000, F=80.5510, /
&RAMP ID='CONE-RAMP', T=38.9000, F=80.5149, /
&RAMP ID='CONE-RAMP', T=39.0000, F=80.4788, /
&RAMP ID='CONE-RAMP', T=39.1000, F=80.4427, /
&RAMP ID='CONE-RAMP', T=39.2000, F=80.4066, /
&RAMP ID='CONE-RAMP', T=39.3000, F=80.3705, /
&RAMP ID='CONE-RAMP', T=39.4000, F=80.3344, /
&RAMP ID='CONE-RAMP', T=39.5000, F=80.2983, /
&RAMP ID='CONE-RAMP', T=39.6000, F=80.2623, /
&RAMP ID='CONE-RAMP', T=39.7000, F=80.2263, /
&RAMP ID='CONE-RAMP', T=39.8000, F=80.1904, /
&RAMP ID='CONE-RAMP', T=39.9000, F=80.1546, /
&RAMP ID='CONE-RAMP', T=40.0000, F=80.1188, /
&RAMP ID='CONE-RAMP', T=40.1000, F=80.0832, /
&RAMP ID='CONE-RAMP', T=40.2000, F=80.0475, /
&RAMP ID='CONE-RAMP', T=40.3000, F=80.0120, /
&RAMP ID='CONE-RAMP', T=40.4000, F=79.9765, /
&RAMP ID='CONE-RAMP', T=40.5000, F=79.9411, /
&RAMP ID='CONE-RAMP', T=40.6000, F=79.9058, /
&RAMP ID='CONE-RAMP', T=40.7000, F=79.8705, /
&RAMP ID='CONE-RAMP', T=40.8000, F=79.8353, /
&RAMP ID='CONE-RAMP', T=40.9000, F=79.8001, /
&RAMP ID='CONE-RAMP', T=41.0000, F=79.7651, /
&RAMP ID='CONE-RAMP', T=41.1000, F=79.7301, /
&RAMP ID='CONE-RAMP', T=41.2000, F=79.6951, /
&RAMP ID='CONE-RAMP', T=41.3000, F=79.6603, /
&RAMP ID='CONE-RAMP', T=41.4000, F=79.6255, /
&RAMP ID='CONE-RAMP', T=41.5000, F=79.5907, /
&RAMP ID='CONE-RAMP', T=41.6000, F=79.5561, /
&RAMP ID='CONE-RAMP', T=41.7000, F=79.5215, /
&RAMP ID='CONE-RAMP', T=41.8000, F=79.4870, /
&RAMP ID='CONE-RAMP', T=41.9000, F=79.4525, /
&RAMP ID='CONE-RAMP', T=42.0000, F=79.4181, /
&RAMP ID='CONE-RAMP', T=42.1000, F=79.3838, /
&RAMP ID='CONE-RAMP', T=42.2000, F=79.3495, /
&RAMP ID='CONE-RAMP', T=42.3000, F=79.3153, /
&RAMP ID='CONE-RAMP', T=42.4000, F=79.2812, /
&RAMP ID='CONE-RAMP', T=42.5000, F=79.2472, /
&RAMP ID='CONE-RAMP', T=42.6000, F=79.2132, /
&RAMP ID='CONE-RAMP', T=42.7000, F=79.1793, /
&RAMP ID='CONE-RAMP', T=42.8000, F=79.1454, /
&RAMP ID='CONE-RAMP', T=42.9000, F=79.1117, /
&RAMP ID='CONE-RAMP', T=43.0000, F=79.0780, /
&RAMP ID='CONE-RAMP', T=43.1000, F=79.0443, /
&RAMP ID='CONE-RAMP', T=43.2000, F=79.0107, /
&RAMP ID='CONE-RAMP', T=43.3000, F=78.9772, /
&RAMP ID='CONE-RAMP', T=43.4000, F=78.9438, /
&RAMP ID='CONE-RAMP', T=43.5000, F=78.9104, /
&RAMP ID='CONE-RAMP', T=43.6000, F=78.8771, /
&RAMP ID='CONE-RAMP', T=43.7000, F=78.8439, /
&RAMP ID='CONE-RAMP', T=43.8000, F=78.8107, /
&RAMP ID='CONE-RAMP', T=43.9000, F=78.7776, /
&RAMP ID='CONE-RAMP', T=44.0000, F=78.7446, /
&RAMP ID='CONE-RAMP', T=44.1000, F=78.7116, /
&RAMP ID='CONE-RAMP', T=44.2000, F=78.6788, /
&RAMP ID='CONE-RAMP', T=44.3000, F=78.6459, /
&RAMP ID='CONE-RAMP', T=44.4000, F=78.6132, /
&RAMP ID='CONE-RAMP', T=44.5000, F=78.5805, /
&RAMP ID='CONE-RAMP', T=44.6000, F=78.5479, /
&RAMP ID='CONE-RAMP', T=44.7000, F=78.5153, /
&RAMP ID='CONE-RAMP', T=44.8000, F=78.4828, /
&RAMP ID='CONE-RAMP', T=44.9000, F=78.4504, /
&RAMP ID='CONE-RAMP', T=45.0000, F=78.4181, /
&RAMP ID='CONE-RAMP', T=45.1000, F=78.3858, /
&RAMP ID='CONE-RAMP', T=45.2000, F=78.3536, /
&RAMP ID='CONE-RAMP', T=45.3000, F=78.3214, /
&RAMP ID='CONE-RAMP', T=45.4000, F=78.2892, /
&RAMP ID='CONE-RAMP', T=45.5000, F=78.2569, /
&RAMP ID='CONE-RAMP', T=45.6000, F=78.2246, /
&RAMP ID='CONE-RAMP', T=45.7000, F=78.1922, /
&RAMP ID='CONE-RAMP', T=45.8000, F=78.1597, /
&RAMP ID='CONE-RAMP', T=45.9000, F=78.1271, /
&RAMP ID='CONE-RAMP', T=46.0000, F=78.0945, /
&RAMP ID='CONE-RAMP', T=46.1000, F=78.0618, /
&RAMP ID='CONE-RAMP', T=46.2000, F=78.0290, /
&RAMP ID='CONE-RAMP', T=46.3000, F=77.9962, /
&RAMP ID='CONE-RAMP', T=46.4000, F=77.9633, /
&RAMP ID='CONE-RAMP', T=46.5000, F=77.9304, /
&RAMP ID='CONE-RAMP', T=46.6000, F=77.8973, /
&RAMP ID='CONE-RAMP', T=46.7000, F=77.8642, /
&RAMP ID='CONE-RAMP', T=46.8000, F=77.8311, /
&RAMP ID='CONE-RAMP', T=46.9000, F=77.7978, /
&RAMP ID='CONE-RAMP', T=47.0000, F=77.7645, /
&RAMP ID='CONE-RAMP', T=47.1000, F=77.7311, /
&RAMP ID='CONE-RAMP', T=47.2000, F=77.6977, /
&RAMP ID='CONE-RAMP', T=47.3000, F=77.6642, /
&RAMP ID='CONE-RAMP', T=47.4000, F=77.6306, /
&RAMP ID='CONE-RAMP', T=47.5000, F=77.5970, /
&RAMP ID='CONE-RAMP', T=47.6000, F=77.5633, /
&RAMP ID='CONE-RAMP', T=47.7000, F=77.5295, /
&RAMP ID='CONE-RAMP', T=47.8000, F=77.4956, /
&RAMP ID='CONE-RAMP', T=47.9000, F=77.4617, /
&RAMP ID='CONE-RAMP', T=48.0000, F=77.4277, /
&RAMP ID='CONE-RAMP', T=48.1000, F=77.3937, /
&RAMP ID='CONE-RAMP', T=48.2000, F=77.3596, /
&RAMP ID='CONE-RAMP', T=48.3000, F=77.3254, /
&RAMP ID='CONE-RAMP', T=48.4000, F=77.2911, /
&RAMP ID='CONE-RAMP', T=48.5000, F=77.2568, /
&RAMP ID='CONE-RAMP', T=48.6000, F=77.2224, /
&RAMP ID='CONE-RAMP', T=48.7000, F=77.1879, /
&RAMP ID='CONE-RAMP', T=48.8000, F=77.1534, /
&RAMP ID='CONE-RAMP', T=48.9000, F=77.1188, /
&RAMP ID='CONE-RAMP', T=49.0000, F=77.0841, /
&RAMP ID='CONE-RAMP', T=49.1000, F=77.0494, /
&RAMP ID='CONE-RAMP', T=49.2000, F=77.0146, /
&RAMP ID='CONE-RAMP', T=49.3000, F=76.9797, /
&RAMP ID='CONE-RAMP', T=49.4000, F=76.9448, /
&RAMP ID='CONE-RAMP', T=49.5000, F=76.9098, /
&RAMP ID='CONE-RAMP', T=49.6000, F=76.8747, /
&RAMP ID='CONE-RAMP', T=49.7000, F=76.8395, /
&RAMP ID='CONE-RAMP', T=49.8000, F=76.8041, /
&RAMP ID='CONE-RAMP', T=49.9000, F=76.7686, /
&RAMP ID='CONE-RAMP', T=50.0000, F=76.7330, /
&RAMP ID='CONE-RAMP', T=50.1000, F=76.6972, /
&RAMP ID='CONE-RAMP', T=50.2000, F=76.6613, /
&RAMP ID='CONE-RAMP', T=50.3000, F=76.6253, /
&RAMP ID='CONE-RAMP', T=50.4000, F=76.5891, /
&RAMP ID='CONE-RAMP', T=50.5000, F=76.5528, /
&RAMP ID='CONE-RAMP', T=50.6000, F=76.5163, /
&RAMP ID='CONE-RAMP', T=50.7000, F=76.4797, /
&RAMP ID='CONE-RAMP', T=50.8000, F=76.4430, /
&RAMP ID='CONE-RAMP', T=50.9000, F=76.4062, /
&RAMP ID='CONE-RAMP', T=51.0000, F=76.3692, /
&RAMP ID='CONE-RAMP', T=51.1000, F=76.3320, /
&RAMP ID='CONE-RAMP', T=51.2000, F=76.2945, /
&RAMP ID='CONE-RAMP', T=51.3000, F=76.2565, /
&RAMP ID='CONE-RAMP', T=51.4000, F=76.2181, /
&RAMP ID='CONE-RAMP', T=51.5000, F=76.1792, /
&RAMP ID='CONE-RAMP', T=51.6000, F=76.1399, /
&RAMP ID='CONE-RAMP', T=51.7000, F=76.1002, /
&RAMP ID='CONE-RAMP', T=51.8000, F=76.0600, /
&RAMP ID='CONE-RAMP', T=51.9000, F=76.0194, /
&RAMP ID='CONE-RAMP', T=52.0000, F=75.9783, /
&RAMP ID='CONE-RAMP', T=52.1000, F=75.9368, /
&RAMP ID='CONE-RAMP', T=52.2000, F=75.8948, /
&RAMP ID='CONE-RAMP', T=52.3000, F=75.8524, /
&RAMP ID='CONE-RAMP', T=52.4000, F=75.8096, /
&RAMP ID='CONE-RAMP', T=52.5000, F=75.7663, /
&RAMP ID='CONE-RAMP', T=52.6000, F=75.7226, /
&RAMP ID='CONE-RAMP', T=52.7000, F=75.6784, /
&RAMP ID='CONE-RAMP', T=52.8000, F=75.6338, /
&RAMP ID='CONE-RAMP', T=52.9000, F=75.5887, /
&RAMP ID='CONE-RAMP', T=53.0000, F=75.5432, /
&RAMP ID='CONE-RAMP', T=53.1000, F=75.4973, /
&RAMP ID='CONE-RAMP', T=53.2000, F=75.4509, /
&RAMP ID='CONE-RAMP', T=53.3000, F=75.4041, /
&RAMP ID='CONE-RAMP', T=53.4000, F=75.3568, /
&RAMP ID='CONE-RAMP', T=53.5000, F=75.3091, /
&RAMP ID='CONE-RAMP', T=53.6000, F=75.2609, /
&RAMP ID='CONE-RAMP', T=53.7000, F=75.2123, /
&RAMP ID='CONE-RAMP', T=53.8000, F=75.1633, /
&RAMP ID='CONE-RAMP', T=53.9000, F=75.1138, /
&RAMP ID='CONE-RAMP', T=54.0000, F=75.0639, /
&RAMP ID='CONE-RAMP', T=54.1000, F=75.0135, /
&RAMP ID='CONE-RAMP', T=54.2000, F=74.9627, /
&RAMP ID='CONE-RAMP', T=54.3000, F=74.9115, /
&RAMP ID='CONE-RAMP', T=54.4000, F=74.8598, /
&RAMP ID='CONE-RAMP', T=54.5000, F=74.8076, /
&RAMP ID='CONE-RAMP', T=54.6000, F=74.7550, /
&RAMP ID='CONE-RAMP', T=54.7000, F=74.7020, /
&RAMP ID='CONE-RAMP', T=54.8000, F=74.6485, /
&RAMP ID='CONE-RAMP', T=54.9000, F=74.5946, /
&RAMP ID='CONE-RAMP', T=55.0000, F=74.5403, /
&RAMP ID='CONE-RAMP', T=55.1000, F=74.4855, /
&RAMP ID='CONE-RAMP', T=55.2000, F=74.4303, /
&RAMP ID='CONE-RAMP', T=55.3000, F=74.3746, /
&RAMP ID='CONE-RAMP', T=55.4000, F=74.3185, /
&RAMP ID='CONE-RAMP', T=55.5000, F=74.2620, /
&RAMP ID='CONE-RAMP', T=55.6000, F=74.2053, /
&RAMP ID='CONE-RAMP', T=55.7000, F=74.1483, /
&RAMP ID='CONE-RAMP', T=55.8000, F=74.0909, /
&RAMP ID='CONE-RAMP', T=55.9000, F=74.0333, /
&RAMP ID='CONE-RAMP', T=56.0000, F=73.9753, /
&RAMP ID='CONE-RAMP', T=56.1000, F=73.9171, /
&RAMP ID='CONE-RAMP', T=56.2000, F=73.8585, /
&RAMP ID='CONE-RAMP', T=56.3000, F=73.7996, /
&RAMP ID='CONE-RAMP', T=56.4000, F=73.7404, /
&RAMP ID='CONE-RAMP', T=56.5000, F=73.6809, /
&RAMP ID='CONE-RAMP', T=56.6000, F=73.6212, /
&RAMP ID='CONE-RAMP', T=56.7000, F=73.5611, /
&RAMP ID='CONE-RAMP', T=56.8000, F=73.5006, /
&RAMP ID='CONE-RAMP', T=56.9000, F=73.4399, /
&RAMP ID='CONE-RAMP', T=57.0000, F=73.3789, /
&RAMP ID='CONE-RAMP', T=57.1000, F=73.3175, /
&RAMP ID='CONE-RAMP', T=57.2000, F=73.2558, /
&RAMP ID='CONE-RAMP', T=57.3000, F=73.1937, /
&RAMP ID='CONE-RAMP', T=57.4000, F=73.1313, /
&RAMP ID='CONE-RAMP', T=57.5000, F=73.0686, /
&RAMP ID='CONE-RAMP', T=57.6000, F=73.0055, /
&RAMP ID='CONE-RAMP', T=57.7000, F=72.9420, /
&RAMP ID='CONE-RAMP', T=57.8000, F=72.8783, /
&RAMP ID='CONE-RAMP', T=57.9000, F=72.8142, /
&RAMP ID='CONE-RAMP', T=58.0000, F=72.7497, /
&RAMP ID='CONE-RAMP', T=58.1000, F=72.6849, /
&RAMP ID='CONE-RAMP', T=58.2000, F=72.6198, /
&RAMP ID='CONE-RAMP', T=58.3000, F=72.5543, /
&RAMP ID='CONE-RAMP', T=58.4000, F=72.4885, /
&RAMP ID='CONE-RAMP', T=58.5000, F=72.4224, /
&RAMP ID='CONE-RAMP', T=58.6000, F=72.3559, /
&RAMP ID='CONE-RAMP', T=58.7000, F=72.2891, /
&RAMP ID='CONE-RAMP', T=58.8000, F=72.2219, /
&RAMP ID='CONE-RAMP', T=58.9000, F=72.1544, /
&RAMP ID='CONE-RAMP', T=59.0000, F=72.0865, /
&RAMP ID='CONE-RAMP', T=59.1000, F=72.0183, /
&RAMP ID='CONE-RAMP', T=59.2000, F=71.9498, /
&RAMP ID='CONE-RAMP', T=59.3000, F=71.8809, /
&RAMP ID='CONE-RAMP', T=59.4000, F=71.8117, /
&RAMP ID='CONE-RAMP', T=59.5000, F=71.7421, /
&RAMP ID='CONE-RAMP', T=59.6000, F=71.6722, /
&RAMP ID='CONE-RAMP', T=59.7000, F=71.6020, /
&RAMP ID='CONE-RAMP', T=59.8000, F=71.5314, /
&RAMP ID='CONE-RAMP', T=59.9000, F=71.4605, /
&RAMP ID='CONE-RAMP', T=60.0000, F=71.3893, /
&RAMP ID='CONE-RAMP', T=60.1000, F=71.3177, /
&RAMP ID='CONE-RAMP', T=60.2000, F=71.2457, /
&RAMP ID='CONE-RAMP', T=60.3000, F=71.1734, /
&RAMP ID='CONE-RAMP', T=60.4000, F=71.1008, /
&RAMP ID='CONE-RAMP', T=60.5000, F=71.0279, /
&RAMP ID='CONE-RAMP', T=60.6000, F=70.9546, /
&RAMP ID='CONE-RAMP', T=60.7000, F=70.8809, /
&RAMP ID='CONE-RAMP', T=60.8000, F=70.8069, /
&RAMP ID='CONE-RAMP', T=60.9000, F=70.7326, /
&RAMP ID='CONE-RAMP', T=61.0000, F=70.6580, /
&RAMP ID='CONE-RAMP', T=61.1000, F=70.5830, /
&RAMP ID='CONE-RAMP', T=61.2000, F=70.5076, /
&RAMP ID='CONE-RAMP', T=61.3000, F=70.4322, /
&RAMP ID='CONE-RAMP', T=61.4000, F=70.3567, /
&RAMP ID='CONE-RAMP', T=61.5000, F=70.2813, /
&RAMP ID='CONE-RAMP', T=61.6000, F=70.2057, /
&RAMP ID='CONE-RAMP', T=61.7000, F=70.1302, /
&RAMP ID='CONE-RAMP', T=61.8000, F=70.0546, /
&RAMP ID='CONE-RAMP', T=61.9000, F=69.9790, /
&RAMP ID='CONE-RAMP', T=62.0000, F=69.9033, /
&RAMP ID='CONE-RAMP', T=62.1000, F=69.8276, /
&RAMP ID='CONE-RAMP', T=62.2000, F=69.7519, /
&RAMP ID='CONE-RAMP', T=62.3000, F=69.6761, /
&RAMP ID='CONE-RAMP', T=62.4000, F=69.6004, /
&RAMP ID='CONE-RAMP', T=62.5000, F=69.5245, /
&RAMP ID='CONE-RAMP', T=62.6000, F=69.4487, /
&RAMP ID='CONE-RAMP', T=62.7000, F=69.3728, /
&RAMP ID='CONE-RAMP', T=62.8000, F=69.2966, /
&RAMP ID='CONE-RAMP', T=62.9000, F=69.2201, /
&RAMP ID='CONE-RAMP', T=63.0000, F=69.1432, /
&RAMP ID='CONE-RAMP', T=63.1000, F=69.0659, /
&RAMP ID='CONE-RAMP', T=63.2000, F=68.9882, /
&RAMP ID='CONE-RAMP', T=63.3000, F=68.9102, /
&RAMP ID='CONE-RAMP', T=63.4000, F=68.8317, /
&RAMP ID='CONE-RAMP', T=63.5000, F=68.7528, /
&RAMP ID='CONE-RAMP', T=63.6000, F=68.6736, /
&RAMP ID='CONE-RAMP', T=63.7000, F=68.5939, /
&RAMP ID='CONE-RAMP', T=63.8000, F=68.5139, /
&RAMP ID='CONE-RAMP', T=63.9000, F=68.4335, /
&RAMP ID='CONE-RAMP', T=64.0000, F=68.3526, /
&RAMP ID='CONE-RAMP', T=64.1000, F=68.2714, /
&RAMP ID='CONE-RAMP', T=64.2000, F=68.1898, /
&RAMP ID='CONE-RAMP', T=64.3000, F=68.1078, /
&RAMP ID='CONE-RAMP', T=64.4000, F=68.0255, /
&RAMP ID='CONE-RAMP', T=64.5000, F=67.9427, /
&RAMP ID='CONE-RAMP', T=64.6000, F=67.8595, /
&RAMP ID='CONE-RAMP', T=64.7000, F=67.7759, /
&RAMP ID='CONE-RAMP', T=64.8000, F=67.6920, /
&RAMP ID='CONE-RAMP', T=64.9000, F=67.6077, /
&RAMP ID='CONE-RAMP', T=65.0000, F=67.5229, /
&RAMP ID='CONE-RAMP', T=65.1000, F=67.4378, /
&RAMP ID='CONE-RAMP', T=65.2000, F=67.3523, /
&RAMP ID='CONE-RAMP', T=65.3000, F=67.2664, /
&RAMP ID='CONE-RAMP', T=65.4000, F=67.1801, /
&RAMP ID='CONE-RAMP', T=65.5000, F=67.0934, /
&RAMP ID='CONE-RAMP', T=65.6000, F=67.0063, /
&RAMP ID='CONE-RAMP', T=65.7000, F=66.9188, /
&RAMP ID='CONE-RAMP', T=65.8000, F=66.8309, /
&RAMP ID='CONE-RAMP', T=65.9000, F=66.7427, /
&RAMP ID='CONE-RAMP', T=66.0000, F=66.6540, /
&RAMP ID='CONE-RAMP', T=66.1000, F=66.5650, /
&RAMP ID='CONE-RAMP', T=66.2000, F=66.4756, /
&RAMP ID='CONE-RAMP', T=66.3000, F=66.3857, /
&RAMP ID='CONE-RAMP', T=66.4000, F=66.2955, /
&RAMP ID='CONE-RAMP', T=66.5000, F=66.2049, /
&RAMP ID='CONE-RAMP', T=66.6000, F=66.1139, /
&RAMP ID='CONE-RAMP', T=66.7000, F=66.0225, /
&RAMP ID='CONE-RAMP', T=66.8000, F=65.9307, /
&RAMP ID='CONE-RAMP', T=66.9000, F=65.8386, /
&RAMP ID='CONE-RAMP', T=67.0000, F=65.7460, /
&RAMP ID='CONE-RAMP', T=67.1000, F=65.6531, /
&RAMP ID='CONE-RAMP', T=67.2000, F=65.5598, /
&RAMP ID='CONE-RAMP', T=67.3000, F=65.4661, /
&RAMP ID='CONE-RAMP', T=67.4000, F=65.3721, /
&RAMP ID='CONE-RAMP', T=67.5000, F=65.2777, /
&RAMP ID='CONE-RAMP', T=67.6000, F=65.1830, /
&RAMP ID='CONE-RAMP', T=67.7000, F=65.0879, /
&RAMP ID='CONE-RAMP', T=67.8000, F=64.9925, /
&RAMP ID='CONE-RAMP', T=67.9000, F=64.8967, /
&RAMP ID='CONE-RAMP', T=68.0000, F=64.8006, /
&RAMP ID='CONE-RAMP', T=68.1000, F=64.7041, /
&RAMP ID='CONE-RAMP', T=68.2000, F=64.6072, /
&RAMP ID='CONE-RAMP', T=68.3000, F=64.5100, /
&RAMP ID='CONE-RAMP', T=68.4000, F=64.4124, /
&RAMP ID='CONE-RAMP', T=68.5000, F=64.3145, /
&RAMP ID='CONE-RAMP', T=68.6000, F=64.2162, /
&RAMP ID='CONE-RAMP', T=68.7000, F=64.1177, /
&RAMP ID='CONE-RAMP', T=68.8000, F=64.0190, /
&RAMP ID='CONE-RAMP', T=68.9000, F=63.9200, /
&RAMP ID='CONE-RAMP', T=69.0000, F=63.8208, /
&RAMP ID='CONE-RAMP', T=69.1000, F=63.7214, /
&RAMP ID='CONE-RAMP', T=69.2000, F=63.6217, /
&RAMP ID='CONE-RAMP', T=69.3000, F=63.5218, /
&RAMP ID='CONE-RAMP', T=69.4000, F=63.4216, /
&RAMP ID='CONE-RAMP', T=69.5000, F=63.3212, /
&RAMP ID='CONE-RAMP', T=69.6000, F=63.2206, /
&RAMP ID='CONE-RAMP', T=69.7000, F=63.1197, /
&RAMP ID='CONE-RAMP', T=69.8000, F=63.0186, /
&RAMP ID='CONE-RAMP', T=69.9000, F=62.9173, /
&RAMP ID='CONE-RAMP', T=70.0000, F=62.8157, /
&RAMP ID='CONE-RAMP', T=70.1000, F=62.7138, /
&RAMP ID='CONE-RAMP', T=70.2000, F=62.6118, /
&RAMP ID='CONE-RAMP', T=70.3000, F=62.5095, /
&RAMP ID='CONE-RAMP', T=70.4000, F=62.4069, /
&RAMP ID='CONE-RAMP', T=70.5000, F=62.3042, /
&RAMP ID='CONE-RAMP', T=70.6000, F=62.2011, /
&RAMP ID='CONE-RAMP', T=70.7000, F=62.0979, /
&RAMP ID='CONE-RAMP', T=70.8000, F=61.9944, /
&RAMP ID='CONE-RAMP', T=70.9000, F=61.8907, /
&RAMP ID='CONE-RAMP', T=71.0000, F=61.7867, /
&RAMP ID='CONE-RAMP', T=71.1000, F=61.6825, /
&RAMP ID='CONE-RAMP', T=71.2000, F=61.5780, /
&RAMP ID='CONE-RAMP', T=71.3000, F=61.4734, /
&RAMP ID='CONE-RAMP', T=71.4000, F=61.3684, /
&RAMP ID='CONE-RAMP', T=71.5000, F=61.2633, /
&RAMP ID='CONE-RAMP', T=71.6000, F=61.1579, /
&RAMP ID='CONE-RAMP', T=71.7000, F=61.0522, /
&RAMP ID='CONE-RAMP', T=71.8000, F=60.9464, /
&RAMP ID='CONE-RAMP', T=71.9000, F=60.8402, /
&RAMP ID='CONE-RAMP', T=72.0000, F=60.7339, /
&RAMP ID='CONE-RAMP', T=72.1000, F=60.6273, /
&RAMP ID='CONE-RAMP', T=72.2000, F=60.5205, /
&RAMP ID='CONE-RAMP', T=72.3000, F=60.4134, /
&RAMP ID='CONE-RAMP', T=72.4000, F=60.3061, /
&RAMP ID='CONE-RAMP', T=72.5000, F=60.1985, /
&RAMP ID='CONE-RAMP', T=72.6000, F=60.0908, /
&RAMP ID='CONE-RAMP', T=72.7000, F=59.9827, /
&RAMP ID='CONE-RAMP', T=72.8000, F=59.8745, /
&RAMP ID='CONE-RAMP', T=72.9000, F=59.7662, /
&RAMP ID='CONE-RAMP', T=73.0000, F=59.6580, /
&RAMP ID='CONE-RAMP', T=73.1000, F=59.5499, /
&RAMP ID='CONE-RAMP', T=73.2000, F=59.4420, /
&RAMP ID='CONE-RAMP', T=73.3000, F=59.3342, /
&RAMP ID='CONE-RAMP', T=73.4000, F=59.2264, /
&RAMP ID='CONE-RAMP', T=73.5000, F=59.1189, /
&RAMP ID='CONE-RAMP', T=73.6000, F=59.0114, /
&RAMP ID='CONE-RAMP', T=73.7000, F=58.9040, /
&RAMP ID='CONE-RAMP', T=73.8000, F=58.7968, /
&RAMP ID='CONE-RAMP', T=73.9000, F=58.6897, /
&RAMP ID='CONE-RAMP', T=74.0000, F=58.5827, /
&RAMP ID='CONE-RAMP', T=74.1000, F=58.4758, /
&RAMP ID='CONE-RAMP', T=74.2000, F=58.3691, /
&RAMP ID='CONE-RAMP', T=74.3000, F=58.2624, /
&RAMP ID='CONE-RAMP', T=74.4000, F=58.1560, /
&RAMP ID='CONE-RAMP', T=74.5000, F=58.0499, /
&RAMP ID='CONE-RAMP', T=74.6000, F=57.9442, /
&RAMP ID='CONE-RAMP', T=74.7000, F=57.8388, /
&RAMP ID='CONE-RAMP', T=74.8000, F=57.7339, /
&RAMP ID='CONE-RAMP', T=74.9000, F=57.6293, /
&RAMP ID='CONE-RAMP', T=75.0000, F=57.5250, /
&RAMP ID='CONE-RAMP', T=75.1000, F=57.4212, /
&RAMP ID='CONE-RAMP', T=75.2000, F=57.3177, /
&RAMP ID='CONE-RAMP', T=75.3000, F=57.2146, /
&RAMP ID='CONE-RAMP', T=75.4000, F=57.1119, /
&RAMP ID='CONE-RAMP', T=75.5000, F=57.0096, /
&RAMP ID='CONE-RAMP', T=75.6000, F=56.9076, /
&RAMP ID='CONE-RAMP', T=75.7000, F=56.8060, /
&RAMP ID='CONE-RAMP', T=75.8000, F=56.7048, /
&RAMP ID='CONE-RAMP', T=75.9000, F=56.6040, /
&RAMP ID='CONE-RAMP', T=76.0000, F=56.5035, /
&RAMP ID='CONE-RAMP', T=76.1000, F=56.4034, /
&RAMP ID='CONE-RAMP', T=76.2000, F=56.3037, /
&RAMP ID='CONE-RAMP', T=76.3000, F=56.2043, /
&RAMP ID='CONE-RAMP', T=76.4000, F=56.1053, /
&RAMP ID='CONE-RAMP', T=76.5000, F=56.0068, /
&RAMP ID='CONE-RAMP', T=76.6000, F=55.9085, /
&RAMP ID='CONE-RAMP', T=76.7000, F=55.8107, /
&RAMP ID='CONE-RAMP', T=76.8000, F=55.7132, /
&RAMP ID='CONE-RAMP', T=76.9000, F=55.6161, /
&RAMP ID='CONE-RAMP', T=77.0000, F=55.5194, /
&RAMP ID='CONE-RAMP', T=77.1000, F=55.4230, /
&RAMP ID='CONE-RAMP', T=77.2000, F=55.3270, /
&RAMP ID='CONE-RAMP', T=77.3000, F=55.2314, /
&RAMP ID='CONE-RAMP', T=77.4000, F=55.1362, /
&RAMP ID='CONE-RAMP', T=77.5000, F=55.0414, /
&RAMP ID='CONE-RAMP', T=77.6000, F=54.9469, /
&RAMP ID='CONE-RAMP', T=77.7000, F=54.8528, /
&RAMP ID='CONE-RAMP', T=77.8000, F=54.7591, /
&RAMP ID='CONE-RAMP', T=77.9000, F=54.6657, /
&RAMP ID='CONE-RAMP', T=78.0000, F=54.5727, /
&RAMP ID='CONE-RAMP', T=78.1000, F=54.4801, /
&RAMP ID='CONE-RAMP', T=78.2000, F=54.3879, /
&RAMP ID='CONE-RAMP', T=78.3000, F=54.2960, /
&RAMP ID='CONE-RAMP', T=78.4000, F=54.2045, /
&RAMP ID='CONE-RAMP', T=78.5000, F=54.1134, /
&RAMP ID='CONE-RAMP', T=78.6000, F=54.0227, /
&RAMP ID='CONE-RAMP', T=78.7000, F=53.9323, /
&RAMP ID='CONE-RAMP', T=78.8000, F=53.8421, /
&RAMP ID='CONE-RAMP', T=78.9000, F=53.7523, /
&RAMP ID='CONE-RAMP', T=79.0000, F=53.6626, /
&RAMP ID='CONE-RAMP', T=79.1000, F=53.5732, /
&RAMP ID='CONE-RAMP', T=79.2000, F=53.4841, /
&RAMP ID='CONE-RAMP', T=79.3000, F=53.3952, /
&RAMP ID='CONE-RAMP', T=79.4000, F=53.3066, /
&RAMP ID='CONE-RAMP', T=79.5000, F=53.2183, /
&RAMP ID='CONE-RAMP', T=79.6000, F=53.1301, /
&RAMP ID='CONE-RAMP', T=79.7000, F=53.0423, /
&RAMP ID='CONE-RAMP', T=79.8000, F=52.9547, /
&RAMP ID='CONE-RAMP', T=79.9000, F=52.8674, /
&RAMP ID='CONE-RAMP', T=80.0000, F=52.7803, /
&RAMP ID='CONE-RAMP', T=80.1000, F=52.6934, /
&RAMP ID='CONE-RAMP', T=80.2000, F=52.6069, /
&RAMP ID='CONE-RAMP', T=80.3000, F=52.5207, /
&RAMP ID='CONE-RAMP', T=80.4000, F=52.4349, /
&RAMP ID='CONE-RAMP', T=80.5000, F=52.3494, /
&RAMP ID='CONE-RAMP', T=80.6000, F=52.2644, /
&RAMP ID='CONE-RAMP', T=80.7000, F=52.1797, /
&RAMP ID='CONE-RAMP', T=80.8000, F=52.0953, /
&RAMP ID='CONE-RAMP', T=80.9000, F=52.0114, /
&RAMP ID='CONE-RAMP', T=81.0000, F=51.9278, /
&RAMP ID='CONE-RAMP', T=81.1000, F=51.8446, /
&RAMP ID='CONE-RAMP', T=81.2000, F=51.7618, /
&RAMP ID='CONE-RAMP', T=81.3000, F=51.6793, /
&RAMP ID='CONE-RAMP', T=81.4000, F=51.5973, /
&RAMP ID='CONE-RAMP', T=81.5000, F=51.5156, /
&RAMP ID='CONE-RAMP', T=81.6000, F=51.4342, /
&RAMP ID='CONE-RAMP', T=81.7000, F=51.3533, /
&RAMP ID='CONE-RAMP', T=81.8000, F=51.2727, /
&RAMP ID='CONE-RAMP', T=81.9000, F=51.1925, /
&RAMP ID='CONE-RAMP', T=82.0000, F=51.1127, /
&RAMP ID='CONE-RAMP', T=82.1000, F=51.0332, /
&RAMP ID='CONE-RAMP', T=82.2000, F=50.9542, /
&RAMP ID='CONE-RAMP', T=82.3000, F=50.8755, /
&RAMP ID='CONE-RAMP', T=82.4000, F=50.7971, /
&RAMP ID='CONE-RAMP', T=82.5000, F=50.7192, /
&RAMP ID='CONE-RAMP', T=82.6000, F=50.6416, /
&RAMP ID='CONE-RAMP', T=82.7000, F=50.5644, /
&RAMP ID='CONE-RAMP', T=82.8000, F=50.4876, /
&RAMP ID='CONE-RAMP', T=82.9000, F=50.4111, /
&RAMP ID='CONE-RAMP', T=83.0000, F=50.3350, /
&RAMP ID='CONE-RAMP', T=83.1000, F=50.2593, /
&RAMP ID='CONE-RAMP', T=83.2000, F=50.1840, /
&RAMP ID='CONE-RAMP', T=83.3000, F=50.1090, /
&RAMP ID='CONE-RAMP', T=83.4000, F=50.0344, /
&RAMP ID='CONE-RAMP', T=83.5000, F=49.9602, /
&RAMP ID='CONE-RAMP', T=83.6000, F=49.8864, /
&RAMP ID='CONE-RAMP', T=83.7000, F=49.8129, /
&RAMP ID='CONE-RAMP', T=83.8000, F=49.7398, /
&RAMP ID='CONE-RAMP', T=83.9000, F=49.6671, /
&RAMP ID='CONE-RAMP', T=84.0000, F=49.5948, /
&RAMP ID='CONE-RAMP', T=84.1000, F=49.5228, /
&RAMP ID='CONE-RAMP', T=84.2000, F=49.4512, /
&RAMP ID='CONE-RAMP', T=84.3000, F=49.3800, /
&RAMP ID='CONE-RAMP', T=84.4000, F=49.3092, /
&RAMP ID='CONE-RAMP', T=84.5000, F=49.2387, /
&RAMP ID='CONE-RAMP', T=84.6000, F=49.1683, /
&RAMP ID='CONE-RAMP', T=84.7000, F=49.0980, /
&RAMP ID='CONE-RAMP', T=84.8000, F=49.0278, /
&RAMP ID='CONE-RAMP', T=84.9000, F=48.9578, /
&RAMP ID='CONE-RAMP', T=85.0000, F=48.8879, /
&RAMP ID='CONE-RAMP', T=85.1000, F=48.8181, /
&RAMP ID='CONE-RAMP', T=85.2000, F=48.7484, /
&RAMP ID='CONE-RAMP', T=85.3000, F=48.6788, /
&RAMP ID='CONE-RAMP', T=85.4000, F=48.6094, /
&RAMP ID='CONE-RAMP', T=85.5000, F=48.5400, /
&RAMP ID='CONE-RAMP', T=85.6000, F=48.4708, /
&RAMP ID='CONE-RAMP', T=85.7000, F=48.4017, /
&RAMP ID='CONE-RAMP', T=85.8000, F=48.3328, /
&RAMP ID='CONE-RAMP', T=85.9000, F=48.2639, /
&RAMP ID='CONE-RAMP', T=86.0000, F=48.1952, /
&RAMP ID='CONE-RAMP', T=86.1000, F=48.1266, /
&RAMP ID='CONE-RAMP', T=86.2000, F=48.0580, /
&RAMP ID='CONE-RAMP', T=86.3000, F=47.9896, /
&RAMP ID='CONE-RAMP', T=86.4000, F=47.9213, /
&RAMP ID='CONE-RAMP', T=86.5000, F=47.8531, /
&RAMP ID='CONE-RAMP', T=86.6000, F=47.7850, /
&RAMP ID='CONE-RAMP', T=86.7000, F=47.7169, /
&RAMP ID='CONE-RAMP', T=86.8000, F=47.6490, /
&RAMP ID='CONE-RAMP', T=86.9000, F=47.5812, /
&RAMP ID='CONE-RAMP', T=87.0000, F=47.5135, /
&RAMP ID='CONE-RAMP', T=87.1000, F=47.4459, /
&RAMP ID='CONE-RAMP', T=87.2000, F=47.3784, /
&RAMP ID='CONE-RAMP', T=87.3000, F=47.3110, /
&RAMP ID='CONE-RAMP', T=87.4000, F=47.2437, /
&RAMP ID='CONE-RAMP', T=87.5000, F=47.1765, /
&RAMP ID='CONE-RAMP', T=87.6000, F=47.1094, /
&RAMP ID='CONE-RAMP', T=87.7000, F=47.0424, /
&RAMP ID='CONE-RAMP', T=87.8000, F=46.9755, /
&RAMP ID='CONE-RAMP', T=87.9000, F=46.9087, /
&RAMP ID='CONE-RAMP', T=88.0000, F=46.8420, /
&RAMP ID='CONE-RAMP', T=88.1000, F=46.7755, /
&RAMP ID='CONE-RAMP', T=88.2000, F=46.7090, /
&RAMP ID='CONE-RAMP', T=88.3000, F=46.6426, /
&RAMP ID='CONE-RAMP', T=88.4000, F=46.5763, /
&RAMP ID='CONE-RAMP', T=88.5000, F=46.5101, /
&RAMP ID='CONE-RAMP', T=88.6000, F=46.4441, /
&RAMP ID='CONE-RAMP', T=88.7000, F=46.3781, /
&RAMP ID='CONE-RAMP', T=88.8000, F=46.3122, /
&RAMP ID='CONE-RAMP', T=88.9000, F=46.2465, /
&RAMP ID='CONE-RAMP', T=89.0000, F=46.1808, /
&RAMP ID='CONE-RAMP', T=89.1000, F=46.1152, /
&RAMP ID='CONE-RAMP', T=89.2000, F=46.0498, /
&RAMP ID='CONE-RAMP', T=89.3000, F=45.9844, /
&RAMP ID='CONE-RAMP', T=89.4000, F=45.9191, /
&RAMP ID='CONE-RAMP', T=89.5000, F=45.8540, /
&RAMP ID='CONE-RAMP', T=89.6000, F=45.7889, /
&RAMP ID='CONE-RAMP', T=89.7000, F=45.7240, /
&RAMP ID='CONE-RAMP', T=89.8000, F=45.6591, /
&RAMP ID='CONE-RAMP', T=89.9000, F=45.5944, /
&RAMP ID='CONE-RAMP', T=90.0000, F=45.5297, /
&RAMP ID='CONE-RAMP', T=90.1000, F=45.4652, /
&RAMP ID='CONE-RAMP', T=90.2000, F=45.4008, /
&RAMP ID='CONE-RAMP', T=90.3000, F=45.3364, /
&RAMP ID='CONE-RAMP', T=90.4000, F=45.2721, /
&RAMP ID='CONE-RAMP', T=90.5000, F=45.2077, /
&RAMP ID='CONE-RAMP', T=90.6000, F=45.1433, /
&RAMP ID='CONE-RAMP', T=90.7000, F=45.0789, /
&RAMP ID='CONE-RAMP', T=90.8000, F=45.0144, /
&RAMP ID='CONE-RAMP', T=90.9000, F=44.9500, /
&RAMP ID='CONE-RAMP', T=91.0000, F=44.8855, /
&RAMP ID='CONE-RAMP', T=91.1000, F=44.8211, /
&RAMP ID='CONE-RAMP', T=91.2000, F=44.7566, /
&RAMP ID='CONE-RAMP', T=91.3000, F=44.6920, /
&RAMP ID='CONE-RAMP', T=91.4000, F=44.6275, /
&RAMP ID='CONE-RAMP', T=91.5000, F=44.5630, /
&RAMP ID='CONE-RAMP', T=91.6000, F=44.4984, /
&RAMP ID='CONE-RAMP', T=91.7000, F=44.4338, /
&RAMP ID='CONE-RAMP', T=91.8000, F=44.3692, /
&RAMP ID='CONE-RAMP', T=91.9000, F=44.3047, /
&RAMP ID='CONE-RAMP', T=92.0000, F=44.2403, /
&RAMP ID='CONE-RAMP', T=92.1000, F=44.1761, /
&RAMP ID='CONE-RAMP', T=92.2000, F=44.1120, /
&RAMP ID='CONE-RAMP', T=92.3000, F=44.0480, /
&RAMP ID='CONE-RAMP', T=92.4000, F=43.9842, /
&RAMP ID='CONE-RAMP', T=92.5000, F=43.9205, /
&RAMP ID='CONE-RAMP', T=92.6000, F=43.8570, /
&RAMP ID='CONE-RAMP', T=92.7000, F=43.7936, /
&RAMP ID='CONE-RAMP', T=92.8000, F=43.7303, /
&RAMP ID='CONE-RAMP', T=92.9000, F=43.6671, /
&RAMP ID='CONE-RAMP', T=93.0000, F=43.6041, /
&RAMP ID='CONE-RAMP', T=93.1000, F=43.5413, /
&RAMP ID='CONE-RAMP', T=93.2000, F=43.4785, /
&RAMP ID='CONE-RAMP', T=93.3000, F=43.4159, /
&RAMP ID='CONE-RAMP', T=93.4000, F=43.3535, /
&RAMP ID='CONE-RAMP', T=93.5000, F=43.2911, /
&RAMP ID='CONE-RAMP', T=93.6000, F=43.2290, /
&RAMP ID='CONE-RAMP', T=93.7000, F=43.1669, /
&RAMP ID='CONE-RAMP', T=93.8000, F=43.1050, /
&RAMP ID='CONE-RAMP', T=93.9000, F=43.0432, /
&RAMP ID='CONE-RAMP', T=94.0000, F=42.9816, /
&RAMP ID='CONE-RAMP', T=94.1000, F=42.9200, /
&RAMP ID='CONE-RAMP', T=94.2000, F=42.8587, /
&RAMP ID='CONE-RAMP', T=94.3000, F=42.7974, /
&RAMP ID='CONE-RAMP', T=94.4000, F=42.7363, /
&RAMP ID='CONE-RAMP', T=94.5000, F=42.6754, /
&RAMP ID='CONE-RAMP', T=94.6000, F=42.6145, /
&RAMP ID='CONE-RAMP', T=94.7000, F=42.5538, /
&RAMP ID='CONE-RAMP', T=94.8000, F=42.4933, /
&RAMP ID='CONE-RAMP', T=94.9000, F=42.4329, /
&RAMP ID='CONE-RAMP', T=95.0000, F=42.3726, /
&RAMP ID='CONE-RAMP', T=95.1000, F=42.3124, /
&RAMP ID='CONE-RAMP', T=95.2000, F=42.2524, /
&RAMP ID='CONE-RAMP', T=95.3000, F=42.1925, /
&RAMP ID='CONE-RAMP', T=95.4000, F=42.1328, /
&RAMP ID='CONE-RAMP', T=95.5000, F=42.0732, /
&RAMP ID='CONE-RAMP', T=95.6000, F=42.0137, /
&RAMP ID='CONE-RAMP', T=95.7000, F=41.9544, /
&RAMP ID='CONE-RAMP', T=95.8000, F=41.8952, /
&RAMP ID='CONE-RAMP', T=95.9000, F=41.8362, /
&RAMP ID='CONE-RAMP', T=96.0000, F=41.7772, /
&RAMP ID='CONE-RAMP', T=96.1000, F=41.7185, /
&RAMP ID='CONE-RAMP', T=96.2000, F=41.6598, /
&RAMP ID='CONE-RAMP', T=96.3000, F=41.6013, /
&RAMP ID='CONE-RAMP', T=96.4000, F=41.5430, /
&RAMP ID='CONE-RAMP', T=96.5000, F=41.4848, /
&RAMP ID='CONE-RAMP', T=96.6000, F=41.4268, /
&RAMP ID='CONE-RAMP', T=96.7000, F=41.3689, /
&RAMP ID='CONE-RAMP', T=96.8000, F=41.3112, /
&RAMP ID='CONE-RAMP', T=96.9000, F=41.2537, /
&RAMP ID='CONE-RAMP', T=97.0000, F=41.1963, /
&RAMP ID='CONE-RAMP', T=97.1000, F=41.1390, /
&RAMP ID='CONE-RAMP', T=97.2000, F=41.0819, /
&RAMP ID='CONE-RAMP', T=97.3000, F=41.0249, /
&RAMP ID='CONE-RAMP', T=97.4000, F=40.9682, /
&RAMP ID='CONE-RAMP', T=97.5000, F=40.9115, /
&RAMP ID='CONE-RAMP', T=97.6000, F=40.8550, /
&RAMP ID='CONE-RAMP', T=97.7000, F=40.7987, /
&RAMP ID='CONE-RAMP', T=97.8000, F=40.7428, /
&RAMP ID='CONE-RAMP', T=97.9000, F=40.6870, /
&RAMP ID='CONE-RAMP', T=98.0000, F=40.6316, /
&RAMP ID='CONE-RAMP', T=98.1000, F=40.5764, /
&RAMP ID='CONE-RAMP', T=98.2000, F=40.5215, /
&RAMP ID='CONE-RAMP', T=98.3000, F=40.4669, /
&RAMP ID='CONE-RAMP', T=98.4000, F=40.4125, /
&RAMP ID='CONE-RAMP', T=98.5000, F=40.3584, /
&RAMP ID='CONE-RAMP', T=98.6000, F=40.3046, /
&RAMP ID='CONE-RAMP', T=98.7000, F=40.2510, /
&RAMP ID='CONE-RAMP', T=98.8000, F=40.1978, /
&RAMP ID='CONE-RAMP', T=98.9000, F=40.1448, /
&RAMP ID='CONE-RAMP', T=99.0000, F=40.0920, /
&RAMP ID='CONE-RAMP', T=99.1000, F=40.0396, /
&RAMP ID='CONE-RAMP', T=99.2000, F=39.9874, /
&RAMP ID='CONE-RAMP', T=99.3000, F=39.9355, /
&RAMP ID='CONE-RAMP', T=99.4000, F=39.8838, /
&RAMP ID='CONE-RAMP', T=99.5000, F=39.8325, /
&RAMP ID='CONE-RAMP', T=99.6000, F=39.7814, /
&RAMP ID='CONE-RAMP', T=99.7000, F=39.7306, /
&RAMP ID='CONE-RAMP', T=99.8000, F=39.6800, /
&RAMP ID='CONE-RAMP', T=99.9000, F=39.6297, /
&RAMP ID='CONE-RAMP', T=100.0000, F=39.5797, /
&RAMP ID='CONE-RAMP', T=100.1000, F=39.5300, /
&RAMP ID='CONE-RAMP', T=100.2000, F=39.4805, /
&RAMP ID='CONE-RAMP', T=100.3000, F=39.4313, /
&RAMP ID='CONE-RAMP', T=100.4000, F=39.3824, /
&RAMP ID='CONE-RAMP', T=100.5000, F=39.3338, /
&RAMP ID='CONE-RAMP', T=100.6000, F=39.2854, /
&RAMP ID='CONE-RAMP', T=100.7000, F=39.2373, /
&RAMP ID='CONE-RAMP', T=100.8000, F=39.1895, /
&RAMP ID='CONE-RAMP', T=100.9000, F=39.1419, /
&RAMP ID='CONE-RAMP', T=101.0000, F=39.0946, /
&RAMP ID='CONE-RAMP', T=101.1000, F=39.0476, /
&RAMP ID='CONE-RAMP', T=101.2000, F=39.0009, /
&RAMP ID='CONE-RAMP', T=101.3000, F=38.9544, /
&RAMP ID='CONE-RAMP', T=101.4000, F=38.9082, /
&RAMP ID='CONE-RAMP', T=101.5000, F=38.8623, /
&RAMP ID='CONE-RAMP', T=101.6000, F=38.8167, /
&RAMP ID='CONE-RAMP', T=101.7000, F=38.7713, /
&RAMP ID='CONE-RAMP', T=101.8000, F=38.7262, /
&RAMP ID='CONE-RAMP', T=101.9000, F=38.6814, /
&RAMP ID='CONE-RAMP', T=102.0000, F=38.6367, /
&RAMP ID='CONE-RAMP', T=102.1000, F=38.5922, /
&RAMP ID='CONE-RAMP', T=102.2000, F=38.5477, /
&RAMP ID='CONE-RAMP', T=102.3000, F=38.5034, /
&RAMP ID='CONE-RAMP', T=102.4000, F=38.4592, /
&RAMP ID='CONE-RAMP', T=102.5000, F=38.4151, /
&RAMP ID='CONE-RAMP', T=102.6000, F=38.3712, /
&RAMP ID='CONE-RAMP', T=102.7000, F=38.3274, /
&RAMP ID='CONE-RAMP', T=102.8000, F=38.2836, /
&RAMP ID='CONE-RAMP', T=102.9000, F=38.2400, /
&RAMP ID='CONE-RAMP', T=103.0000, F=38.1966, /
&RAMP ID='CONE-RAMP', T=103.1000, F=38.1532, /
&RAMP ID='CONE-RAMP', T=103.2000, F=38.1100, /
&RAMP ID='CONE-RAMP', T=103.3000, F=38.0668, /
&RAMP ID='CONE-RAMP', T=103.4000, F=38.0238, /
&RAMP ID='CONE-RAMP', T=103.5000, F=37.9810, /
&RAMP ID='CONE-RAMP', T=103.6000, F=37.9384, /
&RAMP ID='CONE-RAMP', T=103.7000, F=37.8961, /
&RAMP ID='CONE-RAMP', T=103.8000, F=37.8539, /
&RAMP ID='CONE-RAMP', T=103.9000, F=37.8121, /
&RAMP ID='CONE-RAMP', T=104.0000, F=37.7704, /
&RAMP ID='CONE-RAMP', T=104.1000, F=37.7290, /
&RAMP ID='CONE-RAMP', T=104.2000, F=37.6878, /
&RAMP ID='CONE-RAMP', T=104.3000, F=37.6469, /
&RAMP ID='CONE-RAMP', T=104.4000, F=37.6062, /
&RAMP ID='CONE-RAMP', T=104.5000, F=37.5658, /
&RAMP ID='CONE-RAMP', T=104.6000, F=37.5256, /
&RAMP ID='CONE-RAMP', T=104.7000, F=37.4856, /
&RAMP ID='CONE-RAMP', T=104.8000, F=37.4459, /
&RAMP ID='CONE-RAMP', T=104.9000, F=37.4064, /
&RAMP ID='CONE-RAMP', T=105.0000, F=37.3671, /
&RAMP ID='CONE-RAMP', T=105.1000, F=37.3281, /
&RAMP ID='CONE-RAMP', T=105.2000, F=37.2893, /
&RAMP ID='CONE-RAMP', T=105.3000, F=37.2508, /
&RAMP ID='CONE-RAMP', T=105.4000, F=37.2124, /
&RAMP ID='CONE-RAMP', T=105.5000, F=37.1744, /
&RAMP ID='CONE-RAMP', T=105.6000, F=37.1366, /
&RAMP ID='CONE-RAMP', T=105.7000, F=37.0990, /
&RAMP ID='CONE-RAMP', T=105.8000, F=37.0616, /
&RAMP ID='CONE-RAMP', T=105.9000, F=37.0245, /
&RAMP ID='CONE-RAMP', T=106.0000, F=36.9876, /
&RAMP ID='CONE-RAMP', T=106.1000, F=36.9510, /
&RAMP ID='CONE-RAMP', T=106.2000, F=36.9146, /
&RAMP ID='CONE-RAMP', T=106.3000, F=36.8784, /
&RAMP ID='CONE-RAMP', T=106.4000, F=36.8425, /
&RAMP ID='CONE-RAMP', T=106.5000, F=36.8068, /
&RAMP ID='CONE-RAMP', T=106.6000, F=36.7714, /
&RAMP ID='CONE-RAMP', T=106.7000, F=36.7362, /
&RAMP ID='CONE-RAMP', T=106.8000, F=36.7012, /
&RAMP ID='CONE-RAMP', T=106.9000, F=36.6665, /
&RAMP ID='CONE-RAMP', T=107.0000, F=36.6320, /
&RAMP ID='CONE-RAMP', T=107.1000, F=36.5977, /
&RAMP ID='CONE-RAMP', T=107.2000, F=36.5637, /
&RAMP ID='CONE-RAMP', T=107.3000, F=36.5299, /
&RAMP ID='CONE-RAMP', T=107.4000, F=36.4964, /
&RAMP ID='CONE-RAMP', T=107.5000, F=36.4631, /
&RAMP ID='CONE-RAMP', T=107.6000, F=36.4300, /
&RAMP ID='CONE-RAMP', T=107.7000, F=36.3972, /
&RAMP ID='CONE-RAMP', T=107.8000, F=36.3645, /
&RAMP ID='CONE-RAMP', T=107.9000, F=36.3320, /
&RAMP ID='CONE-RAMP', T=108.0000, F=36.2996, /
&RAMP ID='CONE-RAMP', T=108.1000, F=36.2673, /
&RAMP ID='CONE-RAMP', T=108.2000, F=36.2351, /
&RAMP ID='CONE-RAMP', T=108.3000, F=36.2031, /
&RAMP ID='CONE-RAMP', T=108.4000, F=36.1711, /
&RAMP ID='CONE-RAMP', T=108.5000, F=36.1393, /
&RAMP ID='CONE-RAMP', T=108.6000, F=36.1076, /
&RAMP ID='CONE-RAMP', T=108.7000, F=36.0760, /
&RAMP ID='CONE-RAMP', T=108.8000, F=36.0446, /
&RAMP ID='CONE-RAMP', T=108.9000, F=36.0132, /
&RAMP ID='CONE-RAMP', T=109.0000, F=35.9820, /
&RAMP ID='CONE-RAMP', T=109.1000, F=35.9509, /
&RAMP ID='CONE-RAMP', T=109.2000, F=35.9199, /
&RAMP ID='CONE-RAMP', T=109.3000, F=35.8891, /
&RAMP ID='CONE-RAMP', T=109.4000, F=35.8585, /
&RAMP ID='CONE-RAMP', T=109.5000, F=35.8281, /
&RAMP ID='CONE-RAMP', T=109.6000, F=35.7980, /
&RAMP ID='CONE-RAMP', T=109.7000, F=35.7681, /
&RAMP ID='CONE-RAMP', T=109.8000, F=35.7384, /
&RAMP ID='CONE-RAMP', T=109.9000, F=35.7090, /
&RAMP ID='CONE-RAMP', T=110.0000, F=35.6799, /
&RAMP ID='CONE-RAMP', T=110.1000, F=35.6509, /
&RAMP ID='CONE-RAMP', T=110.2000, F=35.6222, /
&RAMP ID='CONE-RAMP', T=110.3000, F=35.5938, /
&RAMP ID='CONE-RAMP', T=110.4000, F=35.5656, /
&RAMP ID='CONE-RAMP', T=110.5000, F=35.5376, /
&RAMP ID='CONE-RAMP', T=110.6000, F=35.5099, /
&RAMP ID='CONE-RAMP', T=110.7000, F=35.4824, /
&RAMP ID='CONE-RAMP', T=110.8000, F=35.4551, /
&RAMP ID='CONE-RAMP', T=110.9000, F=35.4281, /
&RAMP ID='CONE-RAMP', T=111.0000, F=35.4013, /
&RAMP ID='CONE-RAMP', T=111.1000, F=35.3747, /
&RAMP ID='CONE-RAMP', T=111.2000, F=35.3484, /
&RAMP ID='CONE-RAMP', T=111.3000, F=35.3223, /
&RAMP ID='CONE-RAMP', T=111.4000, F=35.2965, /
&RAMP ID='CONE-RAMP', T=111.5000, F=35.2709, /
&RAMP ID='CONE-RAMP', T=111.6000, F=35.2456, /
&RAMP ID='CONE-RAMP', T=111.7000, F=35.2204, /
&RAMP ID='CONE-RAMP', T=111.8000, F=35.1956, /
&RAMP ID='CONE-RAMP', T=111.9000, F=35.1709, /
&RAMP ID='CONE-RAMP', T=112.0000, F=35.1465, /
&RAMP ID='CONE-RAMP', T=112.1000, F=35.1224, /
&RAMP ID='CONE-RAMP', T=112.2000, F=35.0984, /
&RAMP ID='CONE-RAMP', T=112.3000, F=35.0747, /
&RAMP ID='CONE-RAMP', T=112.4000, F=35.0513, /
&RAMP ID='CONE-RAMP', T=112.5000, F=35.0281, /
&RAMP ID='CONE-RAMP', T=112.6000, F=35.0051, /
&RAMP ID='CONE-RAMP', T=112.7000, F=34.9824, /
&RAMP ID='CONE-RAMP', T=112.8000, F=34.9599, /
&RAMP ID='CONE-RAMP', T=112.9000, F=34.9376, /
&RAMP ID='CONE-RAMP', T=113.0000, F=34.9156, /
&RAMP ID='CONE-RAMP', T=113.1000, F=34.8938, /
&RAMP ID='CONE-RAMP', T=113.2000, F=34.8723, /
&RAMP ID='CONE-RAMP', T=113.3000, F=34.8510, /
&RAMP ID='CONE-RAMP', T=113.4000, F=34.8299, /
&RAMP ID='CONE-RAMP', T=113.5000, F=34.8091, /
&RAMP ID='CONE-RAMP', T=113.6000, F=34.7884, /
&RAMP ID='CONE-RAMP', T=113.7000, F=34.7679, /
&RAMP ID='CONE-RAMP', T=113.8000, F=34.7475, /
&RAMP ID='CONE-RAMP', T=113.9000, F=34.7272, /
&RAMP ID='CONE-RAMP', T=114.0000, F=34.7071, /
&RAMP ID='CONE-RAMP', T=114.1000, F=34.6870, /
&RAMP ID='CONE-RAMP', T=114.2000, F=34.6671, /
&RAMP ID='CONE-RAMP', T=114.3000, F=34.6473, /
&RAMP ID='CONE-RAMP', T=114.4000, F=34.6276, /
&RAMP ID='CONE-RAMP', T=114.5000, F=34.6081, /
&RAMP ID='CONE-RAMP', T=114.6000, F=34.5886, /
&RAMP ID='CONE-RAMP', T=114.7000, F=34.5693, /
&RAMP ID='CONE-RAMP', T=114.8000, F=34.5501, /
&RAMP ID='CONE-RAMP', T=114.9000, F=34.5310, /
&RAMP ID='CONE-RAMP', T=115.0000, F=34.5120, /
&RAMP ID='CONE-RAMP', T=115.1000, F=34.4932, /
&RAMP ID='CONE-RAMP', T=115.2000, F=34.4744, /
&RAMP ID='CONE-RAMP', T=115.3000, F=34.4557, /
&RAMP ID='CONE-RAMP', T=115.4000, F=34.4370, /
&RAMP ID='CONE-RAMP', T=115.5000, F=34.4184, /
&RAMP ID='CONE-RAMP', T=115.6000, F=34.3999, /
&RAMP ID='CONE-RAMP', T=115.7000, F=34.3815, /
&RAMP ID='CONE-RAMP', T=115.8000, F=34.3631, /
&RAMP ID='CONE-RAMP', T=115.9000, F=34.3448, /
&RAMP ID='CONE-RAMP', T=116.0000, F=34.3265, /
&RAMP ID='CONE-RAMP', T=116.1000, F=34.3084, /
&RAMP ID='CONE-RAMP', T=116.2000, F=34.2903, /
&RAMP ID='CONE-RAMP', T=116.3000, F=34.2722, /
&RAMP ID='CONE-RAMP', T=116.4000, F=34.2543, /
&RAMP ID='CONE-RAMP', T=116.5000, F=34.2364, /
&RAMP ID='CONE-RAMP', T=116.6000, F=34.2185, /
&RAMP ID='CONE-RAMP', T=116.7000, F=34.2008, /
&RAMP ID='CONE-RAMP', T=116.8000, F=34.1831, /
&RAMP ID='CONE-RAMP', T=116.9000, F=34.1654, /
&RAMP ID='CONE-RAMP', T=117.0000, F=34.1479, /
&RAMP ID='CONE-RAMP', T=117.1000, F=34.1304, /
&RAMP ID='CONE-RAMP', T=117.2000, F=34.1130, /
&RAMP ID='CONE-RAMP', T=117.3000, F=34.0956, /
&RAMP ID='CONE-RAMP', T=117.4000, F=34.0783, /
&RAMP ID='CONE-RAMP', T=117.5000, F=34.0611, /
&RAMP ID='CONE-RAMP', T=117.6000, F=34.0439, /
&RAMP ID='CONE-RAMP', T=117.7000, F=34.0269, /
&RAMP ID='CONE-RAMP', T=117.8000, F=34.0098, /
&RAMP ID='CONE-RAMP', T=117.9000, F=33.9929, /
&RAMP ID='CONE-RAMP', T=118.0000, F=33.9760, /
&RAMP ID='CONE-RAMP', T=118.1000, F=33.9592, /
&RAMP ID='CONE-RAMP', T=118.2000, F=33.9425, /
&RAMP ID='CONE-RAMP', T=118.3000, F=33.9258, /
&RAMP ID='CONE-RAMP', T=118.4000, F=33.9092, /
&RAMP ID='CONE-RAMP', T=118.5000, F=33.8926, /
&RAMP ID='CONE-RAMP', T=118.6000, F=33.8762, /
&RAMP ID='CONE-RAMP', T=118.7000, F=33.8598, /
&RAMP ID='CONE-RAMP', T=118.8000, F=33.8434, /
&RAMP ID='CONE-RAMP', T=118.9000, F=33.8272, /
&RAMP ID='CONE-RAMP', T=119.0000, F=33.8110, /
&RAMP ID='CONE-RAMP', T=119.1000, F=33.7948, /
&RAMP ID='CONE-RAMP', T=119.2000, F=33.7788, /
&RAMP ID='CONE-RAMP', T=119.3000, F=33.7628, /
&RAMP ID='CONE-RAMP', T=119.4000, F=33.7468, /
&RAMP ID='CONE-RAMP', T=119.5000, F=33.7308, /
&RAMP ID='CONE-RAMP', T=119.6000, F=33.7148, /
&RAMP ID='CONE-RAMP', T=119.7000, F=33.6987, /
&RAMP ID='CONE-RAMP', T=119.8000, F=33.6825, /
&RAMP ID='CONE-RAMP', T=119.9000, F=33.6663, /
&RAMP ID='CONE-RAMP', T=120.0000, F=33.6500, /
&RAMP ID='CONE-RAMP', T=120.1000, F=33.6337, /
&RAMP ID='CONE-RAMP', T=120.2000, F=33.6174, /
&RAMP ID='CONE-RAMP', T=120.3000, F=33.6009, /
&RAMP ID='CONE-RAMP', T=120.4000, F=33.5845, /
&RAMP ID='CONE-RAMP', T=120.5000, F=33.5680, /
&RAMP ID='CONE-RAMP', T=120.6000, F=33.5514, /
&RAMP ID='CONE-RAMP', T=120.7000, F=33.5348, /
&RAMP ID='CONE-RAMP', T=120.8000, F=33.5181, /
&RAMP ID='CONE-RAMP', T=120.9000, F=33.5014, /
&RAMP ID='CONE-RAMP', T=121.0000, F=33.4846, /
&RAMP ID='CONE-RAMP', T=121.1000, F=33.4678, /
&RAMP ID='CONE-RAMP', T=121.2000, F=33.4510, /
&RAMP ID='CONE-RAMP', T=121.3000, F=33.4342, /
&RAMP ID='CONE-RAMP', T=121.4000, F=33.4173, /
&RAMP ID='CONE-RAMP', T=121.5000, F=33.4003, /
&RAMP ID='CONE-RAMP', T=121.6000, F=33.3834, /
&RAMP ID='CONE-RAMP', T=121.7000, F=33.3664, /
&RAMP ID='CONE-RAMP', T=121.8000, F=33.3494, /
&RAMP ID='CONE-RAMP', T=121.9000, F=33.3323, /
&RAMP ID='CONE-RAMP', T=122.0000, F=33.3152, /
&RAMP ID='CONE-RAMP', T=122.1000, F=33.2981, /
&RAMP ID='CONE-RAMP', T=122.2000, F=33.2809, /
&RAMP ID='CONE-RAMP', T=122.3000, F=33.2637, /
&RAMP ID='CONE-RAMP', T=122.4000, F=33.2465, /
&RAMP ID='CONE-RAMP', T=122.5000, F=33.2292, /
&RAMP ID='CONE-RAMP', T=122.6000, F=33.2119, /
&RAMP ID='CONE-RAMP', T=122.7000, F=33.1946, /
&RAMP ID='CONE-RAMP', T=122.8000, F=33.1772, /
&RAMP ID='CONE-RAMP', T=122.9000, F=33.1598, /
&RAMP ID='CONE-RAMP', T=123.0000, F=33.1424, /
&RAMP ID='CONE-RAMP', T=123.1000, F=33.1249, /
&RAMP ID='CONE-RAMP', T=123.2000, F=33.1074, /
&RAMP ID='CONE-RAMP', T=123.3000, F=33.0899, /
&RAMP ID='CONE-RAMP', T=123.4000, F=33.0723, /
&RAMP ID='CONE-RAMP', T=123.5000, F=33.0547, /
&RAMP ID='CONE-RAMP', T=123.6000, F=33.0370, /
&RAMP ID='CONE-RAMP', T=123.7000, F=33.0194, /
&RAMP ID='CONE-RAMP', T=123.8000, F=33.0017, /
&RAMP ID='CONE-RAMP', T=123.9000, F=32.9839, /
&RAMP ID='CONE-RAMP', T=124.0000, F=32.9661, /
&RAMP ID='CONE-RAMP', T=124.1000, F=32.9483, /
&RAMP ID='CONE-RAMP', T=124.2000, F=32.9305, /
&RAMP ID='CONE-RAMP', T=124.3000, F=32.9126, /
&RAMP ID='CONE-RAMP', T=124.4000, F=32.8947, /
&RAMP ID='CONE-RAMP', T=124.5000, F=32.8767, /
&RAMP ID='CONE-RAMP', T=124.6000, F=32.8588, /
&RAMP ID='CONE-RAMP', T=124.7000, F=32.8407, /
&RAMP ID='CONE-RAMP', T=124.8000, F=32.8227, /
&RAMP ID='CONE-RAMP', T=124.9000, F=32.8046, /
&RAMP ID='CONE-RAMP', T=125.0000, F=32.7865, /
&RAMP ID='CONE-RAMP', T=125.1000, F=32.7683, /
&RAMP ID='CONE-RAMP', T=125.2000, F=32.7502, /
&RAMP ID='CONE-RAMP', T=125.3000, F=32.7320, /
&RAMP ID='CONE-RAMP', T=125.4000, F=32.7138, /
&RAMP ID='CONE-RAMP', T=125.5000, F=32.6957, /
&RAMP ID='CONE-RAMP', T=125.6000, F=32.6776, /
&RAMP ID='CONE-RAMP', T=125.7000, F=32.6595, /
&RAMP ID='CONE-RAMP', T=125.8000, F=32.6414, /
&RAMP ID='CONE-RAMP', T=125.9000, F=32.6234, /
&RAMP ID='CONE-RAMP', T=126.0000, F=32.6053, /
&RAMP ID='CONE-RAMP', T=126.1000, F=32.5873, /
&RAMP ID='CONE-RAMP', T=126.2000, F=32.5693, /
&RAMP ID='CONE-RAMP', T=126.3000, F=32.5513, /
&RAMP ID='CONE-RAMP', T=126.4000, F=32.5333, /
&RAMP ID='CONE-RAMP', T=126.5000, F=32.5153, /
&RAMP ID='CONE-RAMP', T=126.6000, F=32.4974, /
&RAMP ID='CONE-RAMP', T=126.7000, F=32.4795, /
&RAMP ID='CONE-RAMP', T=126.8000, F=32.4615, /
&RAMP ID='CONE-RAMP', T=126.9000, F=32.4434, /
&RAMP ID='CONE-RAMP', T=127.0000, F=32.4252, /
&RAMP ID='CONE-RAMP', T=127.1000, F=32.4069, /
&RAMP ID='CONE-RAMP', T=127.2000, F=32.3885, /
&RAMP ID='CONE-RAMP', T=127.3000, F=32.3700, /
&RAMP ID='CONE-RAMP', T=127.4000, F=32.3513, /
&RAMP ID='CONE-RAMP', T=127.5000, F=32.3326, /
&RAMP ID='CONE-RAMP', T=127.6000, F=32.3138, /
&RAMP ID='CONE-RAMP', T=127.7000, F=32.2949, /
&RAMP ID='CONE-RAMP', T=127.8000, F=32.2759, /
&RAMP ID='CONE-RAMP', T=127.9000, F=32.2568, /
&RAMP ID='CONE-RAMP', T=128.0000, F=32.2375, /
&RAMP ID='CONE-RAMP', T=128.1000, F=32.2182, /
&RAMP ID='CONE-RAMP', T=128.2000, F=32.1988, /
&RAMP ID='CONE-RAMP', T=128.3000, F=32.1792, /
&RAMP ID='CONE-RAMP', T=128.4000, F=32.1596, /
&RAMP ID='CONE-RAMP', T=128.5000, F=32.1399, /
&RAMP ID='CONE-RAMP', T=128.6000, F=32.1200, /
&RAMP ID='CONE-RAMP', T=128.7000, F=32.1001, /
&RAMP ID='CONE-RAMP', T=128.8000, F=32.0801, /
&RAMP ID='CONE-RAMP', T=128.9000, F=32.0599, /
&RAMP ID='CONE-RAMP', T=129.0000, F=32.0397, /
&RAMP ID='CONE-RAMP', T=129.1000, F=32.0193, /
&RAMP ID='CONE-RAMP', T=129.2000, F=31.9989, /
&RAMP ID='CONE-RAMP', T=129.3000, F=31.9783, /
&RAMP ID='CONE-RAMP', T=129.4000, F=31.9577, /
&RAMP ID='CONE-RAMP', T=129.5000, F=31.9369, /
&RAMP ID='CONE-RAMP', T=129.6000, F=31.9161, /
&RAMP ID='CONE-RAMP', T=129.7000, F=31.8951, /
&RAMP ID='CONE-RAMP', T=129.8000, F=31.8740, /
&RAMP ID='CONE-RAMP', T=129.9000, F=31.8529, /
&RAMP ID='CONE-RAMP', T=130.0000, F=31.8316, /
&RAMP ID='CONE-RAMP', T=130.1000, F=31.8102, /
&RAMP ID='CONE-RAMP', T=130.2000, F=31.7888, /
&RAMP ID='CONE-RAMP', T=130.3000, F=31.7672, /
&RAMP ID='CONE-RAMP', T=130.4000, F=31.7455, /
&RAMP ID='CONE-RAMP', T=130.5000, F=31.7237, /
&RAMP ID='CONE-RAMP', T=130.6000, F=31.7019, /
&RAMP ID='CONE-RAMP', T=130.7000, F=31.6799, /
&RAMP ID='CONE-RAMP', T=130.8000, F=31.6578, /
&RAMP ID='CONE-RAMP', T=130.9000, F=31.6356, /
&RAMP ID='CONE-RAMP', T=131.0000, F=31.6133, /
&RAMP ID='CONE-RAMP', T=131.1000, F=31.5909, /
&RAMP ID='CONE-RAMP', T=131.2000, F=31.5684, /
&RAMP ID='CONE-RAMP', T=131.3000, F=31.5457, /
&RAMP ID='CONE-RAMP', T=131.4000, F=31.5230, /
&RAMP ID='CONE-RAMP', T=131.5000, F=31.5001, /
&RAMP ID='CONE-RAMP', T=131.6000, F=31.4771, /
&RAMP ID='CONE-RAMP', T=131.7000, F=31.4540, /
&RAMP ID='CONE-RAMP', T=131.8000, F=31.4307, /
&RAMP ID='CONE-RAMP', T=131.9000, F=31.4074, /
&RAMP ID='CONE-RAMP', T=132.0000, F=31.3839, /
&RAMP ID='CONE-RAMP', T=132.1000, F=31.3603, /
&RAMP ID='CONE-RAMP', T=132.2000, F=31.3366, /
&RAMP ID='CONE-RAMP', T=132.3000, F=31.3128, /
&RAMP ID='CONE-RAMP', T=132.4000, F=31.2888, /
&RAMP ID='CONE-RAMP', T=132.5000, F=31.2647, /
&RAMP ID='CONE-RAMP', T=132.6000, F=31.2406, /
&RAMP ID='CONE-RAMP', T=132.7000, F=31.2167, /
&RAMP ID='CONE-RAMP', T=132.8000, F=31.1928, /
&RAMP ID='CONE-RAMP', T=132.9000, F=31.1689, /
&RAMP ID='CONE-RAMP', T=133.0000, F=31.1452, /
&RAMP ID='CONE-RAMP', T=133.1000, F=31.1216, /
&RAMP ID='CONE-RAMP', T=133.2000, F=31.0980, /
&RAMP ID='CONE-RAMP', T=133.3000, F=31.0745, /
&RAMP ID='CONE-RAMP', T=133.4000, F=31.0511, /
&RAMP ID='CONE-RAMP', T=133.5000, F=31.0278, /
&RAMP ID='CONE-RAMP', T=133.6000, F=31.0046, /
&RAMP ID='CONE-RAMP', T=133.7000, F=30.9815, /
&RAMP ID='CONE-RAMP', T=133.8000, F=30.9584, /
&RAMP ID='CONE-RAMP', T=133.9000, F=30.9354, /
&RAMP ID='CONE-RAMP', T=134.0000, F=30.9125, /
&RAMP ID='CONE-RAMP', T=134.1000, F=30.8898, /
&RAMP ID='CONE-RAMP', T=134.2000, F=30.8670, /
&RAMP ID='CONE-RAMP', T=134.3000, F=30.8444, /
&RAMP ID='CONE-RAMP', T=134.4000, F=30.8219, /
&RAMP ID='CONE-RAMP', T=134.5000, F=30.7994, /
&RAMP ID='CONE-RAMP', T=134.6000, F=30.7770, /
&RAMP ID='CONE-RAMP', T=134.7000, F=30.7548, /
&RAMP ID='CONE-RAMP', T=134.8000, F=30.7326, /
&RAMP ID='CONE-RAMP', T=134.9000, F=30.7104, /
&RAMP ID='CONE-RAMP', T=135.0000, F=30.6884, /
&RAMP ID='CONE-RAMP', T=135.1000, F=30.6665, /
&RAMP ID='CONE-RAMP', T=135.2000, F=30.6446, /
&RAMP ID='CONE-RAMP', T=135.3000, F=30.6228, /
&RAMP ID='CONE-RAMP', T=135.4000, F=30.6011, /
&RAMP ID='CONE-RAMP', T=135.5000, F=30.5795, /
&RAMP ID='CONE-RAMP', T=135.6000, F=30.5580, /
&RAMP ID='CONE-RAMP', T=135.7000, F=30.5366, /
&RAMP ID='CONE-RAMP', T=135.8000, F=30.5152, /
&RAMP ID='CONE-RAMP', T=135.9000, F=30.4940, /
&RAMP ID='CONE-RAMP', T=136.0000, F=30.4728, /
&RAMP ID='CONE-RAMP', T=136.1000, F=30.4517, /
&RAMP ID='CONE-RAMP', T=136.2000, F=30.4307, /
&RAMP ID='CONE-RAMP', T=136.3000, F=30.4097, /
&RAMP ID='CONE-RAMP', T=136.4000, F=30.3889, /
&RAMP ID='CONE-RAMP', T=136.5000, F=30.3681, /
&RAMP ID='CONE-RAMP', T=136.6000, F=30.3475, /
&RAMP ID='CONE-RAMP', T=136.7000, F=30.3269, /
&RAMP ID='CONE-RAMP', T=136.8000, F=30.3064, /
&RAMP ID='CONE-RAMP', T=136.9000, F=30.2861, /
&RAMP ID='CONE-RAMP', T=137.0000, F=30.2659, /
&RAMP ID='CONE-RAMP', T=137.1000, F=30.2460, /
&RAMP ID='CONE-RAMP', T=137.2000, F=30.2263, /
&RAMP ID='CONE-RAMP', T=137.3000, F=30.2068, /
&RAMP ID='CONE-RAMP', T=137.4000, F=30.1875, /
&RAMP ID='CONE-RAMP', T=137.5000, F=30.1684, /
&RAMP ID='CONE-RAMP', T=137.6000, F=30.1495, /
&RAMP ID='CONE-RAMP', T=137.7000, F=30.1308, /
&RAMP ID='CONE-RAMP', T=137.8000, F=30.1123, /
&RAMP ID='CONE-RAMP', T=137.9000, F=30.0940, /
&RAMP ID='CONE-RAMP', T=138.0000, F=30.0760, /
&RAMP ID='CONE-RAMP', T=138.1000, F=30.0581, /
&RAMP ID='CONE-RAMP', T=138.2000, F=30.0404, /
&RAMP ID='CONE-RAMP', T=138.3000, F=30.0230, /
&RAMP ID='CONE-RAMP', T=138.4000, F=30.0056, /
&RAMP ID='CONE-RAMP', T=138.5000, F=29.9884, /
&RAMP ID='CONE-RAMP', T=138.6000, F=29.9713, /
&RAMP ID='CONE-RAMP', T=138.7000, F=29.9542, /
&RAMP ID='CONE-RAMP', T=138.8000, F=29.9373, /
&RAMP ID='CONE-RAMP', T=138.9000, F=29.9204, /
&RAMP ID='CONE-RAMP', T=139.0000, F=29.9036, /
&RAMP ID='CONE-RAMP', T=139.1000, F=29.8869, /
&RAMP ID='CONE-RAMP', T=139.2000, F=29.8702, /
&RAMP ID='CONE-RAMP', T=139.3000, F=29.8537, /
&RAMP ID='CONE-RAMP', T=139.4000, F=29.8372, /
&RAMP ID='CONE-RAMP', T=139.5000, F=29.8208, /
&RAMP ID='CONE-RAMP', T=139.6000, F=29.8046, /
&RAMP ID='CONE-RAMP', T=139.7000, F=29.7883, /
&RAMP ID='CONE-RAMP', T=139.8000, F=29.7722, /
&RAMP ID='CONE-RAMP', T=139.9000, F=29.7562, /
&RAMP ID='CONE-RAMP', T=140.0000, F=29.7402, /
&RAMP ID='CONE-RAMP', T=140.1000, F=29.7244, /
&RAMP ID='CONE-RAMP', T=140.2000, F=29.7086, /
&RAMP ID='CONE-RAMP', T=140.3000, F=29.6929, /
&RAMP ID='CONE-RAMP', T=140.4000, F=29.6773, /
&RAMP ID='CONE-RAMP', T=140.5000, F=29.6618, /
&RAMP ID='CONE-RAMP', T=140.6000, F=29.6463, /
&RAMP ID='CONE-RAMP', T=140.7000, F=29.6310, /
&RAMP ID='CONE-RAMP', T=140.8000, F=29.6157, /
&RAMP ID='CONE-RAMP', T=140.9000, F=29.6005, /
&RAMP ID='CONE-RAMP', T=141.0000, F=29.5854, /
&RAMP ID='CONE-RAMP', T=141.1000, F=29.5704, /
&RAMP ID='CONE-RAMP', T=141.2000, F=29.5555, /
&RAMP ID='CONE-RAMP', T=141.3000, F=29.5406, /
&RAMP ID='CONE-RAMP', T=141.4000, F=29.5259, /
&RAMP ID='CONE-RAMP', T=141.5000, F=29.5112, /
&RAMP ID='CONE-RAMP', T=141.6000, F=29.4966, /
&RAMP ID='CONE-RAMP', T=141.7000, F=29.4821, /
&RAMP ID='CONE-RAMP', T=141.8000, F=29.4677, /
&RAMP ID='CONE-RAMP', T=141.9000, F=29.4534, /
&RAMP ID='CONE-RAMP', T=142.0000, F=29.4391, /
&RAMP ID='CONE-RAMP', T=142.1000, F=29.4250, /
&RAMP ID='CONE-RAMP', T=142.2000, F=29.4109, /
&RAMP ID='CONE-RAMP', T=142.3000, F=29.3969, /
&RAMP ID='CONE-RAMP', T=142.4000, F=29.3830, /
&RAMP ID='CONE-RAMP', T=142.5000, F=29.3692, /
&RAMP ID='CONE-RAMP', T=142.6000, F=29.3554, /
&RAMP ID='CONE-RAMP', T=142.7000, F=29.3417, /
&RAMP ID='CONE-RAMP', T=142.8000, F=29.3278, /
&RAMP ID='CONE-RAMP', T=142.9000, F=29.3138, /
&RAMP ID='CONE-RAMP', T=143.0000, F=29.2996, /
&RAMP ID='CONE-RAMP', T=143.1000, F=29.2854, /
&RAMP ID='CONE-RAMP', T=143.2000, F=29.2710, /
&RAMP ID='CONE-RAMP', T=143.3000, F=29.2565, /
&RAMP ID='CONE-RAMP', T=143.4000, F=29.2419, /
&RAMP ID='CONE-RAMP', T=143.5000, F=29.2272, /
&RAMP ID='CONE-RAMP', T=143.6000, F=29.2124, /
&RAMP ID='CONE-RAMP', T=143.7000, F=29.1974, /
&RAMP ID='CONE-RAMP', T=143.8000, F=29.1823, /
&RAMP ID='CONE-RAMP', T=143.9000, F=29.1671, /
&RAMP ID='CONE-RAMP', T=144.0000, F=29.1518, /
&RAMP ID='CONE-RAMP', T=144.1000, F=29.1364, /
&RAMP ID='CONE-RAMP', T=144.2000, F=29.1208, /
&RAMP ID='CONE-RAMP', T=144.3000, F=29.1052, /
&RAMP ID='CONE-RAMP', T=144.4000, F=29.0894, /
&RAMP ID='CONE-RAMP', T=144.5000, F=29.0735, /
&RAMP ID='CONE-RAMP', T=144.6000, F=29.0576, /
&RAMP ID='CONE-RAMP', T=144.7000, F=29.0415, /
&RAMP ID='CONE-RAMP', T=144.8000, F=29.0253, /
&RAMP ID='CONE-RAMP', T=144.9000, F=29.0091, /
&RAMP ID='CONE-RAMP', T=145.0000, F=28.9927, /
&RAMP ID='CONE-RAMP', T=145.1000, F=28.9762, /
&RAMP ID='CONE-RAMP', T=145.2000, F=28.9597, /
&RAMP ID='CONE-RAMP', T=145.3000, F=28.9430, /
&RAMP ID='CONE-RAMP', T=145.4000, F=28.9262, /
&RAMP ID='CONE-RAMP', T=145.5000, F=28.9093, /
&RAMP ID='CONE-RAMP', T=145.6000, F=28.8923, /
&RAMP ID='CONE-RAMP', T=145.7000, F=28.8753, /
&RAMP ID='CONE-RAMP', T=145.8000, F=28.8581, /
&RAMP ID='CONE-RAMP', T=145.9000, F=28.8408, /
&RAMP ID='CONE-RAMP', T=146.0000, F=28.8234, /
&RAMP ID='CONE-RAMP', T=146.1000, F=28.8059, /
&RAMP ID='CONE-RAMP', T=146.2000, F=28.7883, /
&RAMP ID='CONE-RAMP', T=146.3000, F=28.7706, /
&RAMP ID='CONE-RAMP', T=146.4000, F=28.7528, /
&RAMP ID='CONE-RAMP', T=146.5000, F=28.7349, /
&RAMP ID='CONE-RAMP', T=146.6000, F=28.7169, /
&RAMP ID='CONE-RAMP', T=146.7000, F=28.6988, /
&RAMP ID='CONE-RAMP', T=146.8000, F=28.6806, /
&RAMP ID='CONE-RAMP', T=146.9000, F=28.6623, /
&RAMP ID='CONE-RAMP', T=147.0000, F=28.6439, /
&RAMP ID='CONE-RAMP', T=147.1000, F=28.6253, /
&RAMP ID='CONE-RAMP', T=147.2000, F=28.6067, /
&RAMP ID='CONE-RAMP', T=147.3000, F=28.5880, /
&RAMP ID='CONE-RAMP', T=147.4000, F=28.5692, /
&RAMP ID='CONE-RAMP', T=147.5000, F=28.5503, /
&RAMP ID='CONE-RAMP', T=147.6000, F=28.5312, /
&RAMP ID='CONE-RAMP', T=147.7000, F=28.5121, /
&RAMP ID='CONE-RAMP', T=147.8000, F=28.4929, /
&RAMP ID='CONE-RAMP', T=147.9000, F=28.4735, /
&RAMP ID='CONE-RAMP', T=148.0000, F=28.4541, /
&RAMP ID='CONE-RAMP', T=148.1000, F=28.4346, /
&RAMP ID='CONE-RAMP', T=148.2000, F=28.4149, /
&RAMP ID='CONE-RAMP', T=148.3000, F=28.3952, /
&RAMP ID='CONE-RAMP', T=148.4000, F=28.3753, /
&RAMP ID='CONE-RAMP', T=148.5000, F=28.3555, /
&RAMP ID='CONE-RAMP', T=148.6000, F=28.3356, /
&RAMP ID='CONE-RAMP', T=148.7000, F=28.3157, /
&RAMP ID='CONE-RAMP', T=148.8000, F=28.2959, /
&RAMP ID='CONE-RAMP', T=148.9000, F=28.2760, /
&RAMP ID='CONE-RAMP', T=149.0000, F=28.2562, /
&RAMP ID='CONE-RAMP', T=149.1000, F=28.2364, /
&RAMP ID='CONE-RAMP', T=149.2000, F=28.2167, /
&RAMP ID='CONE-RAMP', T=149.3000, F=28.1969, /
&RAMP ID='CONE-RAMP', T=149.4000, F=28.1772, /
&RAMP ID='CONE-RAMP', T=149.5000, F=28.1574, /
&RAMP ID='CONE-RAMP', T=149.6000, F=28.1377, /
&RAMP ID='CONE-RAMP', T=149.7000, F=28.1180, /
&RAMP ID='CONE-RAMP', T=149.8000, F=28.0984, /
&RAMP ID='CONE-RAMP', T=149.9000, F=28.0787, /
&RAMP ID='CONE-RAMP', T=150.0000, F=28.0591, /
&RAMP ID='CONE-RAMP', T=150.1000, F=28.0395, /
&RAMP ID='CONE-RAMP', T=150.2000, F=28.0199, /
&RAMP ID='CONE-RAMP', T=150.3000, F=28.0004, /
&RAMP ID='CONE-RAMP', T=150.4000, F=27.9809, /
&RAMP ID='CONE-RAMP', T=150.5000, F=27.9614, /
&RAMP ID='CONE-RAMP', T=150.6000, F=27.9420, /
&RAMP ID='CONE-RAMP', T=150.7000, F=27.9226, /
&RAMP ID='CONE-RAMP', T=150.8000, F=27.9032, /
&RAMP ID='CONE-RAMP', T=150.9000, F=27.8839, /
&RAMP ID='CONE-RAMP', T=151.0000, F=27.8646, /
&RAMP ID='CONE-RAMP', T=151.1000, F=27.8453, /
&RAMP ID='CONE-RAMP', T=151.2000, F=27.8261, /
&RAMP ID='CONE-RAMP', T=151.3000, F=27.8069, /
&RAMP ID='CONE-RAMP', T=151.4000, F=27.7877, /
&RAMP ID='CONE-RAMP', T=151.5000, F=27.7686, /
&RAMP ID='CONE-RAMP', T=151.6000, F=27.7495, /
&RAMP ID='CONE-RAMP', T=151.7000, F=27.7304, /
&RAMP ID='CONE-RAMP', T=151.8000, F=27.7114, /
&RAMP ID='CONE-RAMP', T=151.9000, F=27.6924, /
&RAMP ID='CONE-RAMP', T=152.0000, F=27.6735, /
&RAMP ID='CONE-RAMP', T=152.1000, F=27.6545, /
&RAMP ID='CONE-RAMP', T=152.2000, F=27.6356, /
&RAMP ID='CONE-RAMP', T=152.3000, F=27.6168, /
&RAMP ID='CONE-RAMP', T=152.4000, F=27.5980, /
&RAMP ID='CONE-RAMP', T=152.5000, F=27.5792, /
&RAMP ID='CONE-RAMP', T=152.6000, F=27.5604, /
&RAMP ID='CONE-RAMP', T=152.7000, F=27.5417, /
&RAMP ID='CONE-RAMP', T=152.8000, F=27.5230, /
&RAMP ID='CONE-RAMP', T=152.9000, F=27.5044, /
&RAMP ID='CONE-RAMP', T=153.0000, F=27.4857, /
&RAMP ID='CONE-RAMP', T=153.1000, F=27.4672, /
&RAMP ID='CONE-RAMP', T=153.2000, F=27.4486, /
&RAMP ID='CONE-RAMP', T=153.3000, F=27.4301, /
&RAMP ID='CONE-RAMP', T=153.4000, F=27.4116, /
&RAMP ID='CONE-RAMP', T=153.5000, F=27.3932, /
&RAMP ID='CONE-RAMP', T=153.6000, F=27.3748, /
&RAMP ID='CONE-RAMP', T=153.7000, F=27.3564, /
&RAMP ID='CONE-RAMP', T=153.8000, F=27.3380, /
&RAMP ID='CONE-RAMP', T=153.9000, F=27.3197, /
&RAMP ID='CONE-RAMP', T=154.0000, F=27.3015, /
&RAMP ID='CONE-RAMP', T=154.1000, F=27.2832, /
&RAMP ID='CONE-RAMP', T=154.2000, F=27.2650, /
&RAMP ID='CONE-RAMP', T=154.3000, F=27.2468, /
&RAMP ID='CONE-RAMP', T=154.4000, F=27.2287, /
&RAMP ID='CONE-RAMP', T=154.5000, F=27.2105, /
&RAMP ID='CONE-RAMP', T=154.6000, F=27.1924, /
&RAMP ID='CONE-RAMP', T=154.7000, F=27.1743, /
&RAMP ID='CONE-RAMP', T=154.8000, F=27.1562, /
&RAMP ID='CONE-RAMP', T=154.9000, F=27.1381, /
&RAMP ID='CONE-RAMP', T=155.0000, F=27.1200, /
&RAMP ID='CONE-RAMP', T=155.1000, F=27.1020, /
&RAMP ID='CONE-RAMP', T=155.2000, F=27.0840, /
&RAMP ID='CONE-RAMP', T=155.3000, F=27.0660, /
&RAMP ID='CONE-RAMP', T=155.4000, F=27.0480, /
&RAMP ID='CONE-RAMP', T=155.5000, F=27.0300, /
&RAMP ID='CONE-RAMP', T=155.6000, F=27.0120, /
&RAMP ID='CONE-RAMP', T=155.7000, F=26.9941, /
&RAMP ID='CONE-RAMP', T=155.8000, F=26.9762, /
&RAMP ID='CONE-RAMP', T=155.9000, F=26.9583, /
&RAMP ID='CONE-RAMP', T=156.0000, F=26.9405, /
&RAMP ID='CONE-RAMP', T=156.1000, F=26.9228, /
&RAMP ID='CONE-RAMP', T=156.2000, F=26.9052, /
&RAMP ID='CONE-RAMP', T=156.3000, F=26.8876, /
&RAMP ID='CONE-RAMP', T=156.4000, F=26.8701, /
&RAMP ID='CONE-RAMP', T=156.5000, F=26.8526, /
&RAMP ID='CONE-RAMP', T=156.6000, F=26.8352, /
&RAMP ID='CONE-RAMP', T=156.7000, F=26.8179, /
&RAMP ID='CONE-RAMP', T=156.8000, F=26.8007, /
&RAMP ID='CONE-RAMP', T=156.9000, F=26.7835, /
&RAMP ID='CONE-RAMP', T=157.0000, F=26.7664, /
&RAMP ID='CONE-RAMP', T=157.1000, F=26.7493, /
&RAMP ID='CONE-RAMP', T=157.2000, F=26.7324, /
&RAMP ID='CONE-RAMP', T=157.3000, F=26.7154, /
&RAMP ID='CONE-RAMP', T=157.4000, F=26.6986, /
&RAMP ID='CONE-RAMP', T=157.5000, F=26.6818, /
&RAMP ID='CONE-RAMP', T=157.6000, F=26.6651, /
&RAMP ID='CONE-RAMP', T=157.7000, F=26.6485, /
&RAMP ID='CONE-RAMP', T=157.8000, F=26.6319, /
&RAMP ID='CONE-RAMP', T=157.9000, F=26.6154, /
&RAMP ID='CONE-RAMP', T=158.0000, F=26.5990, /
&RAMP ID='CONE-RAMP', T=158.1000, F=26.5827, /
&RAMP ID='CONE-RAMP', T=158.2000, F=26.5664, /
&RAMP ID='CONE-RAMP', T=158.3000, F=26.5501, /
&RAMP ID='CONE-RAMP', T=158.4000, F=26.5340, /
&RAMP ID='CONE-RAMP', T=158.5000, F=26.5179, /
&RAMP ID='CONE-RAMP', T=158.6000, F=26.5019, /
&RAMP ID='CONE-RAMP', T=158.7000, F=26.4859, /
&RAMP ID='CONE-RAMP', T=158.8000, F=26.4700, /
&RAMP ID='CONE-RAMP', T=158.9000, F=26.4542, /
&RAMP ID='CONE-RAMP', T=159.0000, F=26.4385, /
&RAMP ID='CONE-RAMP', T=159.1000, F=26.4228, /
&RAMP ID='CONE-RAMP', T=159.2000, F=26.4072, /
&RAMP ID='CONE-RAMP', T=159.3000, F=26.3916, /
&RAMP ID='CONE-RAMP', T=159.4000, F=26.3762, /
&RAMP ID='CONE-RAMP', T=159.5000, F=26.3608, /
&RAMP ID='CONE-RAMP', T=159.6000, F=26.3454, /
&RAMP ID='CONE-RAMP', T=159.7000, F=26.3301, /
&RAMP ID='CONE-RAMP', T=159.8000, F=26.3149, /
&RAMP ID='CONE-RAMP', T=159.9000, F=26.2998, /
&RAMP ID='CONE-RAMP', T=160.0000, F=26.2847, /
&RAMP ID='CONE-RAMP', T=160.1000, F=26.2697, /
&RAMP ID='CONE-RAMP', T=160.2000, F=26.2548, /
&RAMP ID='CONE-RAMP', T=160.3000, F=26.2399, /
&RAMP ID='CONE-RAMP', T=160.4000, F=26.2250, /
&RAMP ID='CONE-RAMP', T=160.5000, F=26.2102, /
&RAMP ID='CONE-RAMP', T=160.6000, F=26.1955, /
&RAMP ID='CONE-RAMP', T=160.7000, F=26.1808, /
&RAMP ID='CONE-RAMP', T=160.8000, F=26.1662, /
&RAMP ID='CONE-RAMP', T=160.9000, F=26.1516, /
&RAMP ID='CONE-RAMP', T=161.0000, F=26.1370, /
&RAMP ID='CONE-RAMP', T=161.1000, F=26.1225, /
&RAMP ID='CONE-RAMP', T=161.2000, F=26.1081, /
&RAMP ID='CONE-RAMP', T=161.3000, F=26.0937, /
&RAMP ID='CONE-RAMP', T=161.4000, F=26.0794, /
&RAMP ID='CONE-RAMP', T=161.5000, F=26.0651, /
&RAMP ID='CONE-RAMP', T=161.6000, F=26.0509, /
&RAMP ID='CONE-RAMP', T=161.7000, F=26.0366, /
&RAMP ID='CONE-RAMP', T=161.8000, F=26.0224, /
&RAMP ID='CONE-RAMP', T=161.9000, F=26.0083, /
&RAMP ID='CONE-RAMP', T=162.0000, F=25.9941, /
&RAMP ID='CONE-RAMP', T=162.1000, F=25.9800, /
&RAMP ID='CONE-RAMP', T=162.2000, F=25.9658, /
&RAMP ID='CONE-RAMP', T=162.3000, F=25.9517, /
&RAMP ID='CONE-RAMP', T=162.4000, F=25.9376, /
&RAMP ID='CONE-RAMP', T=162.5000, F=25.9236, /
&RAMP ID='CONE-RAMP', T=162.6000, F=25.9095, /
&RAMP ID='CONE-RAMP', T=162.7000, F=25.8955, /
&RAMP ID='CONE-RAMP', T=162.8000, F=25.8815, /
&RAMP ID='CONE-RAMP', T=162.9000, F=25.8675, /
&RAMP ID='CONE-RAMP', T=163.0000, F=25.8535, /
&RAMP ID='CONE-RAMP', T=163.1000, F=25.8395, /
&RAMP ID='CONE-RAMP', T=163.2000, F=25.8255, /
&RAMP ID='CONE-RAMP', T=163.3000, F=25.8116, /
&RAMP ID='CONE-RAMP', T=163.4000, F=25.7977, /
&RAMP ID='CONE-RAMP', T=163.5000, F=25.7838, /
&RAMP ID='CONE-RAMP', T=163.6000, F=25.7699, /
&RAMP ID='CONE-RAMP', T=163.7000, F=25.7560, /
&RAMP ID='CONE-RAMP', T=163.8000, F=25.7422, /
&RAMP ID='CONE-RAMP', T=163.9000, F=25.7283, /
&RAMP ID='CONE-RAMP', T=164.0000, F=25.7145, /
&RAMP ID='CONE-RAMP', T=164.1000, F=25.7007, /
&RAMP ID='CONE-RAMP', T=164.2000, F=25.6869, /
&RAMP ID='CONE-RAMP', T=164.3000, F=25.6732, /
&RAMP ID='CONE-RAMP', T=164.4000, F=25.6594, /
&RAMP ID='CONE-RAMP', T=164.5000, F=25.6457, /
&RAMP ID='CONE-RAMP', T=164.6000, F=25.6320, /
&RAMP ID='CONE-RAMP', T=164.7000, F=25.6183, /
&RAMP ID='CONE-RAMP', T=164.8000, F=25.6046, /
&RAMP ID='CONE-RAMP', T=164.9000, F=25.5909, /
&RAMP ID='CONE-RAMP', T=165.0000, F=25.5773, /
&RAMP ID='CONE-RAMP', T=165.1000, F=25.5636, /
&RAMP ID='CONE-RAMP', T=165.2000, F=25.5500, /
&RAMP ID='CONE-RAMP', T=165.3000, F=25.5364, /
&RAMP ID='CONE-RAMP', T=165.4000, F=25.5229, /
&RAMP ID='CONE-RAMP', T=165.5000, F=25.5093, /
&RAMP ID='CONE-RAMP', T=165.6000, F=25.4957, /
&RAMP ID='CONE-RAMP', T=165.7000, F=25.4822, /
&RAMP ID='CONE-RAMP', T=165.8000, F=25.4687, /
&RAMP ID='CONE-RAMP', T=165.9000, F=25.4552, /
&RAMP ID='CONE-RAMP', T=166.0000, F=25.4417, /
&RAMP ID='CONE-RAMP', T=166.1000, F=25.4281, /
&RAMP ID='CONE-RAMP', T=166.2000, F=25.4145, /
&RAMP ID='CONE-RAMP', T=166.3000, F=25.4009, /
&RAMP ID='CONE-RAMP', T=166.4000, F=25.3872, /
&RAMP ID='CONE-RAMP', T=166.5000, F=25.3735, /
&RAMP ID='CONE-RAMP', T=166.6000, F=25.3598, /
&RAMP ID='CONE-RAMP', T=166.7000, F=25.3461, /
&RAMP ID='CONE-RAMP', T=166.8000, F=25.3323, /
&RAMP ID='CONE-RAMP', T=166.9000, F=25.3184, /
&RAMP ID='CONE-RAMP', T=167.0000, F=25.3046, /
&RAMP ID='CONE-RAMP', T=167.1000, F=25.2907, /
&RAMP ID='CONE-RAMP', T=167.2000, F=25.2767, /
&RAMP ID='CONE-RAMP', T=167.3000, F=25.2628, /
&RAMP ID='CONE-RAMP', T=167.4000, F=25.2488, /
&RAMP ID='CONE-RAMP', T=167.5000, F=25.2347, /
&RAMP ID='CONE-RAMP', T=167.6000, F=25.2205, /
&RAMP ID='CONE-RAMP', T=167.7000, F=25.2061, /
&RAMP ID='CONE-RAMP', T=167.8000, F=25.1917, /
&RAMP ID='CONE-RAMP', T=167.9000, F=25.1771, /
&RAMP ID='CONE-RAMP', T=168.0000, F=25.1624, /
&RAMP ID='CONE-RAMP', T=168.1000, F=25.1476, /
&RAMP ID='CONE-RAMP', T=168.2000, F=25.1327, /
&RAMP ID='CONE-RAMP', T=168.3000, F=25.1177, /
&RAMP ID='CONE-RAMP', T=168.4000, F=25.1025, /
&RAMP ID='CONE-RAMP', T=168.5000, F=25.0872, /
&RAMP ID='CONE-RAMP', T=168.6000, F=25.0718, /
&RAMP ID='CONE-RAMP', T=168.7000, F=25.0563, /
&RAMP ID='CONE-RAMP', T=168.8000, F=25.0407, /
&RAMP ID='CONE-RAMP', T=168.9000, F=25.0249, /
&RAMP ID='CONE-RAMP', T=169.0000, F=25.0091, /
&RAMP ID='CONE-RAMP', T=169.1000, F=24.9931, /
&RAMP ID='CONE-RAMP', T=169.2000, F=24.9770, /
&RAMP ID='CONE-RAMP', T=169.3000, F=24.9607, /
&RAMP ID='CONE-RAMP', T=169.4000, F=24.9444, /
&RAMP ID='CONE-RAMP', T=169.5000, F=24.9279, /
&RAMP ID='CONE-RAMP', T=169.6000, F=24.9113, /
&RAMP ID='CONE-RAMP', T=169.7000, F=24.8946, /
&RAMP ID='CONE-RAMP', T=169.8000, F=24.8778, /
&RAMP ID='CONE-RAMP', T=169.9000, F=24.8608, /
&RAMP ID='CONE-RAMP', T=170.0000, F=24.8438, /
&RAMP ID='CONE-RAMP', T=170.1000, F=24.8266, /
&RAMP ID='CONE-RAMP', T=170.2000, F=24.8093, /
&RAMP ID='CONE-RAMP', T=170.3000, F=24.7919, /
&RAMP ID='CONE-RAMP', T=170.4000, F=24.7743, /
&RAMP ID='CONE-RAMP', T=170.5000, F=24.7566, /
&RAMP ID='CONE-RAMP', T=170.6000, F=24.7389, /
&RAMP ID='CONE-RAMP', T=170.7000, F=24.7210, /
&RAMP ID='CONE-RAMP', T=170.8000, F=24.7029, /
&RAMP ID='CONE-RAMP', T=170.9000, F=24.6848, /
&RAMP ID='CONE-RAMP', T=171.0000, F=24.6666, /
&RAMP ID='CONE-RAMP', T=171.1000, F=24.6482, /
&RAMP ID='CONE-RAMP', T=171.2000, F=24.6297, /
&RAMP ID='CONE-RAMP', T=171.3000, F=24.6111, /
&RAMP ID='CONE-RAMP', T=171.4000, F=24.5923, /
&RAMP ID='CONE-RAMP', T=171.5000, F=24.5735, /
&RAMP ID='CONE-RAMP', T=171.6000, F=24.5545, /
&RAMP ID='CONE-RAMP', T=171.7000, F=24.5354, /
&RAMP ID='CONE-RAMP', T=171.8000, F=24.5162, /
&RAMP ID='CONE-RAMP', T=171.9000, F=24.4970, /
&RAMP ID='CONE-RAMP', T=172.0000, F=24.4776, /
&RAMP ID='CONE-RAMP', T=172.1000, F=24.4582, /
&RAMP ID='CONE-RAMP', T=172.2000, F=24.4386, /
&RAMP ID='CONE-RAMP', T=172.3000, F=24.4190, /
&RAMP ID='CONE-RAMP', T=172.4000, F=24.3993, /
&RAMP ID='CONE-RAMP', T=172.5000, F=24.3796, /
&RAMP ID='CONE-RAMP', T=172.6000, F=24.3597, /
&RAMP ID='CONE-RAMP', T=172.7000, F=24.3397, /
&RAMP ID='CONE-RAMP', T=172.8000, F=24.3197, /
&RAMP ID='CONE-RAMP', T=172.9000, F=24.2996, /
&RAMP ID='CONE-RAMP', T=173.0000, F=24.2794, /
&RAMP ID='CONE-RAMP', T=173.1000, F=24.2591, /
&RAMP ID='CONE-RAMP', T=173.2000, F=24.2387, /
&RAMP ID='CONE-RAMP', T=173.3000, F=24.2182, /
&RAMP ID='CONE-RAMP', T=173.4000, F=24.1977, /
&RAMP ID='CONE-RAMP', T=173.5000, F=24.1770, /
&RAMP ID='CONE-RAMP', T=173.6000, F=24.1562, /
&RAMP ID='CONE-RAMP', T=173.7000, F=24.1353, /
&RAMP ID='CONE-RAMP', T=173.8000, F=24.1144, /
&RAMP ID='CONE-RAMP', T=173.9000, F=24.0933, /
&RAMP ID='CONE-RAMP', T=174.0000, F=24.0721, /
&RAMP ID='CONE-RAMP', T=174.1000, F=24.0508, /
&RAMP ID='CONE-RAMP', T=174.2000, F=24.0294, /
&RAMP ID='CONE-RAMP', T=174.3000, F=24.0079, /
&RAMP ID='CONE-RAMP', T=174.4000, F=23.9863, /
&RAMP ID='CONE-RAMP', T=174.5000, F=23.9646, /
&RAMP ID='CONE-RAMP', T=174.6000, F=23.9428, /
&RAMP ID='CONE-RAMP', T=174.7000, F=23.9209, /
&RAMP ID='CONE-RAMP', T=174.8000, F=23.8989, /
&RAMP ID='CONE-RAMP', T=174.9000, F=23.8768, /
&RAMP ID='CONE-RAMP', T=175.0000, F=23.8546, /
&RAMP ID='CONE-RAMP', T=175.1000, F=23.8323, /
&RAMP ID='CONE-RAMP', T=175.2000, F=23.8099, /
&RAMP ID='CONE-RAMP', T=175.3000, F=23.7874, /
&RAMP ID='CONE-RAMP', T=175.4000, F=23.7648, /
&RAMP ID='CONE-RAMP', T=175.5000, F=23.7421, /
&RAMP ID='CONE-RAMP', T=175.6000, F=23.7193, /
&RAMP ID='CONE-RAMP', T=175.7000, F=23.6963, /
&RAMP ID='CONE-RAMP', T=175.8000, F=23.6733, /
&RAMP ID='CONE-RAMP', T=175.9000, F=23.6502, /
&RAMP ID='CONE-RAMP', T=176.0000, F=23.6270, /
&RAMP ID='CONE-RAMP', T=176.1000, F=23.6036, /
&RAMP ID='CONE-RAMP', T=176.2000, F=23.5802, /
&RAMP ID='CONE-RAMP', T=176.3000, F=23.5567, /
&RAMP ID='CONE-RAMP', T=176.4000, F=23.5330, /
&RAMP ID='CONE-RAMP', T=176.5000, F=23.5093, /
&RAMP ID='CONE-RAMP', T=176.6000, F=23.4855, /
&RAMP ID='CONE-RAMP', T=176.7000, F=23.4615, /
&RAMP ID='CONE-RAMP', T=176.8000, F=23.4375, /
&RAMP ID='CONE-RAMP', T=176.9000, F=23.4133, /
&RAMP ID='CONE-RAMP', T=177.0000, F=23.3891, /
&RAMP ID='CONE-RAMP', T=177.1000, F=23.3647, /
&RAMP ID='CONE-RAMP', T=177.2000, F=23.3403, /
&RAMP ID='CONE-RAMP', T=177.3000, F=23.3157, /
&RAMP ID='CONE-RAMP', T=177.4000, F=23.2911, /
&RAMP ID='CONE-RAMP', T=177.5000, F=23.2663, /
&RAMP ID='CONE-RAMP', T=177.6000, F=23.2415, /
&RAMP ID='CONE-RAMP', T=177.7000, F=23.2167, /
&RAMP ID='CONE-RAMP', T=177.8000, F=23.1918, /
&RAMP ID='CONE-RAMP', T=177.9000, F=23.1670, /
&RAMP ID='CONE-RAMP', T=178.0000, F=23.1421, /
&RAMP ID='CONE-RAMP', T=178.1000, F=23.1172, /
&RAMP ID='CONE-RAMP', T=178.2000, F=23.0923, /
&RAMP ID='CONE-RAMP', T=178.3000, F=23.0674, /
&RAMP ID='CONE-RAMP', T=178.4000, F=23.0424, /
&RAMP ID='CONE-RAMP', T=178.5000, F=23.0174, /
&RAMP ID='CONE-RAMP', T=178.6000, F=22.9925, /
&RAMP ID='CONE-RAMP', T=178.7000, F=22.9675, /
&RAMP ID='CONE-RAMP', T=178.8000, F=22.9425, /
&RAMP ID='CONE-RAMP', T=178.9000, F=22.9174, /
&RAMP ID='CONE-RAMP', T=179.0000, F=22.8924, /
&RAMP ID='CONE-RAMP', T=179.1000, F=22.8673, /
&RAMP ID='CONE-RAMP', T=179.2000, F=22.8423, /
&RAMP ID='CONE-RAMP', T=179.3000, F=22.8173, /
&RAMP ID='CONE-RAMP', T=179.4000, F=22.7924, /
&RAMP ID='CONE-RAMP', T=179.5000, F=22.7675, /
&RAMP ID='CONE-RAMP', T=179.6000, F=22.7426, /
&RAMP ID='CONE-RAMP', T=179.7000, F=22.7177, /
&RAMP ID='CONE-RAMP', T=179.8000, F=22.6929, /
&RAMP ID='CONE-RAMP', T=179.9000, F=22.6681, /
&RAMP ID='CONE-RAMP', T=180.0000, F=22.6434, /
&RAMP ID='CONE-RAMP', T=180.1000, F=22.6187, /
&RAMP ID='CONE-RAMP', T=180.2000, F=22.5940, /
&RAMP ID='CONE-RAMP', T=180.3000, F=22.5694, /
&RAMP ID='CONE-RAMP', T=180.4000, F=22.5448, /
&RAMP ID='CONE-RAMP', T=180.5000, F=22.5202, /
&RAMP ID='CONE-RAMP', T=180.6000, F=22.4956, /
&RAMP ID='CONE-RAMP', T=180.7000, F=22.4711, /
&RAMP ID='CONE-RAMP', T=180.8000, F=22.4467, /
&RAMP ID='CONE-RAMP', T=180.9000, F=22.4222, /
&RAMP ID='CONE-RAMP', T=181.0000, F=22.3978, /
&RAMP ID='CONE-RAMP', T=181.1000, F=22.3735, /
&RAMP ID='CONE-RAMP', T=181.2000, F=22.3491, /
&RAMP ID='CONE-RAMP', T=181.3000, F=22.3248, /
&RAMP ID='CONE-RAMP', T=181.4000, F=22.3006, /
&RAMP ID='CONE-RAMP', T=181.5000, F=22.2763, /
&RAMP ID='CONE-RAMP', T=181.6000, F=22.2521, /
&RAMP ID='CONE-RAMP', T=181.7000, F=22.2280, /
&RAMP ID='CONE-RAMP', T=181.8000, F=22.2038, /
&RAMP ID='CONE-RAMP', T=181.9000, F=22.1797, /
&RAMP ID='CONE-RAMP', T=182.0000, F=22.1557, /
&RAMP ID='CONE-RAMP', T=182.1000, F=22.1316, /
&RAMP ID='CONE-RAMP', T=182.2000, F=22.1076, /
&RAMP ID='CONE-RAMP', T=182.3000, F=22.0837, /
&RAMP ID='CONE-RAMP', T=182.4000, F=22.0597, /
&RAMP ID='CONE-RAMP', T=182.5000, F=22.0359, /
&RAMP ID='CONE-RAMP', T=182.6000, F=22.0120, /
&RAMP ID='CONE-RAMP', T=182.7000, F=21.9882, /
&RAMP ID='CONE-RAMP', T=182.8000, F=21.9644, /
&RAMP ID='CONE-RAMP', T=182.9000, F=21.9406, /
&RAMP ID='CONE-RAMP', T=183.0000, F=21.9169, /
&RAMP ID='CONE-RAMP', T=183.1000, F=21.8932, /
&RAMP ID='CONE-RAMP', T=183.2000, F=21.8696, /
&RAMP ID='CONE-RAMP', T=183.3000, F=21.8459, /
&RAMP ID='CONE-RAMP', T=183.4000, F=21.8224, /
&RAMP ID='CONE-RAMP', T=183.5000, F=21.7988, /
&RAMP ID='CONE-RAMP', T=183.6000, F=21.7753, /
&RAMP ID='CONE-RAMP', T=183.7000, F=21.7519, /
&RAMP ID='CONE-RAMP', T=183.8000, F=21.7285, /
&RAMP ID='CONE-RAMP', T=183.9000, F=21.7052, /
&RAMP ID='CONE-RAMP', T=184.0000, F=21.6819, /
&RAMP ID='CONE-RAMP', T=184.1000, F=21.6587, /
&RAMP ID='CONE-RAMP', T=184.2000, F=21.6356, /
&RAMP ID='CONE-RAMP', T=184.3000, F=21.6124, /
&RAMP ID='CONE-RAMP', T=184.4000, F=21.5894, /
&RAMP ID='CONE-RAMP', T=184.5000, F=21.5663, /
&RAMP ID='CONE-RAMP', T=184.6000, F=21.5434, /
&RAMP ID='CONE-RAMP', T=184.7000, F=21.5205, /
&RAMP ID='CONE-RAMP', T=184.8000, F=21.4976, /
&RAMP ID='CONE-RAMP', T=184.9000, F=21.4748, /
&RAMP ID='CONE-RAMP', T=185.0000, F=21.4526, /
&RAMP ID='CONE-RAMP', T=185.1000, F=21.4308, /
&RAMP ID='CONE-RAMP', T=185.2000, F=21.4096, /
&RAMP ID='CONE-RAMP', T=185.3000, F=21.3889, /
&RAMP ID='CONE-RAMP', T=185.4000, F=21.3687, /
&RAMP ID='CONE-RAMP', T=185.5000, F=21.3490, /
&RAMP ID='CONE-RAMP', T=185.6000, F=21.3298, /
&RAMP ID='CONE-RAMP', T=185.7000, F=21.3111, /
&RAMP ID='CONE-RAMP', T=185.8000, F=21.2930, /
&RAMP ID='CONE-RAMP', T=185.9000, F=21.2753, /
&RAMP ID='CONE-RAMP', T=186.0000, F=21.2582, /
&RAMP ID='CONE-RAMP', T=186.1000, F=21.2415, /
&RAMP ID='CONE-RAMP', T=186.2000, F=21.2254, /
&RAMP ID='CONE-RAMP', T=186.3000, F=21.2098, /
&RAMP ID='CONE-RAMP', T=186.4000, F=21.1947, /
&RAMP ID='CONE-RAMP', T=186.5000, F=21.1801, /
&RAMP ID='CONE-RAMP', T=186.6000, F=21.1660, /
&RAMP ID='CONE-RAMP', T=186.7000, F=21.1525, /
&RAMP ID='CONE-RAMP', T=186.8000, F=21.1394, /
&RAMP ID='CONE-RAMP', T=186.9000, F=21.1268, /
&RAMP ID='CONE-RAMP', T=187.0000, F=21.1148, /
&RAMP ID='CONE-RAMP', T=187.1000, F=21.1033, /
&RAMP ID='CONE-RAMP', T=187.2000, F=21.0923, /
&RAMP ID='CONE-RAMP', T=187.3000, F=21.0818, /
&RAMP ID='CONE-RAMP', T=187.4000, F=21.0718, /
&RAMP ID='CONE-RAMP', T=187.5000, F=21.0623, /
&RAMP ID='CONE-RAMP', T=187.6000, F=21.0533, /
&RAMP ID='CONE-RAMP', T=187.7000, F=21.0448, /
&RAMP ID='CONE-RAMP', T=187.8000, F=21.0369, /
&RAMP ID='CONE-RAMP', T=187.9000, F=21.0295, /
&RAMP ID='CONE-RAMP', T=188.0000, F=21.0225, /
&RAMP ID='CONE-RAMP', T=188.1000, F=21.0161, /
&RAMP ID='CONE-RAMP', T=188.2000, F=21.0102, /
&RAMP ID='CONE-RAMP', T=188.3000, F=21.0048, /
&RAMP ID='CONE-RAMP', T=188.4000, F=20.9999, /
&RAMP ID='CONE-RAMP', T=188.5000, F=20.9955, /
&RAMP ID='CONE-RAMP', T=188.6000, F=20.9917, /
&RAMP ID='CONE-RAMP', T=188.7000, F=20.9883, /
&RAMP ID='CONE-RAMP', T=188.8000, F=20.9855, /
&RAMP ID='CONE-RAMP', T=188.9000, F=20.9831, /
&RAMP ID='CONE-RAMP', T=189.0000, F=20.9813, /
&RAMP ID='CONE-RAMP', T=189.1000, F=20.9800, /
&RAMP ID='CONE-RAMP', T=189.2000, F=20.9792, /
&RAMP ID='CONE-RAMP', T=189.3000, F=20.9788, /
&RAMP ID='CONE-RAMP', T=189.4000, F=20.9789, /
&RAMP ID='CONE-RAMP', T=189.5000, F=20.9795, /
&RAMP ID='CONE-RAMP', T=189.6000, F=20.9805, /
&RAMP ID='CONE-RAMP', T=189.7000, F=20.9820, /
&RAMP ID='CONE-RAMP', T=189.8000, F=20.9839, /
&RAMP ID='CONE-RAMP', T=189.9000, F=20.9863, /
&RAMP ID='CONE-RAMP', T=190.0000, F=20.9892, /
&RAMP ID='CONE-RAMP', T=190.1000, F=20.9925, /
&RAMP ID='CONE-RAMP', T=190.2000, F=20.9963, /
&RAMP ID='CONE-RAMP', T=190.3000, F=21.0005, /
&RAMP ID='CONE-RAMP', T=190.4000, F=21.0052, /
&RAMP ID='CONE-RAMP', T=190.5000, F=21.0104, /
&RAMP ID='CONE-RAMP', T=190.6000, F=21.0160, /
&RAMP ID='CONE-RAMP', T=190.7000, F=21.0221, /
&RAMP ID='CONE-RAMP', T=190.8000, F=21.0281, /
&RAMP ID='CONE-RAMP', T=190.9000, F=21.0341, /
&RAMP ID='CONE-RAMP', T=191.0000, F=21.0401, /
&RAMP ID='CONE-RAMP', T=191.1000, F=21.0460, /
&RAMP ID='CONE-RAMP', T=191.2000, F=21.0518, /
&RAMP ID='CONE-RAMP', T=191.3000, F=21.0576, /
&RAMP ID='CONE-RAMP', T=191.4000, F=21.0634, /
&RAMP ID='CONE-RAMP', T=191.5000, F=21.0691, /
&RAMP ID='CONE-RAMP', T=191.6000, F=21.0747, /
&RAMP ID='CONE-RAMP', T=191.7000, F=21.0803, /
&RAMP ID='CONE-RAMP', T=191.8000, F=21.0858, /
&RAMP ID='CONE-RAMP', T=191.9000, F=21.0913, /
&RAMP ID='CONE-RAMP', T=192.0000, F=21.0968, /
&RAMP ID='CONE-RAMP', T=192.1000, F=21.1022, /
&RAMP ID='CONE-RAMP', T=192.2000, F=21.1075, /
&RAMP ID='CONE-RAMP', T=192.3000, F=21.1128, /
&RAMP ID='CONE-RAMP', T=192.4000, F=21.1180, /
&RAMP ID='CONE-RAMP', T=192.5000, F=21.1232, /
&RAMP ID='CONE-RAMP', T=192.6000, F=21.1283, /
&RAMP ID='CONE-RAMP', T=192.7000, F=21.1334, /
&RAMP ID='CONE-RAMP', T=192.8000, F=21.1385, /
&RAMP ID='CONE-RAMP', T=192.9000, F=21.1434, /
&RAMP ID='CONE-RAMP', T=193.0000, F=21.1484, /
&RAMP ID='CONE-RAMP', T=193.1000, F=21.1532, /
&RAMP ID='CONE-RAMP', T=193.2000, F=21.1581, /
&RAMP ID='CONE-RAMP', T=193.3000, F=21.1628, /
&RAMP ID='CONE-RAMP', T=193.4000, F=21.1676, /
&RAMP ID='CONE-RAMP', T=193.5000, F=21.1722, /
&RAMP ID='CONE-RAMP', T=193.6000, F=21.1769, /
&RAMP ID='CONE-RAMP', T=193.7000, F=21.1814, /
&RAMP ID='CONE-RAMP', T=193.8000, F=21.1860, /
&RAMP ID='CONE-RAMP', T=193.9000, F=21.1904, /
&RAMP ID='CONE-RAMP', T=194.0000, F=21.1948, /
&RAMP ID='CONE-RAMP', T=194.1000, F=21.1992, /
&RAMP ID='CONE-RAMP', T=194.2000, F=21.2035, /
&RAMP ID='CONE-RAMP', T=194.3000, F=21.2078, /
&RAMP ID='CONE-RAMP', T=194.4000, F=21.2120, /
&RAMP ID='CONE-RAMP', T=194.5000, F=21.2162, /
&RAMP ID='CONE-RAMP', T=194.6000, F=21.2203, /
&RAMP ID='CONE-RAMP', T=194.7000, F=21.2243, /
&RAMP ID='CONE-RAMP', T=194.8000, F=21.2284, /
&RAMP ID='CONE-RAMP', T=194.9000, F=21.2323, /
&RAMP ID='CONE-RAMP', T=195.0000, F=21.2362, /
&RAMP ID='CONE-RAMP', T=195.1000, F=21.2395, /
&RAMP ID='CONE-RAMP', T=195.2000, F=21.2424, /
&RAMP ID='CONE-RAMP', T=195.3000, F=21.2447, /
&RAMP ID='CONE-RAMP', T=195.4000, F=21.2465, /
&RAMP ID='CONE-RAMP', T=195.5000, F=21.2478, /
&RAMP ID='CONE-RAMP', T=195.6000, F=21.2486, /
&RAMP ID='CONE-RAMP', T=195.7000, F=21.2489, /
&RAMP ID='CONE-RAMP', T=195.8000, F=21.2486, /
&RAMP ID='CONE-RAMP', T=195.9000, F=21.2479, /
&RAMP ID='CONE-RAMP', T=196.0000, F=21.2466, /
&RAMP ID='CONE-RAMP', T=196.1000, F=21.2449, /
&RAMP ID='CONE-RAMP', T=196.2000, F=21.2426, /
&RAMP ID='CONE-RAMP', T=196.3000, F=21.2398, /
&RAMP ID='CONE-RAMP', T=196.4000, F=21.2365, /
&RAMP ID='CONE-RAMP', T=196.5000, F=21.2327, /
&RAMP ID='CONE-RAMP', T=196.6000, F=21.2292, /
&RAMP ID='CONE-RAMP', T=196.7000, F=21.2260, /
&RAMP ID='CONE-RAMP', T=196.8000, F=21.2234, /
&RAMP ID='CONE-RAMP', T=196.9000, F=21.2211, /
&RAMP ID='CONE-RAMP', T=197.0000, F=21.2193, /
&RAMP ID='CONE-RAMP', T=197.1000, F=21.2180, /
&RAMP ID='CONE-RAMP', T=197.2000, F=21.2171, /
&RAMP ID='CONE-RAMP', T=197.3000, F=21.2166, /
&RAMP ID='CONE-RAMP', T=197.4000, F=21.2166, /
&RAMP ID='CONE-RAMP', T=197.5000, F=21.2170, /
&RAMP ID='CONE-RAMP', T=197.6000, F=21.2179, /
&RAMP ID='CONE-RAMP', T=197.7000, F=21.2192, /
&RAMP ID='CONE-RAMP', T=197.8000, F=21.2209, /
&RAMP ID='CONE-RAMP', T=197.9000, F=21.2231, /
&RAMP ID='CONE-RAMP', T=198.0000, F=21.2257, /
&RAMP ID='CONE-RAMP', T=198.1000, F=21.2288, /
&RAMP ID='CONE-RAMP', T=198.2000, F=21.2323, /
&RAMP ID='CONE-RAMP', T=198.3000, F=21.2363, /
&RAMP ID='CONE-RAMP', T=198.4000, F=21.2407, /
&RAMP ID='CONE-RAMP', T=198.5000, F=21.2455, /
&RAMP ID='CONE-RAMP', T=198.6000, F=21.2508, /
&RAMP ID='CONE-RAMP', T=198.7000, F=21.2565, /
&RAMP ID='CONE-RAMP', T=198.8000, F=21.2627, /
&RAMP ID='CONE-RAMP', T=198.9000, F=21.2693, /
&RAMP ID='CONE-RAMP', T=199.0000, F=21.2764, /
&RAMP ID='CONE-RAMP', T=199.1000, F=21.2839, /
&RAMP ID='CONE-RAMP', T=199.2000, F=21.2918, /
&RAMP ID='CONE-RAMP', T=199.3000, F=21.3002, /
&RAMP ID='CONE-RAMP', T=199.4000, F=21.3090, /
&RAMP ID='CONE-RAMP', T=199.5000, F=21.3183, /
&RAMP ID='CONE-RAMP', T=199.6000, F=21.3280, /
&RAMP ID='CONE-RAMP', T=199.7000, F=21.3382, /
&RAMP ID='CONE-RAMP', T=199.8000, F=21.3488, /
&RAMP ID='CONE-RAMP', T=199.9000, F=21.3598, /
&RAMP ID='CONE-RAMP', T=200.0000, F=21.3713, /
&RAMP ID='CONE-RAMP', T=200.1000, F=21.3832, /
&RAMP ID='CONE-RAMP', T=200.2000, F=21.3956, /
&RAMP ID='CONE-RAMP', T=200.3000, F=21.4084, /
&RAMP ID='CONE-RAMP', T=200.4000, F=21.4216, /
&RAMP ID='CONE-RAMP', T=200.5000, F=21.4353, /
&RAMP ID='CONE-RAMP', T=200.6000, F=21.4495, /
&RAMP ID='CONE-RAMP', T=200.7000, F=21.4640, /
&RAMP ID='CONE-RAMP', T=200.8000, F=21.4791, /
&RAMP ID='CONE-RAMP', T=200.9000, F=21.4950, /
&RAMP ID='CONE-RAMP', T=201.0000, F=21.5119, /
&RAMP ID='CONE-RAMP', T=201.1000, F=21.5298, /
&RAMP ID='CONE-RAMP', T=201.2000, F=21.5486, /
&RAMP ID='CONE-RAMP', T=201.3000, F=21.5684, /
&RAMP ID='CONE-RAMP', T=201.4000, F=21.5891, /
&RAMP ID='CONE-RAMP', T=201.5000, F=21.6107, /
&RAMP ID='CONE-RAMP', T=201.6000, F=21.6334, /
&RAMP ID='CONE-RAMP', T=201.7000, F=21.6569, /
&RAMP ID='CONE-RAMP', T=201.8000, F=21.6815, /
&RAMP ID='CONE-RAMP', T=201.9000, F=21.7069, /
&RAMP ID='CONE-RAMP', T=202.0000, F=21.7334, /
&RAMP ID='CONE-RAMP', T=202.1000, F=21.7608, /
&RAMP ID='CONE-RAMP', T=202.2000, F=21.7891, /
&RAMP ID='CONE-RAMP', T=202.3000, F=21.8184, /
&RAMP ID='CONE-RAMP', T=202.4000, F=21.8482, /
&RAMP ID='CONE-RAMP', T=202.5000, F=21.8781, /
&RAMP ID='CONE-RAMP', T=202.6000, F=21.9082, /
&RAMP ID='CONE-RAMP', T=202.7000, F=21.9385, /
&RAMP ID='CONE-RAMP', T=202.8000, F=21.9689, /
&RAMP ID='CONE-RAMP', T=202.9000, F=21.9995, /
&RAMP ID='CONE-RAMP', T=203.0000, F=22.0303, /
&RAMP ID='CONE-RAMP', T=203.1000, F=22.0613, /
&RAMP ID='CONE-RAMP', T=203.2000, F=22.0924, /
&RAMP ID='CONE-RAMP', T=203.3000, F=22.1237, /
&RAMP ID='CONE-RAMP', T=203.4000, F=22.1552, /
&RAMP ID='CONE-RAMP', T=203.5000, F=22.1868, /
&RAMP ID='CONE-RAMP', T=203.6000, F=22.2186, /
&RAMP ID='CONE-RAMP', T=203.7000, F=22.2506, /
&RAMP ID='CONE-RAMP', T=203.8000, F=22.2827, /
&RAMP ID='CONE-RAMP', T=203.9000, F=22.3150, /
&RAMP ID='CONE-RAMP', T=204.0000, F=22.3475, /
&RAMP ID='CONE-RAMP', T=204.1000, F=22.3802, /
&RAMP ID='CONE-RAMP', T=204.2000, F=22.4130, /
&RAMP ID='CONE-RAMP', T=204.3000, F=22.4460, /
&RAMP ID='CONE-RAMP', T=204.4000, F=22.4792, /
&RAMP ID='CONE-RAMP', T=204.5000, F=22.5125, /
&RAMP ID='CONE-RAMP', T=204.6000, F=22.5460, /
&RAMP ID='CONE-RAMP', T=204.7000, F=22.5797, /
&RAMP ID='CONE-RAMP', T=204.8000, F=22.6135, /
&RAMP ID='CONE-RAMP', T=204.9000, F=22.6476, /
&RAMP ID='CONE-RAMP', T=205.0000, F=22.6817, /
&RAMP ID='CONE-RAMP', T=205.1000, F=22.7161, /
&RAMP ID='CONE-RAMP', T=205.2000, F=22.7506, /
&RAMP ID='CONE-RAMP', T=205.3000, F=22.7853, /
&RAMP ID='CONE-RAMP', T=205.4000, F=22.8202, /
&RAMP ID='CONE-RAMP', T=205.5000, F=22.8552, /
&RAMP ID='CONE-RAMP', T=205.6000, F=22.8904, /
&RAMP ID='CONE-RAMP', T=205.7000, F=22.9258, /
&RAMP ID='CONE-RAMP', T=205.8000, F=22.9614, /
&RAMP ID='CONE-RAMP', T=205.9000, F=22.9971, /
&RAMP ID='CONE-RAMP', T=206.0000, F=23.0330, /
&RAMP ID='CONE-RAMP', T=206.1000, F=23.0690, /
&RAMP ID='CONE-RAMP', T=206.2000, F=23.1053, /
&RAMP ID='CONE-RAMP', T=206.3000, F=23.1417, /
&RAMP ID='CONE-RAMP', T=206.4000, F=23.1782, /
&RAMP ID='CONE-RAMP', T=206.5000, F=23.2150, /
&RAMP ID='CONE-RAMP', T=206.6000, F=23.2519, /
&RAMP ID='CONE-RAMP', T=206.7000, F=23.2882, /
&RAMP ID='CONE-RAMP', T=206.8000, F=23.3238, /
&RAMP ID='CONE-RAMP', T=206.9000, F=23.3585, /
&RAMP ID='CONE-RAMP', T=207.0000, F=23.3925, /
&RAMP ID='CONE-RAMP', T=207.1000, F=23.4257, /
&RAMP ID='CONE-RAMP', T=207.2000, F=23.4581, /
&RAMP ID='CONE-RAMP', T=207.3000, F=23.4898, /
&RAMP ID='CONE-RAMP', T=207.4000, F=23.5206, /
&RAMP ID='CONE-RAMP', T=207.5000, F=23.5507, /
&RAMP ID='CONE-RAMP', T=207.6000, F=23.5800, /
&RAMP ID='CONE-RAMP', T=207.7000, F=23.6085, /
&RAMP ID='CONE-RAMP', T=207.8000, F=23.6362, /
&RAMP ID='CONE-RAMP', T=207.9000, F=23.6631, /
&RAMP ID='CONE-RAMP', T=208.0000, F=23.6893, /
&RAMP ID='CONE-RAMP', T=208.1000, F=23.7147, /
&RAMP ID='CONE-RAMP', T=208.2000, F=23.7393, /
&RAMP ID='CONE-RAMP', T=208.3000, F=23.7632, /
&RAMP ID='CONE-RAMP', T=208.4000, F=23.7863, /
&RAMP ID='CONE-RAMP', T=208.5000, F=23.8087, /
&RAMP ID='CONE-RAMP', T=208.6000, F=23.8304, /
&RAMP ID='CONE-RAMP', T=208.7000, F=23.8514, /
&RAMP ID='CONE-RAMP', T=208.8000, F=23.8716, /
&RAMP ID='CONE-RAMP', T=208.9000, F=23.8911, /
&RAMP ID='CONE-RAMP', T=209.0000, F=23.9098, /
&RAMP ID='CONE-RAMP', T=209.1000, F=23.9278, /
&RAMP ID='CONE-RAMP', T=209.2000, F=23.9451, /
&RAMP ID='CONE-RAMP', T=209.3000, F=23.9617, /
&RAMP ID='CONE-RAMP', T=209.4000, F=23.9775, /
&RAMP ID='CONE-RAMP', T=209.5000, F=23.9926, /
&RAMP ID='CONE-RAMP', T=209.6000, F=24.0070, /
&RAMP ID='CONE-RAMP', T=209.7000, F=24.0206, /
&RAMP ID='CONE-RAMP', T=209.8000, F=24.0335, /
&RAMP ID='CONE-RAMP', T=209.9000, F=24.0457, /
&RAMP ID='CONE-RAMP', T=210.0000, F=24.0571, /
&RAMP ID='CONE-RAMP', T=210.1000, F=24.0678, /
&RAMP ID='CONE-RAMP', T=210.2000, F=24.0778, /
&RAMP ID='CONE-RAMP', T=210.3000, F=24.0870, /
&RAMP ID='CONE-RAMP', T=210.4000, F=24.0955, /
&RAMP ID='CONE-RAMP', T=210.5000, F=24.1033, /
&RAMP ID='CONE-RAMP', T=210.6000, F=24.1103, /
&RAMP ID='CONE-RAMP', T=210.7000, F=24.1167, /
&RAMP ID='CONE-RAMP', T=210.8000, F=24.1222, /
&RAMP ID='CONE-RAMP', T=210.9000, F=24.1271, /
&RAMP ID='CONE-RAMP', T=211.0000, F=24.1312, /
&RAMP ID='CONE-RAMP', T=211.1000, F=24.1346, /
&RAMP ID='CONE-RAMP', T=211.2000, F=24.1372, /
&RAMP ID='CONE-RAMP', T=211.3000, F=24.1391, /
&RAMP ID='CONE-RAMP', T=211.4000, F=24.1403, /
&RAMP ID='CONE-RAMP', T=211.5000, F=24.1408, /
&RAMP ID='CONE-RAMP', T=211.6000, F=24.1405, /
&RAMP ID='CONE-RAMP', T=211.7000, F=24.1395, /
&RAMP ID='CONE-RAMP', T=211.8000, F=24.1378, /
&RAMP ID='CONE-RAMP', T=211.9000, F=24.1353, /
&RAMP ID='CONE-RAMP', T=212.0000, F=24.1321, /
&RAMP ID='CONE-RAMP', T=212.1000, F=24.1281, /
&RAMP ID='CONE-RAMP', T=212.2000, F=24.1235, /
&RAMP ID='CONE-RAMP', T=212.3000, F=24.1181, /
&RAMP ID='CONE-RAMP', T=212.4000, F=24.1119, /
&RAMP ID='CONE-RAMP', T=212.5000, F=24.1056, /
&RAMP ID='CONE-RAMP', T=212.6000, F=24.0992, /
&RAMP ID='CONE-RAMP', T=212.7000, F=24.0930, /
&RAMP ID='CONE-RAMP', T=212.8000, F=24.0867, /
&RAMP ID='CONE-RAMP', T=212.9000, F=24.0806, /
&RAMP ID='CONE-RAMP', T=213.0000, F=24.0745, /
&RAMP ID='CONE-RAMP', T=213.1000, F=24.0684, /
&RAMP ID='CONE-RAMP', T=213.2000, F=24.0624, /
&RAMP ID='CONE-RAMP', T=213.3000, F=24.0564, /
&RAMP ID='CONE-RAMP', T=213.4000, F=24.0505, /
&RAMP ID='CONE-RAMP', T=213.5000, F=24.0446, /
&RAMP ID='CONE-RAMP', T=213.6000, F=24.0388, /
&RAMP ID='CONE-RAMP', T=213.7000, F=24.0330, /
&RAMP ID='CONE-RAMP', T=213.8000, F=24.0273, /
&RAMP ID='CONE-RAMP', T=213.9000, F=24.0217, /
&RAMP ID='CONE-RAMP', T=214.0000, F=24.0160, /
&RAMP ID='CONE-RAMP', T=214.1000, F=24.0102, /
&RAMP ID='CONE-RAMP', T=214.2000, F=24.0044, /
&RAMP ID='CONE-RAMP', T=214.3000, F=23.9984, /
&RAMP ID='CONE-RAMP', T=214.4000, F=23.9923, /
&RAMP ID='CONE-RAMP', T=214.5000, F=23.9862, /
&RAMP ID='CONE-RAMP', T=214.6000, F=23.9799, /
&RAMP ID='CONE-RAMP', T=214.7000, F=23.9735, /
&RAMP ID='CONE-RAMP', T=214.8000, F=23.9671, /
&RAMP ID='CONE-RAMP', T=214.9000, F=23.9605, /
&RAMP ID='CONE-RAMP', T=215.0000, F=23.9538, /
&RAMP ID='CONE-RAMP', T=215.1000, F=23.9470, /
&RAMP ID='CONE-RAMP', T=215.2000, F=23.9402, /
&RAMP ID='CONE-RAMP', T=215.3000, F=23.9332, /
&RAMP ID='CONE-RAMP', T=215.4000, F=23.9261, /
&RAMP ID='CONE-RAMP', T=215.5000, F=23.9189, /
&RAMP ID='CONE-RAMP', T=215.6000, F=23.9116, /
&RAMP ID='CONE-RAMP', T=215.7000, F=23.9042, /
&RAMP ID='CONE-RAMP', T=215.8000, F=23.8967, /
&RAMP ID='CONE-RAMP', T=215.9000, F=23.8891, /
&RAMP ID='CONE-RAMP', T=216.0000, F=23.8814, /
&RAMP ID='CONE-RAMP', T=216.1000, F=23.8736, /
&RAMP ID='CONE-RAMP', T=216.2000, F=23.8657, /
&RAMP ID='CONE-RAMP', T=216.3000, F=23.8577, /
&RAMP ID='CONE-RAMP', T=216.4000, F=23.8496, /
&RAMP ID='CONE-RAMP', T=216.5000, F=23.8414, /
&RAMP ID='CONE-RAMP', T=216.6000, F=23.8331, /
&RAMP ID='CONE-RAMP', T=216.7000, F=23.8247, /
&RAMP ID='CONE-RAMP', T=216.8000, F=23.8161, /
&RAMP ID='CONE-RAMP', T=216.9000, F=23.8075, /
&RAMP ID='CONE-RAMP', T=217.0000, F=23.7988, /
&RAMP ID='CONE-RAMP', T=217.1000, F=23.7900, /
&RAMP ID='CONE-RAMP', T=217.2000, F=23.7811, /
&RAMP ID='CONE-RAMP', T=217.3000, F=23.7720, /
&RAMP ID='CONE-RAMP', T=217.4000, F=23.7629, /
&RAMP ID='CONE-RAMP', T=217.5000, F=23.7537, /
&RAMP ID='CONE-RAMP', T=217.6000, F=23.7443, /
&RAMP ID='CONE-RAMP', T=217.7000, F=23.7349, /
&RAMP ID='CONE-RAMP', T=217.8000, F=23.7254, /
&RAMP ID='CONE-RAMP', T=217.9000, F=23.7157, /
&RAMP ID='CONE-RAMP', T=218.0000, F=23.7060, /
&RAMP ID='CONE-RAMP', T=218.1000, F=23.6961, /
&RAMP ID='CONE-RAMP', T=218.2000, F=23.6862, /
&RAMP ID='CONE-RAMP', T=218.3000, F=23.6761, /
&RAMP ID='CONE-RAMP', T=218.4000, F=23.6659, /
&RAMP ID='CONE-RAMP', T=218.5000, F=23.6555, /
&RAMP ID='CONE-RAMP', T=218.6000, F=23.6450, /
&RAMP ID='CONE-RAMP', T=218.7000, F=23.6343, /
&RAMP ID='CONE-RAMP', T=218.8000, F=23.6235, /
&RAMP ID='CONE-RAMP', T=218.9000, F=23.6125, /
&RAMP ID='CONE-RAMP', T=219.0000, F=23.6013, /
&RAMP ID='CONE-RAMP', T=219.1000, F=23.5900, /
&RAMP ID='CONE-RAMP', T=219.2000, F=23.5786, /
&RAMP ID='CONE-RAMP', T=219.3000, F=23.5670, /
&RAMP ID='CONE-RAMP', T=219.4000, F=23.5552, /
&RAMP ID='CONE-RAMP', T=219.5000, F=23.5433, /
&RAMP ID='CONE-RAMP', T=219.6000, F=23.5313, /
&RAMP ID='CONE-RAMP', T=219.7000, F=23.5190, /
&RAMP ID='CONE-RAMP', T=219.8000, F=23.5067, /
&RAMP ID='CONE-RAMP', T=219.9000, F=23.4943, /
&RAMP ID='CONE-RAMP', T=220.0000, F=23.4818, /
&RAMP ID='CONE-RAMP', T=220.1000, F=23.4693, /
&RAMP ID='CONE-RAMP', T=220.2000, F=23.4567, /
&RAMP ID='CONE-RAMP', T=220.3000, F=23.4441, /
&RAMP ID='CONE-RAMP', T=220.4000, F=23.4315, /
&RAMP ID='CONE-RAMP', T=220.5000, F=23.4188, /
&RAMP ID='CONE-RAMP', T=220.6000, F=23.4060, /
&RAMP ID='CONE-RAMP', T=220.7000, F=23.3932, /
&RAMP ID='CONE-RAMP', T=220.8000, F=23.3803, /
&RAMP ID='CONE-RAMP', T=220.9000, F=23.3674, /
&RAMP ID='CONE-RAMP', T=221.0000, F=23.3544, /
&RAMP ID='CONE-RAMP', T=221.1000, F=23.3414, /
&RAMP ID='CONE-RAMP', T=221.2000, F=23.3283, /
&RAMP ID='CONE-RAMP', T=221.3000, F=23.3152, /
&RAMP ID='CONE-RAMP', T=221.4000, F=23.3020, /
&RAMP ID='CONE-RAMP', T=221.5000, F=23.2888, /
&RAMP ID='CONE-RAMP', T=221.6000, F=23.2755, /
&RAMP ID='CONE-RAMP', T=221.7000, F=23.2622, /
&RAMP ID='CONE-RAMP', T=221.8000, F=23.2488, /
&RAMP ID='CONE-RAMP', T=221.9000, F=23.2354, /
&RAMP ID='CONE-RAMP', T=222.0000, F=23.2219, /
&RAMP ID='CONE-RAMP', T=222.1000, F=23.2084, /
&RAMP ID='CONE-RAMP', T=222.2000, F=23.1948, /
&RAMP ID='CONE-RAMP', T=222.3000, F=23.1812, /
&RAMP ID='CONE-RAMP', T=222.4000, F=23.1675, /
&RAMP ID='CONE-RAMP', T=222.5000, F=23.1538, /
&RAMP ID='CONE-RAMP', T=222.6000, F=23.1400, /
&RAMP ID='CONE-RAMP', T=222.7000, F=23.1261, /
&RAMP ID='CONE-RAMP', T=222.8000, F=23.1122, /
&RAMP ID='CONE-RAMP', T=222.9000, F=23.0983, /
&RAMP ID='CONE-RAMP', T=223.0000, F=23.0843, /
&RAMP ID='CONE-RAMP', T=223.1000, F=23.0703, /
&RAMP ID='CONE-RAMP', T=223.2000, F=23.0562, /
&RAMP ID='CONE-RAMP', T=223.3000, F=23.0420, /
&RAMP ID='CONE-RAMP', T=223.4000, F=23.0278, /
&RAMP ID='CONE-RAMP', T=223.5000, F=23.0136, /
&RAMP ID='CONE-RAMP', T=223.6000, F=22.9993, /
&RAMP ID='CONE-RAMP', T=223.7000, F=22.9850, /
&RAMP ID='CONE-RAMP', T=223.8000, F=22.9706, /
&RAMP ID='CONE-RAMP', T=223.9000, F=22.9561, /
&RAMP ID='CONE-RAMP', T=224.0000, F=22.9416, /
&RAMP ID='CONE-RAMP', T=224.1000, F=22.9271, /
&RAMP ID='CONE-RAMP', T=224.2000, F=22.9127, /
&RAMP ID='CONE-RAMP', T=224.3000, F=22.8984, /
&RAMP ID='CONE-RAMP', T=224.4000, F=22.8842, /
&RAMP ID='CONE-RAMP', T=224.5000, F=22.8701, /
&RAMP ID='CONE-RAMP', T=224.6000, F=22.8561, /
&RAMP ID='CONE-RAMP', T=224.7000, F=22.8422, /
&RAMP ID='CONE-RAMP', T=224.8000, F=22.8284, /
&RAMP ID='CONE-RAMP', T=224.9000, F=22.8147, /
&RAMP ID='CONE-RAMP', T=225.0000, F=22.8011, /
&RAMP ID='CONE-RAMP', T=225.1000, F=22.7876, /
&RAMP ID='CONE-RAMP', T=225.2000, F=22.7743, /
&RAMP ID='CONE-RAMP', T=225.3000, F=22.7610, /
&RAMP ID='CONE-RAMP', T=225.4000, F=22.7478, /
&RAMP ID='CONE-RAMP', T=225.5000, F=22.7347, /
&RAMP ID='CONE-RAMP', T=225.6000, F=22.7217, /
&RAMP ID='CONE-RAMP', T=225.7000, F=22.7088, /
&RAMP ID='CONE-RAMP', T=225.8000, F=22.6959, /
&RAMP ID='CONE-RAMP', T=225.9000, F=22.6829, /
&RAMP ID='CONE-RAMP', T=226.0000, F=22.6700, /
&RAMP ID='CONE-RAMP', T=226.1000, F=22.6571, /
&RAMP ID='CONE-RAMP', T=226.2000, F=22.6443, /
&RAMP ID='CONE-RAMP', T=226.3000, F=22.6314, /
&RAMP ID='CONE-RAMP', T=226.4000, F=22.6186, /
&RAMP ID='CONE-RAMP', T=226.5000, F=22.6058, /
&RAMP ID='CONE-RAMP', T=226.6000, F=22.5930, /
&RAMP ID='CONE-RAMP', T=226.7000, F=22.5802, /
&RAMP ID='CONE-RAMP', T=226.8000, F=22.5674, /
&RAMP ID='CONE-RAMP', T=226.9000, F=22.5547, /
&RAMP ID='CONE-RAMP', T=227.0000, F=22.5419, /
&RAMP ID='CONE-RAMP', T=227.1000, F=22.5292, /
&RAMP ID='CONE-RAMP', T=227.2000, F=22.5165, /
&RAMP ID='CONE-RAMP', T=227.3000, F=22.5038, /
&RAMP ID='CONE-RAMP', T=227.4000, F=22.4912, /
&RAMP ID='CONE-RAMP', T=227.5000, F=22.4785, /
&RAMP ID='CONE-RAMP', T=227.6000, F=22.4659, /
&RAMP ID='CONE-RAMP', T=227.7000, F=22.4533, /
&RAMP ID='CONE-RAMP', T=227.8000, F=22.4407, /
&RAMP ID='CONE-RAMP', T=227.9000, F=22.4281, /
&RAMP ID='CONE-RAMP', T=228.0000, F=22.4155, /
&RAMP ID='CONE-RAMP', T=228.1000, F=22.4030, /
&RAMP ID='CONE-RAMP', T=228.2000, F=22.3904, /
&RAMP ID='CONE-RAMP', T=228.3000, F=22.3779, /
&RAMP ID='CONE-RAMP', T=228.4000, F=22.3654, /
&RAMP ID='CONE-RAMP', T=228.5000, F=22.3530, /
&RAMP ID='CONE-RAMP', T=228.6000, F=22.3405, /
&RAMP ID='CONE-RAMP', T=228.7000, F=22.3281, /
&RAMP ID='CONE-RAMP', T=228.8000, F=22.3156, /
&RAMP ID='CONE-RAMP', T=228.9000, F=22.3032, /
&RAMP ID='CONE-RAMP', T=229.0000, F=22.2908, /
&RAMP ID='CONE-RAMP', T=229.1000, F=22.2784, /
&RAMP ID='CONE-RAMP', T=229.2000, F=22.2661, /
&RAMP ID='CONE-RAMP', T=229.3000, F=22.2537, /
&RAMP ID='CONE-RAMP', T=229.4000, F=22.2414, /
&RAMP ID='CONE-RAMP', T=229.5000, F=22.2291, /
&RAMP ID='CONE-RAMP', T=229.6000, F=22.2168, /
&RAMP ID='CONE-RAMP', T=229.7000, F=22.2045, /
&RAMP ID='CONE-RAMP', T=229.8000, F=22.1923, /
&RAMP ID='CONE-RAMP', T=229.9000, F=22.1800, /
&RAMP ID='CONE-RAMP', T=230.0000, F=22.1677, /
&RAMP ID='CONE-RAMP', T=230.1000, F=22.1553, /
&RAMP ID='CONE-RAMP', T=230.2000, F=22.1428, /
&RAMP ID='CONE-RAMP', T=230.3000, F=22.1302, /
&RAMP ID='CONE-RAMP', T=230.4000, F=22.1175, /
&RAMP ID='CONE-RAMP', T=230.5000, F=22.1047, /
&RAMP ID='CONE-RAMP', T=230.6000, F=22.0919, /
&RAMP ID='CONE-RAMP', T=230.7000, F=22.0789, /
&RAMP ID='CONE-RAMP', T=230.8000, F=22.0659, /
&RAMP ID='CONE-RAMP', T=230.9000, F=22.0528, /
&RAMP ID='CONE-RAMP', T=231.0000, F=22.0396, /
&RAMP ID='CONE-RAMP', T=231.1000, F=22.0263, /
&RAMP ID='CONE-RAMP', T=231.2000, F=22.0130, /
&RAMP ID='CONE-RAMP', T=231.3000, F=21.9995, /
&RAMP ID='CONE-RAMP', T=231.4000, F=21.9860, /
&RAMP ID='CONE-RAMP', T=231.5000, F=21.9724, /
&RAMP ID='CONE-RAMP', T=231.6000, F=21.9587, /
&RAMP ID='CONE-RAMP', T=231.7000, F=21.9450, /
&RAMP ID='CONE-RAMP', T=231.8000, F=21.9312, /
&RAMP ID='CONE-RAMP', T=231.9000, F=21.9173, /
&RAMP ID='CONE-RAMP', T=232.0000, F=21.9034, /
&RAMP ID='CONE-RAMP', T=232.1000, F=21.8894, /
&RAMP ID='CONE-RAMP', T=232.2000, F=21.8753, /
&RAMP ID='CONE-RAMP', T=232.3000, F=21.8611, /
&RAMP ID='CONE-RAMP', T=232.4000, F=21.8469, /
&RAMP ID='CONE-RAMP', T=232.5000, F=21.8326, /
&RAMP ID='CONE-RAMP', T=232.6000, F=21.8183, /
&RAMP ID='CONE-RAMP', T=232.7000, F=21.8039, /
&RAMP ID='CONE-RAMP', T=232.8000, F=21.7894, /
&RAMP ID='CONE-RAMP', T=232.9000, F=21.7748, /
&RAMP ID='CONE-RAMP', T=233.0000, F=21.7602, /
&RAMP ID='CONE-RAMP', T=233.1000, F=21.7455, /
&RAMP ID='CONE-RAMP', T=233.2000, F=21.7308, /
&RAMP ID='CONE-RAMP', T=233.3000, F=21.7159, /
&RAMP ID='CONE-RAMP', T=233.4000, F=21.7010, /
&RAMP ID='CONE-RAMP', T=233.5000, F=21.6861, /
&RAMP ID='CONE-RAMP', T=233.6000, F=21.6710, /
&RAMP ID='CONE-RAMP', T=233.7000, F=21.6559, /
&RAMP ID='CONE-RAMP', T=233.8000, F=21.6408, /
&RAMP ID='CONE-RAMP', T=233.9000, F=21.6255, /
&RAMP ID='CONE-RAMP', T=234.0000, F=21.6102, /
&RAMP ID='CONE-RAMP', T=234.1000, F=21.5949, /
&RAMP ID='CONE-RAMP', T=234.2000, F=21.5794, /
&RAMP ID='CONE-RAMP', T=234.3000, F=21.5639, /
&RAMP ID='CONE-RAMP', T=234.4000, F=21.5483, /
&RAMP ID='CONE-RAMP', T=234.5000, F=21.5327, /
&RAMP ID='CONE-RAMP', T=234.6000, F=21.5170, /
&RAMP ID='CONE-RAMP', T=234.7000, F=21.5012, /
&RAMP ID='CONE-RAMP', T=234.8000, F=21.4853, /
&RAMP ID='CONE-RAMP', T=234.9000, F=21.4694, /
&RAMP ID='CONE-RAMP', T=235.0000, F=21.4534, /
&RAMP ID='CONE-RAMP', T=235.1000, F=21.4374, /
&RAMP ID='CONE-RAMP', T=235.2000, F=21.4213, /
&RAMP ID='CONE-RAMP', T=235.3000, F=21.4051, /
&RAMP ID='CONE-RAMP', T=235.4000, F=21.3888, /
&RAMP ID='CONE-RAMP', T=235.5000, F=21.3725, /
&RAMP ID='CONE-RAMP', T=235.6000, F=21.3561, /
&RAMP ID='CONE-RAMP', T=235.7000, F=21.3396, /
&RAMP ID='CONE-RAMP', T=235.8000, F=21.3232, /
&RAMP ID='CONE-RAMP', T=235.9000, F=21.3068, /
&RAMP ID='CONE-RAMP', T=236.0000, F=21.2904, /
&RAMP ID='CONE-RAMP', T=236.1000, F=21.2740, /
&RAMP ID='CONE-RAMP', T=236.2000, F=21.2576, /
&RAMP ID='CONE-RAMP', T=236.3000, F=21.2412, /
&RAMP ID='CONE-RAMP', T=236.4000, F=21.2249, /
&RAMP ID='CONE-RAMP', T=236.5000, F=21.2085, /
&RAMP ID='CONE-RAMP', T=236.6000, F=21.1922, /
&RAMP ID='CONE-RAMP', T=236.7000, F=21.1759, /
&RAMP ID='CONE-RAMP', T=236.8000, F=21.1597, /
&RAMP ID='CONE-RAMP', T=236.9000, F=21.1434, /
&RAMP ID='CONE-RAMP', T=237.0000, F=21.1272, /
&RAMP ID='CONE-RAMP', T=237.1000, F=21.1109, /
&RAMP ID='CONE-RAMP', T=237.2000, F=21.0947, /
&RAMP ID='CONE-RAMP', T=237.3000, F=21.0788, /
&RAMP ID='CONE-RAMP', T=237.4000, F=21.0631, /
&RAMP ID='CONE-RAMP', T=237.5000, F=21.0479, /
&RAMP ID='CONE-RAMP', T=237.6000, F=21.0330, /
&RAMP ID='CONE-RAMP', T=237.7000, F=21.0184, /
&RAMP ID='CONE-RAMP', T=237.8000, F=21.0042, /
&RAMP ID='CONE-RAMP', T=237.9000, F=20.9904, /
&RAMP ID='CONE-RAMP', T=238.0000, F=20.9769, /
&RAMP ID='CONE-RAMP', T=238.1000, F=20.9638, /
&RAMP ID='CONE-RAMP', T=238.2000, F=20.9511, /
&RAMP ID='CONE-RAMP', T=238.3000, F=20.9387, /
&RAMP ID='CONE-RAMP', T=238.4000, F=20.9266, /
&RAMP ID='CONE-RAMP', T=238.5000, F=20.9150, /
&RAMP ID='CONE-RAMP', T=238.6000, F=20.9036, /
&RAMP ID='CONE-RAMP', T=238.7000, F=20.8927, /
&RAMP ID='CONE-RAMP', T=238.8000, F=20.8821, /
&RAMP ID='CONE-RAMP', T=238.9000, F=20.8718, /
&RAMP ID='CONE-RAMP', T=239.0000, F=20.8619, /
&RAMP ID='CONE-RAMP', T=239.1000, F=20.8524, /
&RAMP ID='CONE-RAMP', T=239.2000, F=20.8432, /
&RAMP ID='CONE-RAMP', T=239.3000, F=20.8344, /
&RAMP ID='CONE-RAMP', T=239.4000, F=20.8259, /
&RAMP ID='CONE-RAMP', T=239.5000, F=20.8178, /
&RAMP ID='CONE-RAMP', T=239.6000, F=20.8100, /
&RAMP ID='CONE-RAMP', T=239.7000, F=20.8026, /
&RAMP ID='CONE-RAMP', T=239.8000, F=20.7956, /
&RAMP ID='CONE-RAMP', T=239.9000, F=20.7889, /
&RAMP ID='CONE-RAMP', T=240.0000, F=20.7826, /
&RAMP ID='CONE-RAMP', T=240.1000, F=20.7766, /
&RAMP ID='CONE-RAMP', T=240.2000, F=20.7710, /
&RAMP ID='CONE-RAMP', T=240.3000, F=20.7658, /
&RAMP ID='CONE-RAMP', T=240.4000, F=20.7609, /
&RAMP ID='CONE-RAMP', T=240.5000, F=20.7564, /
&RAMP ID='CONE-RAMP', T=240.6000, F=20.7522, /
&RAMP ID='CONE-RAMP', T=240.7000, F=20.7484, /
&RAMP ID='CONE-RAMP', T=240.8000, F=20.7449, /
&RAMP ID='CONE-RAMP', T=240.9000, F=20.7418, /
&RAMP ID='CONE-RAMP', T=241.0000, F=20.7391, /
&RAMP ID='CONE-RAMP', T=241.1000, F=20.7367, /
&RAMP ID='CONE-RAMP', T=241.2000, F=20.7346, /
&RAMP ID='CONE-RAMP', T=241.3000, F=20.7330, /
&RAMP ID='CONE-RAMP', T=241.4000, F=20.7316, /
&RAMP ID='CONE-RAMP', T=241.5000, F=20.7307, /
&RAMP ID='CONE-RAMP', T=241.6000, F=20.7301, /
&RAMP ID='CONE-RAMP', T=241.7000, F=20.7298, /
&RAMP ID='CONE-RAMP', T=241.8000, F=20.7299, /
&RAMP ID='CONE-RAMP', T=241.9000, F=20.7303, /
&RAMP ID='CONE-RAMP', T=242.0000, F=20.7310, /
&RAMP ID='CONE-RAMP', T=242.1000, F=20.7321, /
&RAMP ID='CONE-RAMP', T=242.2000, F=20.7335, /
&RAMP ID='CONE-RAMP', T=242.3000, F=20.7353, /
&RAMP ID='CONE-RAMP', T=242.4000, F=20.7374, /
&RAMP ID='CONE-RAMP', T=242.5000, F=20.7399, /
&RAMP ID='CONE-RAMP', T=242.6000, F=20.7426, /
&RAMP ID='CONE-RAMP', T=242.7000, F=20.7458, /
&RAMP ID='CONE-RAMP', T=242.8000, F=20.7492, /
&RAMP ID='CONE-RAMP', T=242.9000, F=20.7531, /
&RAMP ID='CONE-RAMP', T=243.0000, F=20.7572, /
&RAMP ID='CONE-RAMP', T=243.1000, F=20.7599, /
&RAMP ID='CONE-RAMP', T=243.2000, F=20.7590, /
&RAMP ID='CONE-RAMP', T=243.3000, F=20.7547, /
&RAMP ID='CONE-RAMP', T=243.4000, F=20.7469, /
&RAMP ID='CONE-RAMP', T=243.5000, F=20.7356, /
&RAMP ID='CONE-RAMP', T=243.6000, F=20.7208, /
&RAMP ID='CONE-RAMP', T=243.7000, F=20.7025, /
&RAMP ID='CONE-RAMP', T=243.8000, F=20.6807, /
&RAMP ID='CONE-RAMP', T=243.9000, F=20.6555, /
&RAMP ID='CONE-RAMP', T=244.0000, F=20.6267, /
&RAMP ID='CONE-RAMP', T=244.1000, F=20.5945, /
&RAMP ID='CONE-RAMP', T=244.2000, F=20.5587, /
&RAMP ID='CONE-RAMP', T=244.3000, F=20.5195, /
&RAMP ID='CONE-RAMP', T=244.4000, F=20.4768, /
&RAMP ID='CONE-RAMP', T=244.5000, F=20.4306, /
&RAMP ID='CONE-RAMP', T=244.6000, F=20.3809, /
&RAMP ID='CONE-RAMP', T=244.7000, F=20.3277, /
&RAMP ID='CONE-RAMP', T=244.8000, F=20.2711, /
&RAMP ID='CONE-RAMP', T=244.9000, F=20.2109, /
&RAMP ID='CONE-RAMP', T=245.0000, F=20.1473, /
&RAMP ID='CONE-RAMP', T=245.1000, F=20.0801, /
&RAMP ID='CONE-RAMP', T=245.2000, F=20.0095, /
&RAMP ID='CONE-RAMP', T=245.3000, F=19.9354, /
&RAMP ID='CONE-RAMP', T=245.4000, F=19.8578, /
&RAMP ID='CONE-RAMP', T=245.5000, F=19.7767, /
&RAMP ID='CONE-RAMP', T=245.6000, F=19.6921, /
&RAMP ID='CONE-RAMP', T=245.7000, F=19.6040, /
&RAMP ID='CONE-RAMP', T=245.8000, F=19.5124, /
&RAMP ID='CONE-RAMP', T=245.9000, F=19.4174, /
&RAMP ID='CONE-RAMP', T=246.0000, F=19.3188, /
&RAMP ID='CONE-RAMP', T=246.1000, F=19.2168, /
&RAMP ID='CONE-RAMP', T=246.2000, F=19.1113, /
&RAMP ID='CONE-RAMP', T=246.3000, F=19.0023, /
&RAMP ID='CONE-RAMP', T=246.4000, F=18.8898, /
&RAMP ID='CONE-RAMP', T=246.5000, F=18.7738, /
&RAMP ID='CONE-RAMP', T=246.6000, F=18.6543, /
&RAMP ID='CONE-RAMP', T=246.7000, F=18.5313, /
&RAMP ID='CONE-RAMP', T=246.8000, F=18.4048, /
&RAMP ID='CONE-RAMP', T=246.9000, F=18.2749, /
&RAMP ID='CONE-RAMP', T=247.0000, F=18.1415, /
&RAMP ID='CONE-RAMP', T=247.1000, F=18.0045, /
&RAMP ID='CONE-RAMP', T=247.2000, F=17.8641, /
&RAMP ID='CONE-RAMP', T=247.3000, F=17.7202, /
&RAMP ID='CONE-RAMP', T=247.4000, F=17.5726, /
&RAMP ID='CONE-RAMP', T=247.5000, F=17.4211, /
&RAMP ID='CONE-RAMP', T=247.6000, F=17.2658, /
&RAMP ID='CONE-RAMP', T=247.7000, F=17.1067, /
&RAMP ID='CONE-RAMP', T=247.8000, F=16.9438, /
&RAMP ID='CONE-RAMP', T=247.9000, F=16.7770, /
&RAMP ID='CONE-RAMP', T=248.0000, F=16.6064, /
&RAMP ID='CONE-RAMP', T=248.1000, F=16.4320, /
&RAMP ID='CONE-RAMP', T=248.2000, F=16.2537, /
&RAMP ID='CONE-RAMP', T=248.3000, F=16.0716, /
&RAMP ID='CONE-RAMP', T=248.4000, F=15.8857, /
&RAMP ID='CONE-RAMP', T=248.5000, F=15.6960, /
&RAMP ID='CONE-RAMP', T=248.6000, F=15.5024, /
&RAMP ID='CONE-RAMP', T=248.7000, F=15.3050, /
&RAMP ID='CONE-RAMP', T=248.8000, F=15.1037, /
&RAMP ID='CONE-RAMP', T=248.9000, F=14.8998, /
&RAMP ID='CONE-RAMP', T=249.0000, F=14.6957, /
&RAMP ID='CONE-RAMP', T=249.1000, F=14.4914, /
&RAMP ID='CONE-RAMP', T=249.2000, F=14.2869, /
&RAMP ID='CONE-RAMP', T=249.3000, F=14.0823, /
&RAMP ID='CONE-RAMP', T=249.4000, F=13.8774, /
&RAMP ID='CONE-RAMP', T=249.5000, F=13.6724, /
&RAMP ID='CONE-RAMP', T=249.6000, F=13.4671, /
&RAMP ID='CONE-RAMP', T=249.7000, F=13.2617, /
&RAMP ID='CONE-RAMP', T=249.8000, F=13.0561, /
&RAMP ID='CONE-RAMP', T=249.9000, F=12.8503, /
&RAMP ID='CONE-RAMP', T=250.0000, F=12.6443, /
&RAMP ID='CONE-RAMP', T=250.1000, F=12.4382, /
&RAMP ID='CONE-RAMP', T=250.2000, F=12.2318, /
&RAMP ID='CONE-RAMP', T=250.3000, F=12.0253, /
&RAMP ID='CONE-RAMP', T=250.4000, F=11.8186, /
&RAMP ID='CONE-RAMP', T=250.5000, F=11.6116, /
&RAMP ID='CONE-RAMP', T=250.6000, F=11.4045, /
&RAMP ID='CONE-RAMP', T=250.7000, F=11.1972, /
&RAMP ID='CONE-RAMP', T=250.8000, F=10.9898, /
&RAMP ID='CONE-RAMP', T=250.9000, F=10.7821, /
&RAMP ID='CONE-RAMP', T=251.0000, F=10.5743, /
&RAMP ID='CONE-RAMP', T=251.1000, F=10.3662, /
&RAMP ID='CONE-RAMP', T=251.2000, F=10.1580, /
&RAMP ID='CONE-RAMP', T=251.3000, F=9.9496, /
&RAMP ID='CONE-RAMP', T=251.4000, F=9.7410, /
&RAMP ID='CONE-RAMP', T=251.5000, F=9.5322, /
&RAMP ID='CONE-RAMP', T=251.6000, F=9.3232, /
&RAMP ID='CONE-RAMP', T=251.7000, F=9.1140, /
&RAMP ID='CONE-RAMP', T=251.8000, F=8.9047, /
&RAMP ID='CONE-RAMP', T=251.9000, F=8.6952, /
&RAMP ID='CONE-RAMP', T=252.0000, F=8.4854, /
&RAMP ID='CONE-RAMP', T=252.1000, F=8.2755, /
&RAMP ID='CONE-RAMP', T=252.2000, F=8.0654, /
&RAMP ID='CONE-RAMP', T=252.3000, F=7.8551, /
&RAMP ID='CONE-RAMP', T=252.4000, F=7.6447, /
&RAMP ID='CONE-RAMP', T=252.5000, F=7.4340, /
&RAMP ID='CONE-RAMP', T=252.6000, F=7.2232, /
&RAMP ID='CONE-RAMP', T=252.7000, F=7.0121, /
&RAMP ID='CONE-RAMP', T=252.8000, F=6.8009, /
&RAMP ID='CONE-RAMP', T=252.9000, F=6.5895, /
&RAMP ID='CONE-RAMP', T=253.0000, F=6.3779, /
&RAMP ID='CONE-RAMP', T=253.1000, F=6.1661, /
&RAMP ID='CONE-RAMP', T=253.2000, F=5.9560, /
&RAMP ID='CONE-RAMP', T=253.3000, F=5.7495, /
&RAMP ID='CONE-RAMP', T=253.4000, F=5.5466, /
&RAMP ID='CONE-RAMP', T=253.5000, F=5.3474, /
&RAMP ID='CONE-RAMP', T=253.6000, F=5.1519, /
&RAMP ID='CONE-RAMP', T=253.7000, F=4.9600, /
&RAMP ID='CONE-RAMP', T=253.8000, F=4.7717, /
&RAMP ID='CONE-RAMP', T=253.9000, F=4.5870, /
&RAMP ID='CONE-RAMP', T=254.0000, F=4.4061, /
&RAMP ID='CONE-RAMP', T=254.1000, F=4.2287, /
&RAMP ID='CONE-RAMP', T=254.2000, F=4.0550, /
&RAMP ID='CONE-RAMP', T=254.3000, F=3.8849, /
&RAMP ID='CONE-RAMP', T=254.4000, F=3.7185, /
&RAMP ID='CONE-RAMP', T=254.5000, F=3.5557, /
&RAMP ID='CONE-RAMP', T=254.6000, F=3.3966, /
&RAMP ID='CONE-RAMP', T=254.7000, F=3.2411, /
&RAMP ID='CONE-RAMP', T=254.8000, F=3.0893, /
&RAMP ID='CONE-RAMP', T=254.9000, F=2.9411, /
&RAMP ID='CONE-RAMP', T=255.0000, F=2.7965, /
&RAMP ID='CONE-RAMP', T=255.1000, F=2.6556, /
&RAMP ID='CONE-RAMP', T=255.2000, F=2.5183, /
&RAMP ID='CONE-RAMP', T=255.3000, F=2.3847, /
&RAMP ID='CONE-RAMP', T=255.4000, F=2.2547, /
&RAMP ID='CONE-RAMP', T=255.5000, F=2.1283, /
&RAMP ID='CONE-RAMP', T=255.6000, F=2.0056, /
&RAMP ID='CONE-RAMP', T=255.7000, F=1.8866, /
&RAMP ID='CONE-RAMP', T=255.8000, F=1.7711, /
&RAMP ID='CONE-RAMP', T=255.9000, F=1.6594, /
&RAMP ID='CONE-RAMP', T=256.0000, F=1.5512, /
&RAMP ID='CONE-RAMP', T=256.1000, F=1.4467, /
&RAMP ID='CONE-RAMP', T=256.2000, F=1.3459, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=57.7074, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02381710,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=46.7166, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=46.7166, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=35.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=57.7074, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02381710,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=57.7074, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=57.7074, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=8.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=57.7074, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02381710,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=100.3705, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.3705, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=3.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
