&HEAD CHID='FSRI_Materials_Cotton_Rug_cone', /
&TIME DT=1., T_END=648.0 /
&DUMP DT_CTRL=0.5, DT_DEVC=0.5, DT_HRR=0.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0710, DENSITY=263.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5640, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=116.3, /
&RAMP ID='CONE-RAMP', T=1.6000, F=156.0, /
&RAMP ID='CONE-RAMP', T=3.4000, F=208.2, /
&RAMP ID='CONE-RAMP', T=5.1000, F=247.3, /
&RAMP ID='CONE-RAMP', T=6.8000, F=282.1, /
&RAMP ID='CONE-RAMP', T=10.2000, F=343.0, /
&RAMP ID='CONE-RAMP', T=13.9000, F=404.2, /
&RAMP ID='CONE-RAMP', T=17.2000, F=454.3, /
&RAMP ID='CONE-RAMP', T=20.0000, F=491.3, /
&RAMP ID='CONE-RAMP', T=22.2000, F=514.9, /
&RAMP ID='CONE-RAMP', T=24.5000, F=533.0, /
&RAMP ID='CONE-RAMP', T=26.4000, F=541.8, /
&RAMP ID='CONE-RAMP', T=28.5000, F=545.3, /
&RAMP ID='CONE-RAMP', T=29.6000, F=544.3, /
&RAMP ID='CONE-RAMP', T=30.8000, F=540.9, /
&RAMP ID='CONE-RAMP', T=32.1000, F=535.2, /
&RAMP ID='CONE-RAMP', T=33.3000, F=527.6, /
&RAMP ID='CONE-RAMP', T=35.9000, F=504.4, /
&RAMP ID='CONE-RAMP', T=37.1000, F=490.6, /
&RAMP ID='CONE-RAMP', T=38.3000, F=474.6, /
&RAMP ID='CONE-RAMP', T=40.4000, F=442.3, /
&RAMP ID='CONE-RAMP', T=42.4000, F=406.0, /
&RAMP ID='CONE-RAMP', T=44.5000, F=363.7, /
&RAMP ID='CONE-RAMP', T=48.7000, F=274.6, /
&RAMP ID='CONE-RAMP', T=51.3000, F=224.3, /
&RAMP ID='CONE-RAMP', T=52.5000, F=203.9, /
&RAMP ID='CONE-RAMP', T=53.8000, F=184.1, /
&RAMP ID='CONE-RAMP', T=55.1000, F=166.4, /
&RAMP ID='CONE-RAMP', T=56.3000, F=152.2, /
&RAMP ID='CONE-RAMP', T=57.8000, F=137.4, /
&RAMP ID='CONE-RAMP', T=59.4000, F=124.1, /
&RAMP ID='CONE-RAMP', T=60.8000, F=114.7, /
&RAMP ID='CONE-RAMP', T=62.7000, F=104.5, /
&RAMP ID='CONE-RAMP', T=66.6000, F=90.3, /
&RAMP ID='CONE-RAMP', T=71.5000, F=79.6, /
&RAMP ID='CONE-RAMP', T=77.6000, F=70.1, /
&RAMP ID='CONE-RAMP', T=83.1000, F=63.6, /
&RAMP ID='CONE-RAMP', T=89.2000, F=58.9, /
&RAMP ID='CONE-RAMP', T=95.9000, F=55.9, /
&RAMP ID='CONE-RAMP', T=139.1000, F=47.6, /
&RAMP ID='CONE-RAMP', T=185.1000, F=33.5, /
&RAMP ID='CONE-RAMP', T=274.3000, F=16.3, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.7515, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00532000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=54.6382, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=54.6382, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=73.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.7515, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00532000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=81.7515, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=81.7515, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=19.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=81.7515, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00532000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=108.2573, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=108.2573, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=8.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
