&HEAD CHID='FSRI_Materials_EPDM_Membrane_cone', /
&TIME DT=1., T_END=2365.5 /
&DUMP DT_CTRL=2.0, DT_DEVC=2.0, DT_HRR=2.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1440, DENSITY=1200.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4590, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=367.7, /
&RAMP ID='CONE-RAMP', T=1.6000, F=400.7, /
&RAMP ID='CONE-RAMP', T=3.0000, F=425.9, /
&RAMP ID='CONE-RAMP', T=4.4000, F=444.6, /
&RAMP ID='CONE-RAMP', T=5.9000, F=457.8, /
&RAMP ID='CONE-RAMP', T=8.5000, F=474.1, /
&RAMP ID='CONE-RAMP', T=10.6000, F=482.8, /
&RAMP ID='CONE-RAMP', T=13.0000, F=487.0, /
&RAMP ID='CONE-RAMP', T=16.0000, F=487.6, /
&RAMP ID='CONE-RAMP', T=18.2000, F=485.0, /
&RAMP ID='CONE-RAMP', T=22.6000, F=475.7, /
&RAMP ID='CONE-RAMP', T=35.9000, F=441.1, /
&RAMP ID='CONE-RAMP', T=43.7000, F=423.4, /
&RAMP ID='CONE-RAMP', T=53.0000, F=406.5, /
&RAMP ID='CONE-RAMP', T=59.4000, F=399.1, /
&RAMP ID='CONE-RAMP', T=65.9000, F=395.5, /
&RAMP ID='CONE-RAMP', T=76.2000, F=396.4, /
&RAMP ID='CONE-RAMP', T=95.9000, F=411.5, /
&RAMP ID='CONE-RAMP', T=102.8000, F=418.6, /
&RAMP ID='CONE-RAMP', T=105.9000, F=425.1, /
&RAMP ID='CONE-RAMP', T=108.1000, F=432.4, /
&RAMP ID='CONE-RAMP', T=110.4000, F=443.0, /
&RAMP ID='CONE-RAMP', T=112.9000, F=457.0, /
&RAMP ID='CONE-RAMP', T=119.1000, F=499.3, /
&RAMP ID='CONE-RAMP', T=121.0000, F=510.9, /
&RAMP ID='CONE-RAMP', T=123.5000, F=522.7, /
&RAMP ID='CONE-RAMP', T=125.9000, F=530.1, /
&RAMP ID='CONE-RAMP', T=127.3000, F=531.4, /
&RAMP ID='CONE-RAMP', T=128.6000, F=530.4, /
&RAMP ID='CONE-RAMP', T=130.4000, F=526.3, /
&RAMP ID='CONE-RAMP', T=132.0000, F=520.7, /
&RAMP ID='CONE-RAMP', T=133.6000, F=513.1, /
&RAMP ID='CONE-RAMP', T=135.9000, F=498.7, /
&RAMP ID='CONE-RAMP', T=144.0000, F=442.4, /
&RAMP ID='CONE-RAMP', T=147.3000, F=420.9, /
&RAMP ID='CONE-RAMP', T=152.1000, F=393.5, /
&RAMP ID='CONE-RAMP', T=155.9000, F=376.6, /
&RAMP ID='CONE-RAMP', T=158.3000, F=368.1, /
&RAMP ID='CONE-RAMP', T=160.5000, F=362.3, /
&RAMP ID='CONE-RAMP', T=163.8000, F=356.6, /
&RAMP ID='CONE-RAMP', T=166.7000, F=353.5, /
&RAMP ID='CONE-RAMP', T=173.6000, F=351.3, /
&RAMP ID='CONE-RAMP', T=185.9000, F=355.0, /
&RAMP ID='CONE-RAMP', T=191.4000, F=354.3, /
&RAMP ID='CONE-RAMP', T=197.4000, F=350.1, /
&RAMP ID='CONE-RAMP', T=215.9000, F=328.3, /
&RAMP ID='CONE-RAMP', T=231.0000, F=311.8, /
&RAMP ID='CONE-RAMP', T=245.9000, F=300.1, /
&RAMP ID='CONE-RAMP', T=275.9000, F=290.9, /
&RAMP ID='CONE-RAMP', T=297.5000, F=284.7, /
&RAMP ID='CONE-RAMP', T=305.9000, F=279.9, /
&RAMP ID='CONE-RAMP', T=335.9000, F=251.2, /
&RAMP ID='CONE-RAMP', T=365.9000, F=218.6, /
&RAMP ID='CONE-RAMP', T=381.7000, F=202.5, /
&RAMP ID='CONE-RAMP', T=395.9000, F=190.5, /
&RAMP ID='CONE-RAMP', T=425.9000, F=167.1, /
&RAMP ID='CONE-RAMP', T=455.9000, F=148.7, /
&RAMP ID='CONE-RAMP', T=485.9000, F=132.2, /
&RAMP ID='CONE-RAMP', T=515.9000, F=117.2, /
&RAMP ID='CONE-RAMP', T=545.9000, F=105.2, /
&RAMP ID='CONE-RAMP', T=575.9000, F=94.4, /
&RAMP ID='CONE-RAMP', T=605.9000, F=85.3, /
&RAMP ID='CONE-RAMP', T=635.9000, F=78.3, /
&RAMP ID='CONE-RAMP', T=665.9000, F=72.5, /
&RAMP ID='CONE-RAMP', T=695.9000, F=66.8, /
&RAMP ID='CONE-RAMP', T=725.9000, F=61.1, /
&RAMP ID='CONE-RAMP', T=755.9000, F=56.5, /
&RAMP ID='CONE-RAMP', T=785.9000, F=52.9, /
&RAMP ID='CONE-RAMP', T=815.9000, F=49.1, /
&RAMP ID='CONE-RAMP', T=845.9000, F=48.5, /
&RAMP ID='CONE-RAMP', T=875.9000, F=44.8, /
&RAMP ID='CONE-RAMP', T=890.2000, F=49.5, /
&RAMP ID='CONE-RAMP', T=905.9000, F=49.3, /
&RAMP ID='CONE-RAMP', T=920.7000, F=49.1, /
&RAMP ID='CONE-RAMP', T=935.9000, F=46.8, /
&RAMP ID='CONE-RAMP', T=950.7000, F=45.6, /
&RAMP ID='CONE-RAMP', T=965.9000, F=41.9, /
&RAMP ID='CONE-RAMP', T=995.9000, F=40.0, /
&RAMP ID='CONE-RAMP', T=1025.9000, F=39.4, /
&RAMP ID='CONE-RAMP', T=1055.9000, F=39.1, /
&RAMP ID='CONE-RAMP', T=1059.0000, F=38.6, /
&RAMP ID='CONE-RAMP', T=1061.6000, F=34.5, /
&RAMP ID='CONE-RAMP', T=1063.6000, F=28.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.8603, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600750,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=64.6972, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=64.6972, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=172.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.8603, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600750,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.8603, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.8603, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=54.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.8603, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600750,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=107.3640, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=107.3640, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=29.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
