&HEAD CHID='FSRI_Materials_Engineered_Flooring_cone', /
&TIME DT=1., T_END=3157.5 /
&DUMP DT_CTRL=2.6, DT_DEVC=2.6, DT_HRR=2.6, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1340, DENSITY=815.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.6040, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=240.5, /
&RAMP ID='CONE-RAMP', T=1.6000, F=257.7, /
&RAMP ID='CONE-RAMP', T=3.6000, F=273.4, /
&RAMP ID='CONE-RAMP', T=4.7000, F=278.7, /
&RAMP ID='CONE-RAMP', T=5.7000, F=281.5, /
&RAMP ID='CONE-RAMP', T=15.7000, F=295.1, /
&RAMP ID='CONE-RAMP', T=18.1000, F=295.6, /
&RAMP ID='CONE-RAMP', T=20.7000, F=293.5, /
&RAMP ID='CONE-RAMP', T=23.5000, F=288.9, /
&RAMP ID='CONE-RAMP', T=26.2000, F=281.6, /
&RAMP ID='CONE-RAMP', T=41.7000, F=226.4, /
&RAMP ID='CONE-RAMP', T=50.7000, F=200.9, /
&RAMP ID='CONE-RAMP', T=56.9000, F=187.6, /
&RAMP ID='CONE-RAMP', T=64.1000, F=175.6, /
&RAMP ID='CONE-RAMP', T=72.1000, F=165.4, /
&RAMP ID='CONE-RAMP', T=80.7000, F=157.8, /
&RAMP ID='CONE-RAMP', T=91.2000, F=152.4, /
&RAMP ID='CONE-RAMP', T=110.7000, F=149.2, /
&RAMP ID='CONE-RAMP', T=140.7000, F=149.2, /
&RAMP ID='CONE-RAMP', T=170.7000, F=149.6, /
&RAMP ID='CONE-RAMP', T=183.2000, F=151.9, /
&RAMP ID='CONE-RAMP', T=200.7000, F=158.0, /
&RAMP ID='CONE-RAMP', T=218.6000, F=170.2, /
&RAMP ID='CONE-RAMP', T=230.7000, F=182.5, /
&RAMP ID='CONE-RAMP', T=248.7000, F=205.3, /
&RAMP ID='CONE-RAMP', T=260.7000, F=225.3, /
&RAMP ID='CONE-RAMP', T=290.7000, F=277.3, /
&RAMP ID='CONE-RAMP', T=303.8000, F=302.7, /
&RAMP ID='CONE-RAMP', T=320.7000, F=345.7, /
&RAMP ID='CONE-RAMP', T=323.6000, F=350.2, /
&RAMP ID='CONE-RAMP', T=326.5000, F=352.2, /
&RAMP ID='CONE-RAMP', T=328.4000, F=351.0, /
&RAMP ID='CONE-RAMP', T=330.4000, F=347.3, /
&RAMP ID='CONE-RAMP', T=332.7000, F=341.1, /
&RAMP ID='CONE-RAMP', T=334.8000, F=333.5, /
&RAMP ID='CONE-RAMP', T=339.3000, F=312.6, /
&RAMP ID='CONE-RAMP', T=345.0000, F=283.8, /
&RAMP ID='CONE-RAMP', T=350.7000, F=252.3, /
&RAMP ID='CONE-RAMP', T=355.1000, F=223.9, /
&RAMP ID='CONE-RAMP', T=365.5000, F=148.7, /
&RAMP ID='CONE-RAMP', T=369.7000, F=122.0, /
&RAMP ID='CONE-RAMP', T=372.3000, F=107.4, /
&RAMP ID='CONE-RAMP', T=374.7000, F=96.1, /
&RAMP ID='CONE-RAMP', T=377.9000, F=83.4, /
&RAMP ID='CONE-RAMP', T=380.7000, F=74.8, /
&RAMP ID='CONE-RAMP', T=386.1000, F=62.9, /
&RAMP ID='CONE-RAMP', T=392.4000, F=54.7, /
&RAMP ID='CONE-RAMP', T=399.6000, F=49.7, /
&RAMP ID='CONE-RAMP', T=410.7000, F=45.7, /
&RAMP ID='CONE-RAMP', T=440.7000, F=40.9, /
&RAMP ID='CONE-RAMP', T=470.7000, F=39.0, /
&RAMP ID='CONE-RAMP', T=500.7000, F=37.5, /
&RAMP ID='CONE-RAMP', T=530.7000, F=36.0, /
&RAMP ID='CONE-RAMP', T=560.7000, F=35.3, /
&RAMP ID='CONE-RAMP', T=590.7000, F=34.7, /
&RAMP ID='CONE-RAMP', T=620.7000, F=33.7, /
&RAMP ID='CONE-RAMP', T=650.7000, F=33.4, /
&RAMP ID='CONE-RAMP', T=680.7000, F=34.2, /
&RAMP ID='CONE-RAMP', T=710.7000, F=34.4, /
&RAMP ID='CONE-RAMP', T=740.7000, F=34.0, /
&RAMP ID='CONE-RAMP', T=770.7000, F=33.8, /
&RAMP ID='CONE-RAMP', T=800.7000, F=33.9, /
&RAMP ID='CONE-RAMP', T=830.7000, F=33.0, /
&RAMP ID='CONE-RAMP', T=860.7000, F=32.9, /
&RAMP ID='CONE-RAMP', T=890.7000, F=32.8, /
&RAMP ID='CONE-RAMP', T=920.7000, F=32.6, /
&RAMP ID='CONE-RAMP', T=950.7000, F=32.3, /
&RAMP ID='CONE-RAMP', T=980.7000, F=32.6, /
&RAMP ID='CONE-RAMP', T=1010.7000, F=32.3, /
&RAMP ID='CONE-RAMP', T=1040.7000, F=31.8, /
&RAMP ID='CONE-RAMP', T=1070.7000, F=31.8, /
&RAMP ID='CONE-RAMP', T=1100.7000, F=31.3, /
&RAMP ID='CONE-RAMP', T=1130.7000, F=33.3, /
&RAMP ID='CONE-RAMP', T=1160.7000, F=32.1, /
&RAMP ID='CONE-RAMP', T=1190.7000, F=32.6, /
&RAMP ID='CONE-RAMP', T=1220.7000, F=31.5, /
&RAMP ID='CONE-RAMP', T=1243.7000, F=35.7, /
&RAMP ID='CONE-RAMP', T=1250.7000, F=35.4, /
&RAMP ID='CONE-RAMP', T=1280.7000, F=30.5, /
&RAMP ID='CONE-RAMP', T=1310.7000, F=31.0, /
&RAMP ID='CONE-RAMP', T=1340.7000, F=31.9, /
&RAMP ID='CONE-RAMP', T=1370.7000, F=33.7, /
&RAMP ID='CONE-RAMP', T=1385.3000, F=35.2, /
&RAMP ID='CONE-RAMP', T=1400.7000, F=34.0, /
&RAMP ID='CONE-RAMP', T=1430.7000, F=33.1, /
&RAMP ID='CONE-RAMP', T=1460.7000, F=33.4, /
&RAMP ID='CONE-RAMP', T=1490.7000, F=33.4, /
&RAMP ID='CONE-RAMP', T=1520.7000, F=32.4, /
&RAMP ID='CONE-RAMP', T=1550.7000, F=31.6, /
&RAMP ID='CONE-RAMP', T=1562.1000, F=30.6, /
&RAMP ID='CONE-RAMP', T=1565.1000, F=25.3, /
&RAMP ID='CONE-RAMP', T=1570.7000, F=8.2, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.8932, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00865000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=51.7615, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=51.7615, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=154.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.8932, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00865000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.8932, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.8932, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=39.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.8932, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00865000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.3921, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.3921, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=24.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
