&HEAD CHID='FSRI_Materials_Engineered_Wood_Furniture_cone', /
&TIME DT=1., T_END=2280.0 /
&DUMP DT_CTRL=1.9, DT_DEVC=1.9, DT_HRR=1.9, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=803.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=340.2, /
&RAMP ID='CONE-RAMP', T=0.5000, F=348.2, /
&RAMP ID='CONE-RAMP', T=1.1000, F=353.9, /
&RAMP ID='CONE-RAMP', T=1.9000, F=358.7, /
&RAMP ID='CONE-RAMP', T=2.7000, F=360.4, /
&RAMP ID='CONE-RAMP', T=3.7000, F=358.2, /
&RAMP ID='CONE-RAMP', T=4.7000, F=351.2, /
&RAMP ID='CONE-RAMP', T=7.6000, F=313.9, /
&RAMP ID='CONE-RAMP', T=9.6000, F=294.3, /
&RAMP ID='CONE-RAMP', T=11.3000, F=283.5, /
&RAMP ID='CONE-RAMP', T=13.2000, F=276.7, /
&RAMP ID='CONE-RAMP', T=15.8000, F=276.0, /
&RAMP ID='CONE-RAMP', T=22.8000, F=292.5, /
&RAMP ID='CONE-RAMP', T=26.1000, F=297.3, /
&RAMP ID='CONE-RAMP', T=30.1000, F=298.4, /
&RAMP ID='CONE-RAMP', T=34.3000, F=295.0, /
&RAMP ID='CONE-RAMP', T=42.1000, F=280.4, /
&RAMP ID='CONE-RAMP', T=63.1000, F=224.6, /
&RAMP ID='CONE-RAMP', T=74.8000, F=201.5, /
&RAMP ID='CONE-RAMP', T=82.8000, F=190.4, /
&RAMP ID='CONE-RAMP', T=102.2000, F=174.0, /
&RAMP ID='CONE-RAMP', T=139.9000, F=155.8, /
&RAMP ID='CONE-RAMP', T=219.7000, F=129.6, /
&RAMP ID='CONE-RAMP', T=269.7000, F=121.6, /
&RAMP ID='CONE-RAMP', T=317.9000, F=121.0, /
&RAMP ID='CONE-RAMP', T=347.5000, F=125.7, /
&RAMP ID='CONE-RAMP', T=382.2000, F=134.6, /
&RAMP ID='CONE-RAMP', T=474.4000, F=165.7, /
&RAMP ID='CONE-RAMP', T=554.8000, F=176.2, /
&RAMP ID='CONE-RAMP', T=602.4000, F=175.8, /
&RAMP ID='CONE-RAMP', T=643.2000, F=180.4, /
&RAMP ID='CONE-RAMP', T=663.1000, F=178.9, /
&RAMP ID='CONE-RAMP', T=687.3000, F=173.8, /
&RAMP ID='CONE-RAMP', T=732.4000, F=153.0, /
&RAMP ID='CONE-RAMP', T=742.5000, F=143.0, /
&RAMP ID='CONE-RAMP', T=763.2000, F=111.1, /
&RAMP ID='CONE-RAMP', T=786.5000, F=82.4, /
&RAMP ID='CONE-RAMP', T=794.6000, F=77.1, /
&RAMP ID='CONE-RAMP', T=823.5000, F=67.4, /
&RAMP ID='CONE-RAMP', T=882.3000, F=57.0, /
&RAMP ID='CONE-RAMP', T=1033.2000, F=48.3, /
&RAMP ID='CONE-RAMP', T=1240.7000, F=42.5, /
&RAMP ID='CONE-RAMP', T=1281.6000, F=45.9, /
&RAMP ID='CONE-RAMP', T=1284.0000, F=44.9, /
&RAMP ID='CONE-RAMP', T=1286.0000, F=41.0, /
&RAMP ID='CONE-RAMP', T=1294.2000, F=6.8, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.7765, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01374000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=51.6440, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=51.6440, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=130.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.7765, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01374000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.7765, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.7765, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=35.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.7765, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01374000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.2752, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.2752, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=22.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
