&HEAD CHID='FSRI_Materials_FDNY_LDF_cone', /
&TIME DT=1., T_END=942.0 /
&DUMP DT_CTRL=0.8, DT_DEVC=0.8, DT_HRR=0.8, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=223.6, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=122.7, /
&RAMP ID='CONE-RAMP', T=1.7000, F=153.5, /
&RAMP ID='CONE-RAMP', T=2.7000, F=164.8, /
&RAMP ID='CONE-RAMP', T=3.9000, F=175.8, /
&RAMP ID='CONE-RAMP', T=5.1000, F=184.6, /
&RAMP ID='CONE-RAMP', T=6.2000, F=190.6, /
&RAMP ID='CONE-RAMP', T=8.0000, F=195.9, /
&RAMP ID='CONE-RAMP', T=11.5000, F=197.4, /
&RAMP ID='CONE-RAMP', T=17.1000, F=193.2, /
&RAMP ID='CONE-RAMP', T=33.6000, F=169.1, /
&RAMP ID='CONE-RAMP', T=47.1000, F=152.0, /
&RAMP ID='CONE-RAMP', T=61.2000, F=134.8, /
&RAMP ID='CONE-RAMP', T=77.1000, F=119.9, /
&RAMP ID='CONE-RAMP', T=92.5000, F=109.0, /
&RAMP ID='CONE-RAMP', T=107.1000, F=103.1, /
&RAMP ID='CONE-RAMP', T=116.3000, F=102.3, /
&RAMP ID='CONE-RAMP', T=123.4000, F=103.7, /
&RAMP ID='CONE-RAMP', T=130.4000, F=107.4, /
&RAMP ID='CONE-RAMP', T=137.1000, F=113.4, /
&RAMP ID='CONE-RAMP', T=149.4000, F=131.5, /
&RAMP ID='CONE-RAMP', T=167.1000, F=165.5, /
&RAMP ID='CONE-RAMP', T=177.3000, F=178.3, /
&RAMP ID='CONE-RAMP', T=197.1000, F=194.0, /
&RAMP ID='CONE-RAMP', T=202.3000, F=195.2, /
&RAMP ID='CONE-RAMP', T=206.9000, F=193.1, /
&RAMP ID='CONE-RAMP', T=210.1000, F=189.3, /
&RAMP ID='CONE-RAMP', T=213.8000, F=181.3, /
&RAMP ID='CONE-RAMP', T=216.6000, F=172.5, /
&RAMP ID='CONE-RAMP', T=220.0000, F=157.8, /
&RAMP ID='CONE-RAMP', T=222.9000, F=142.8, /
&RAMP ID='CONE-RAMP', T=227.1000, F=118.0, /
&RAMP ID='CONE-RAMP', T=231.1000, F=95.3, /
&RAMP ID='CONE-RAMP', T=234.5000, F=78.3, /
&RAMP ID='CONE-RAMP', T=237.2000, F=67.6, /
&RAMP ID='CONE-RAMP', T=240.7000, F=56.7, /
&RAMP ID='CONE-RAMP', T=243.5000, F=50.7, /
&RAMP ID='CONE-RAMP', T=247.9000, F=44.3, /
&RAMP ID='CONE-RAMP', T=257.1000, F=38.7, /
&RAMP ID='CONE-RAMP', T=265.3000, F=37.2, /
&RAMP ID='CONE-RAMP', T=278.4000, F=37.9, /
&RAMP ID='CONE-RAMP', T=287.1000, F=35.7, /
&RAMP ID='CONE-RAMP', T=317.1000, F=31.9, /
&RAMP ID='CONE-RAMP', T=347.1000, F=29.9, /
&RAMP ID='CONE-RAMP', T=377.1000, F=27.6, /
&RAMP ID='CONE-RAMP', T=407.1000, F=26.3, /
&RAMP ID='CONE-RAMP', T=437.1000, F=25.0, /
&RAMP ID='CONE-RAMP', T=467.1000, F=23.8, /
&RAMP ID='CONE-RAMP', T=497.1000, F=22.0, /
&RAMP ID='CONE-RAMP', T=516.1000, F=20.7, /
&RAMP ID='CONE-RAMP', T=519.3000, F=16.9, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0916, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01208500,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=48.9399, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=48.9399, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=46.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0916, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01208500,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.0916, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.0916, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=13.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0916, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01208500,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.5834, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.5834, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=7.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
