&HEAD CHID='FSRI_Materials_FRP_Panel_cone', /
&TIME DT=1., T_END=606.0 /
&DUMP DT_CTRL=0.5, DT_DEVC=0.5, DT_HRR=0.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3901, DENSITY=1555.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4121, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=180.6, /
&RAMP ID='CONE-RAMP', T=1.7000, F=256.6, /
&RAMP ID='CONE-RAMP', T=3.8000, F=367.0, /
&RAMP ID='CONE-RAMP', T=4.7000, F=409.2, /
&RAMP ID='CONE-RAMP', T=5.6000, F=448.3, /
&RAMP ID='CONE-RAMP', T=6.7000, F=491.9, /
&RAMP ID='CONE-RAMP', T=7.9000, F=534.2, /
&RAMP ID='CONE-RAMP', T=9.0000, F=568.2, /
&RAMP ID='CONE-RAMP', T=10.1000, F=597.7, /
&RAMP ID='CONE-RAMP', T=11.8000, F=634.9, /
&RAMP ID='CONE-RAMP', T=13.6000, F=665.4, /
&RAMP ID='CONE-RAMP', T=15.9000, F=694.1, /
&RAMP ID='CONE-RAMP', T=18.5000, F=719.7, /
&RAMP ID='CONE-RAMP', T=23.0000, F=758.8, /
&RAMP ID='CONE-RAMP', T=26.6000, F=784.4, /
&RAMP ID='CONE-RAMP', T=29.6000, F=798.4, /
&RAMP ID='CONE-RAMP', T=32.6000, F=803.3, /
&RAMP ID='CONE-RAMP', T=34.1000, F=802.0, /
&RAMP ID='CONE-RAMP', T=35.6000, F=798.1, /
&RAMP ID='CONE-RAMP', T=37.0000, F=791.8, /
&RAMP ID='CONE-RAMP', T=38.5000, F=782.2, /
&RAMP ID='CONE-RAMP', T=39.8000, F=771.2, /
&RAMP ID='CONE-RAMP', T=41.2000, F=756.6, /
&RAMP ID='CONE-RAMP', T=42.6000, F=739.0, /
&RAMP ID='CONE-RAMP', T=44.0000, F=718.4, /
&RAMP ID='CONE-RAMP', T=46.8000, F=668.6, /
&RAMP ID='CONE-RAMP', T=49.7000, F=607.0, /
&RAMP ID='CONE-RAMP', T=52.2000, F=547.0, /
&RAMP ID='CONE-RAMP', T=58.9000, F=375.5, /
&RAMP ID='CONE-RAMP', T=61.0000, F=323.8, /
&RAMP ID='CONE-RAMP', T=63.8000, F=260.3, /
&RAMP ID='CONE-RAMP', T=66.4000, F=208.4, /
&RAMP ID='CONE-RAMP', T=67.9000, F=182.2, /
&RAMP ID='CONE-RAMP', T=69.4000, F=158.8, /
&RAMP ID='CONE-RAMP', T=70.9000, F=138.3, /
&RAMP ID='CONE-RAMP', T=72.3000, F=121.8, /
&RAMP ID='CONE-RAMP', T=73.9000, F=105.8, /
&RAMP ID='CONE-RAMP', T=75.4000, F=93.4, /
&RAMP ID='CONE-RAMP', T=79.0000, F=71.7, /
&RAMP ID='CONE-RAMP', T=82.1000, F=59.7, /
&RAMP ID='CONE-RAMP', T=85.7000, F=50.8, /
&RAMP ID='CONE-RAMP', T=89.7000, F=44.8, /
&RAMP ID='CONE-RAMP', T=95.2000, F=40.4, /
&RAMP ID='CONE-RAMP', T=105.5000, F=36.6, /
&RAMP ID='CONE-RAMP', T=186.0000, F=18.6, /
&RAMP ID='CONE-RAMP', T=191.0000, F=15.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.0132, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00202000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=56.9133, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.9133, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=90.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.0132, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00202000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=84.0132, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=84.0132, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=37.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.0132, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00202000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=110.5241, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=110.5241, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=22.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
