&HEAD CHID='FSRI_Materials_HDPE_cone', /
&TIME DT=1., T_END=1224.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2960, DENSITY=971.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.9230, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=287.2, /
&RAMP ID='CONE-RAMP', T=1.6000, F=320.5, /
&RAMP ID='CONE-RAMP', T=3.1000, F=351.2, /
&RAMP ID='CONE-RAMP', T=8.6000, F=452.6, /
&RAMP ID='CONE-RAMP', T=13.4000, F=547.7, /
&RAMP ID='CONE-RAMP', T=25.1000, F=781.5, /
&RAMP ID='CONE-RAMP', T=27.6000, F=834.6, /
&RAMP ID='CONE-RAMP', T=34.1000, F=976.9, /
&RAMP ID='CONE-RAMP', T=37.1000, F=1040.2, /
&RAMP ID='CONE-RAMP', T=39.3000, F=1084.2, /
&RAMP ID='CONE-RAMP', T=43.4000, F=1163.0, /
&RAMP ID='CONE-RAMP', T=46.4000, F=1223.7, /
&RAMP ID='CONE-RAMP', T=48.7000, F=1273.8, /
&RAMP ID='CONE-RAMP', T=50.9000, F=1326.6, /
&RAMP ID='CONE-RAMP', T=53.5000, F=1394.4, /
&RAMP ID='CONE-RAMP', T=55.1000, F=1438.5, /
&RAMP ID='CONE-RAMP', T=56.8000, F=1487.9, /
&RAMP ID='CONE-RAMP', T=63.5000, F=1693.9, /
&RAMP ID='CONE-RAMP', T=66.6000, F=1785.2, /
&RAMP ID='CONE-RAMP', T=71.3000, F=1917.9, /
&RAMP ID='CONE-RAMP', T=72.3000, F=1943.5, /
&RAMP ID='CONE-RAMP', T=73.4000, F=1968.3, /
&RAMP ID='CONE-RAMP', T=74.8000, F=1994.7, /
&RAMP ID='CONE-RAMP', T=76.2000, F=2015.2, /
&RAMP ID='CONE-RAMP', T=77.4000, F=2027.2, /
&RAMP ID='CONE-RAMP', T=78.5000, F=2030.9, /
&RAMP ID='CONE-RAMP', T=79.3000, F=2029.1, /
&RAMP ID='CONE-RAMP', T=80.1000, F=2023.5, /
&RAMP ID='CONE-RAMP', T=80.9000, F=2014.1, /
&RAMP ID='CONE-RAMP', T=81.9000, F=1998.6, /
&RAMP ID='CONE-RAMP', T=82.9000, F=1980.2, /
&RAMP ID='CONE-RAMP', T=83.8000, F=1960.5, /
&RAMP ID='CONE-RAMP', T=84.7000, F=1937.8, /
&RAMP ID='CONE-RAMP', T=85.7000, F=1908.8, /
&RAMP ID='CONE-RAMP', T=86.8000, F=1872.5, /
&RAMP ID='CONE-RAMP', T=89.9000, F=1760.6, /
&RAMP ID='CONE-RAMP', T=91.8000, F=1695.2, /
&RAMP ID='CONE-RAMP', T=93.4000, F=1643.4, /
&RAMP ID='CONE-RAMP', T=95.3000, F=1586.8, /
&RAMP ID='CONE-RAMP', T=96.6000, F=1546.3, /
&RAMP ID='CONE-RAMP', T=98.0000, F=1500.1, /
&RAMP ID='CONE-RAMP', T=99.1000, F=1461.7, /
&RAMP ID='CONE-RAMP', T=100.3000, F=1415.2, /
&RAMP ID='CONE-RAMP', T=101.3000, F=1371.3, /
&RAMP ID='CONE-RAMP', T=102.3000, F=1321.6, /
&RAMP ID='CONE-RAMP', T=103.4000, F=1260.5, /
&RAMP ID='CONE-RAMP', T=104.3000, F=1205.3, /
&RAMP ID='CONE-RAMP', T=105.8000, F=1106.5, /
&RAMP ID='CONE-RAMP', T=108.2000, F=941.7, /
&RAMP ID='CONE-RAMP', T=111.9000, F=682.3, /
&RAMP ID='CONE-RAMP', T=112.7000, F=628.9, /
&RAMP ID='CONE-RAMP', T=113.4000, F=584.6, /
&RAMP ID='CONE-RAMP', T=114.7000, F=508.3, /
&RAMP ID='CONE-RAMP', T=115.9000, F=445.0, /
&RAMP ID='CONE-RAMP', T=117.4000, F=374.0, /
&RAMP ID='CONE-RAMP', T=118.7000, F=319.1, /
&RAMP ID='CONE-RAMP', T=119.4000, F=293.0, /
&RAMP ID='CONE-RAMP', T=120.1000, F=269.4, /
&RAMP ID='CONE-RAMP', T=120.8000, F=248.2, /
&RAMP ID='CONE-RAMP', T=121.5000, F=229.5, /
&RAMP ID='CONE-RAMP', T=122.3000, F=211.0, /
&RAMP ID='CONE-RAMP', T=123.4000, F=188.1, /
&RAMP ID='CONE-RAMP', T=125.1000, F=157.8, /
&RAMP ID='CONE-RAMP', T=126.7000, F=136.1, /
&RAMP ID='CONE-RAMP', T=128.3000, F=120.7, /
&RAMP ID='CONE-RAMP', T=130.9000, F=102.1, /
&RAMP ID='CONE-RAMP', T=133.4000, F=90.1, /
&RAMP ID='CONE-RAMP', T=137.8000, F=77.5, /
&RAMP ID='CONE-RAMP', T=143.3000, F=67.8, /
&RAMP ID='CONE-RAMP', T=154.7000, F=53.7, /
&RAMP ID='CONE-RAMP', T=163.4000, F=45.1, /
&RAMP ID='CONE-RAMP', T=181.6000, F=30.9, /
&RAMP ID='CONE-RAMP', T=193.4000, F=23.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.7363, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00306000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=61.6615, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=61.6615, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=209.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.7363, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00306000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=88.7363, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=88.7363, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=77.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.7363, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00306000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=115.2572, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=115.2572, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=47.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
