&HEAD CHID='FSRI_Materials_Luan_Panel_cone', /
&TIME DT=1., T_END=685.5 /
&DUMP DT_CTRL=0.6, DT_DEVC=0.6, DT_HRR=0.6, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0730, DENSITY=344.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5780, /
&RAMP ID='CONE-RAMP', T=0.0000, F=105.5909, /
&RAMP ID='CONE-RAMP', T=0.1000, F=107.7870, /
&RAMP ID='CONE-RAMP', T=0.2000, F=109.9933, /
&RAMP ID='CONE-RAMP', T=0.3000, F=112.2097, /
&RAMP ID='CONE-RAMP', T=0.4000, F=114.4362, /
&RAMP ID='CONE-RAMP', T=0.5000, F=116.6728, /
&RAMP ID='CONE-RAMP', T=0.6000, F=118.9195, /
&RAMP ID='CONE-RAMP', T=0.7000, F=121.1764, /
&RAMP ID='CONE-RAMP', T=0.8000, F=123.4434, /
&RAMP ID='CONE-RAMP', T=0.9000, F=125.7204, /
&RAMP ID='CONE-RAMP', T=1.0000, F=128.0076, /
&RAMP ID='CONE-RAMP', T=1.1000, F=130.3049, /
&RAMP ID='CONE-RAMP', T=1.2000, F=132.6124, /
&RAMP ID='CONE-RAMP', T=1.3000, F=134.9299, /
&RAMP ID='CONE-RAMP', T=1.4000, F=137.2576, /
&RAMP ID='CONE-RAMP', T=1.5000, F=139.5953, /
&RAMP ID='CONE-RAMP', T=1.6000, F=141.9432, /
&RAMP ID='CONE-RAMP', T=1.7000, F=144.3012, /
&RAMP ID='CONE-RAMP', T=1.8000, F=146.6694, /
&RAMP ID='CONE-RAMP', T=1.9000, F=149.0476, /
&RAMP ID='CONE-RAMP', T=2.0000, F=151.4359, /
&RAMP ID='CONE-RAMP', T=2.1000, F=153.8344, /
&RAMP ID='CONE-RAMP', T=2.2000, F=156.2430, /
&RAMP ID='CONE-RAMP', T=2.3000, F=158.6617, /
&RAMP ID='CONE-RAMP', T=2.4000, F=161.0245, /
&RAMP ID='CONE-RAMP', T=2.5000, F=163.2715, /
&RAMP ID='CONE-RAMP', T=2.6000, F=165.4027, /
&RAMP ID='CONE-RAMP', T=2.7000, F=167.4645, /
&RAMP ID='CONE-RAMP', T=2.8000, F=169.5084, /
&RAMP ID='CONE-RAMP', T=2.9000, F=171.5345, /
&RAMP ID='CONE-RAMP', T=3.0000, F=173.5428, /
&RAMP ID='CONE-RAMP', T=3.1000, F=175.5333, /
&RAMP ID='CONE-RAMP', T=3.2000, F=177.5060, /
&RAMP ID='CONE-RAMP', T=3.3000, F=179.4608, /
&RAMP ID='CONE-RAMP', T=3.4000, F=181.3978, /
&RAMP ID='CONE-RAMP', T=3.5000, F=183.3170, /
&RAMP ID='CONE-RAMP', T=3.6000, F=185.2183, /
&RAMP ID='CONE-RAMP', T=3.7000, F=187.1018, /
&RAMP ID='CONE-RAMP', T=3.8000, F=188.9675, /
&RAMP ID='CONE-RAMP', T=3.9000, F=190.8154, /
&RAMP ID='CONE-RAMP', T=4.0000, F=192.6455, /
&RAMP ID='CONE-RAMP', T=4.1000, F=194.4577, /
&RAMP ID='CONE-RAMP', T=4.2000, F=196.2521, /
&RAMP ID='CONE-RAMP', T=4.3000, F=198.0287, /
&RAMP ID='CONE-RAMP', T=4.4000, F=199.7747, /
&RAMP ID='CONE-RAMP', T=4.5000, F=201.4875, /
&RAMP ID='CONE-RAMP', T=4.6000, F=203.1671, /
&RAMP ID='CONE-RAMP', T=4.7000, F=204.8134, /
&RAMP ID='CONE-RAMP', T=4.8000, F=206.4265, /
&RAMP ID='CONE-RAMP', T=4.9000, F=208.0064, /
&RAMP ID='CONE-RAMP', T=5.0000, F=209.5531, /
&RAMP ID='CONE-RAMP', T=5.1000, F=211.0665, /
&RAMP ID='CONE-RAMP', T=5.2000, F=212.5468, /
&RAMP ID='CONE-RAMP', T=5.3000, F=213.9937, /
&RAMP ID='CONE-RAMP', T=5.4000, F=215.4075, /
&RAMP ID='CONE-RAMP', T=5.5000, F=216.7881, /
&RAMP ID='CONE-RAMP', T=5.6000, F=218.1354, /
&RAMP ID='CONE-RAMP', T=5.7000, F=219.4495, /
&RAMP ID='CONE-RAMP', T=5.8000, F=220.7303, /
&RAMP ID='CONE-RAMP', T=5.9000, F=221.9780, /
&RAMP ID='CONE-RAMP', T=6.0000, F=223.1924, /
&RAMP ID='CONE-RAMP', T=6.1000, F=224.3736, /
&RAMP ID='CONE-RAMP', T=6.2000, F=225.5215, /
&RAMP ID='CONE-RAMP', T=6.3000, F=226.6362, /
&RAMP ID='CONE-RAMP', T=6.4000, F=227.7178, /
&RAMP ID='CONE-RAMP', T=6.5000, F=228.7660, /
&RAMP ID='CONE-RAMP', T=6.6000, F=229.7811, /
&RAMP ID='CONE-RAMP', T=6.7000, F=230.7629, /
&RAMP ID='CONE-RAMP', T=6.8000, F=231.7115, /
&RAMP ID='CONE-RAMP', T=6.9000, F=232.6269, /
&RAMP ID='CONE-RAMP', T=7.0000, F=233.5091, /
&RAMP ID='CONE-RAMP', T=7.1000, F=234.3580, /
&RAMP ID='CONE-RAMP', T=7.2000, F=235.1737, /
&RAMP ID='CONE-RAMP', T=7.3000, F=235.9562, /
&RAMP ID='CONE-RAMP', T=7.4000, F=236.7054, /
&RAMP ID='CONE-RAMP', T=7.5000, F=237.4214, /
&RAMP ID='CONE-RAMP', T=7.6000, F=238.1042, /
&RAMP ID='CONE-RAMP', T=7.7000, F=238.7538, /
&RAMP ID='CONE-RAMP', T=7.8000, F=239.3702, /
&RAMP ID='CONE-RAMP', T=7.9000, F=239.9533, /
&RAMP ID='CONE-RAMP', T=8.0000, F=240.5032, /
&RAMP ID='CONE-RAMP', T=8.1000, F=241.0199, /
&RAMP ID='CONE-RAMP', T=8.2000, F=241.5033, /
&RAMP ID='CONE-RAMP', T=8.3000, F=241.9535, /
&RAMP ID='CONE-RAMP', T=8.4000, F=242.3705, /
&RAMP ID='CONE-RAMP', T=8.5000, F=242.7543, /
&RAMP ID='CONE-RAMP', T=8.6000, F=243.1164, /
&RAMP ID='CONE-RAMP', T=8.7000, F=243.4631, /
&RAMP ID='CONE-RAMP', T=8.8000, F=243.7945, /
&RAMP ID='CONE-RAMP', T=8.9000, F=244.1104, /
&RAMP ID='CONE-RAMP', T=9.0000, F=244.4109, /
&RAMP ID='CONE-RAMP', T=9.1000, F=244.6960, /
&RAMP ID='CONE-RAMP', T=9.2000, F=244.9658, /
&RAMP ID='CONE-RAMP', T=9.3000, F=245.2201, /
&RAMP ID='CONE-RAMP', T=9.4000, F=245.4590, /
&RAMP ID='CONE-RAMP', T=9.5000, F=245.6825, /
&RAMP ID='CONE-RAMP', T=9.6000, F=245.8906, /
&RAMP ID='CONE-RAMP', T=9.7000, F=246.0834, /
&RAMP ID='CONE-RAMP', T=9.8000, F=246.2607, /
&RAMP ID='CONE-RAMP', T=9.9000, F=246.4226, /
&RAMP ID='CONE-RAMP', T=10.0000, F=246.5691, /
&RAMP ID='CONE-RAMP', T=10.1000, F=246.7002, /
&RAMP ID='CONE-RAMP', T=10.2000, F=246.8159, /
&RAMP ID='CONE-RAMP', T=10.3000, F=246.9136, /
&RAMP ID='CONE-RAMP', T=10.4000, F=246.9933, /
&RAMP ID='CONE-RAMP', T=10.5000, F=247.0550, /
&RAMP ID='CONE-RAMP', T=10.6000, F=247.0987, /
&RAMP ID='CONE-RAMP', T=10.7000, F=247.1243, /
&RAMP ID='CONE-RAMP', T=10.8000, F=247.1320, /
&RAMP ID='CONE-RAMP', T=10.9000, F=247.1216, /
&RAMP ID='CONE-RAMP', T=11.0000, F=247.0932, /
&RAMP ID='CONE-RAMP', T=11.1000, F=247.0468, /
&RAMP ID='CONE-RAMP', T=11.2000, F=246.9824, /
&RAMP ID='CONE-RAMP', T=11.3000, F=246.9000, /
&RAMP ID='CONE-RAMP', T=11.4000, F=246.7996, /
&RAMP ID='CONE-RAMP', T=11.5000, F=246.6812, /
&RAMP ID='CONE-RAMP', T=11.6000, F=246.5448, /
&RAMP ID='CONE-RAMP', T=11.7000, F=246.3903, /
&RAMP ID='CONE-RAMP', T=11.8000, F=246.2179, /
&RAMP ID='CONE-RAMP', T=11.9000, F=246.0274, /
&RAMP ID='CONE-RAMP', T=12.0000, F=245.8189, /
&RAMP ID='CONE-RAMP', T=12.1000, F=245.5925, /
&RAMP ID='CONE-RAMP', T=12.2000, F=245.3480, /
&RAMP ID='CONE-RAMP', T=12.3000, F=245.0855, /
&RAMP ID='CONE-RAMP', T=12.4000, F=244.8049, /
&RAMP ID='CONE-RAMP', T=12.5000, F=244.5064, /
&RAMP ID='CONE-RAMP', T=12.6000, F=244.1899, /
&RAMP ID='CONE-RAMP', T=12.7000, F=243.8553, /
&RAMP ID='CONE-RAMP', T=12.8000, F=243.5028, /
&RAMP ID='CONE-RAMP', T=12.9000, F=243.1322, /
&RAMP ID='CONE-RAMP', T=13.0000, F=242.7437, /
&RAMP ID='CONE-RAMP', T=13.1000, F=242.3371, /
&RAMP ID='CONE-RAMP', T=13.2000, F=241.9125, /
&RAMP ID='CONE-RAMP', T=13.3000, F=241.4699, /
&RAMP ID='CONE-RAMP', T=13.4000, F=241.0093, /
&RAMP ID='CONE-RAMP', T=13.5000, F=240.5307, /
&RAMP ID='CONE-RAMP', T=13.6000, F=240.0340, /
&RAMP ID='CONE-RAMP', T=13.7000, F=239.5194, /
&RAMP ID='CONE-RAMP', T=13.8000, F=238.9867, /
&RAMP ID='CONE-RAMP', T=13.9000, F=238.4361, /
&RAMP ID='CONE-RAMP', T=14.0000, F=237.8674, /
&RAMP ID='CONE-RAMP', T=14.1000, F=237.2807, /
&RAMP ID='CONE-RAMP', T=14.2000, F=236.6760, /
&RAMP ID='CONE-RAMP', T=14.3000, F=236.0533, /
&RAMP ID='CONE-RAMP', T=14.4000, F=235.4126, /
&RAMP ID='CONE-RAMP', T=14.5000, F=234.7666, /
&RAMP ID='CONE-RAMP', T=14.6000, F=234.1180, /
&RAMP ID='CONE-RAMP', T=14.7000, F=233.4668, /
&RAMP ID='CONE-RAMP', T=14.8000, F=232.8130, /
&RAMP ID='CONE-RAMP', T=14.9000, F=232.1566, /
&RAMP ID='CONE-RAMP', T=15.0000, F=231.4975, /
&RAMP ID='CONE-RAMP', T=15.1000, F=230.8359, /
&RAMP ID='CONE-RAMP', T=15.2000, F=230.1716, /
&RAMP ID='CONE-RAMP', T=15.3000, F=229.5048, /
&RAMP ID='CONE-RAMP', T=15.4000, F=228.8353, /
&RAMP ID='CONE-RAMP', T=15.5000, F=228.1632, /
&RAMP ID='CONE-RAMP', T=15.6000, F=227.4885, /
&RAMP ID='CONE-RAMP', T=15.7000, F=226.8112, /
&RAMP ID='CONE-RAMP', T=15.8000, F=226.1313, /
&RAMP ID='CONE-RAMP', T=15.9000, F=225.4488, /
&RAMP ID='CONE-RAMP', T=16.0000, F=224.7637, /
&RAMP ID='CONE-RAMP', T=16.1000, F=224.0765, /
&RAMP ID='CONE-RAMP', T=16.2000, F=223.3901, /
&RAMP ID='CONE-RAMP', T=16.3000, F=222.7042, /
&RAMP ID='CONE-RAMP', T=16.4000, F=222.0190, /
&RAMP ID='CONE-RAMP', T=16.5000, F=221.3345, /
&RAMP ID='CONE-RAMP', T=16.6000, F=220.6507, /
&RAMP ID='CONE-RAMP', T=16.7000, F=219.9674, /
&RAMP ID='CONE-RAMP', T=16.8000, F=219.2849, /
&RAMP ID='CONE-RAMP', T=16.9000, F=218.6030, /
&RAMP ID='CONE-RAMP', T=17.0000, F=217.9218, /
&RAMP ID='CONE-RAMP', T=17.1000, F=217.2412, /
&RAMP ID='CONE-RAMP', T=17.2000, F=216.5612, /
&RAMP ID='CONE-RAMP', T=17.3000, F=215.8820, /
&RAMP ID='CONE-RAMP', T=17.4000, F=215.2034, /
&RAMP ID='CONE-RAMP', T=17.5000, F=214.5254, /
&RAMP ID='CONE-RAMP', T=17.6000, F=213.8481, /
&RAMP ID='CONE-RAMP', T=17.7000, F=213.1715, /
&RAMP ID='CONE-RAMP', T=17.8000, F=212.4955, /
&RAMP ID='CONE-RAMP', T=17.9000, F=211.8201, /
&RAMP ID='CONE-RAMP', T=18.0000, F=211.1455, /
&RAMP ID='CONE-RAMP', T=18.1000, F=210.4714, /
&RAMP ID='CONE-RAMP', T=18.2000, F=209.7981, /
&RAMP ID='CONE-RAMP', T=18.3000, F=209.1254, /
&RAMP ID='CONE-RAMP', T=18.4000, F=208.4533, /
&RAMP ID='CONE-RAMP', T=18.5000, F=207.7819, /
&RAMP ID='CONE-RAMP', T=18.6000, F=207.1112, /
&RAMP ID='CONE-RAMP', T=18.7000, F=206.4411, /
&RAMP ID='CONE-RAMP', T=18.8000, F=205.7717, /
&RAMP ID='CONE-RAMP', T=18.9000, F=205.1029, /
&RAMP ID='CONE-RAMP', T=19.0000, F=204.4348, /
&RAMP ID='CONE-RAMP', T=19.1000, F=203.7674, /
&RAMP ID='CONE-RAMP', T=19.2000, F=203.1006, /
&RAMP ID='CONE-RAMP', T=19.3000, F=202.4344, /
&RAMP ID='CONE-RAMP', T=19.4000, F=201.7689, /
&RAMP ID='CONE-RAMP', T=19.5000, F=201.1041, /
&RAMP ID='CONE-RAMP', T=19.6000, F=200.4399, /
&RAMP ID='CONE-RAMP', T=19.7000, F=199.7764, /
&RAMP ID='CONE-RAMP', T=19.8000, F=199.1136, /
&RAMP ID='CONE-RAMP', T=19.9000, F=198.4514, /
&RAMP ID='CONE-RAMP', T=20.0000, F=197.7898, /
&RAMP ID='CONE-RAMP', T=20.1000, F=197.1289, /
&RAMP ID='CONE-RAMP', T=20.2000, F=196.4687, /
&RAMP ID='CONE-RAMP', T=20.3000, F=195.8091, /
&RAMP ID='CONE-RAMP', T=20.4000, F=195.1528, /
&RAMP ID='CONE-RAMP', T=20.5000, F=194.4998, /
&RAMP ID='CONE-RAMP', T=20.6000, F=193.8500, /
&RAMP ID='CONE-RAMP', T=20.7000, F=193.2035, /
&RAMP ID='CONE-RAMP', T=20.8000, F=192.5602, /
&RAMP ID='CONE-RAMP', T=20.9000, F=191.9203, /
&RAMP ID='CONE-RAMP', T=21.0000, F=191.2836, /
&RAMP ID='CONE-RAMP', T=21.1000, F=190.6501, /
&RAMP ID='CONE-RAMP', T=21.2000, F=190.0199, /
&RAMP ID='CONE-RAMP', T=21.3000, F=189.3930, /
&RAMP ID='CONE-RAMP', T=21.4000, F=188.7694, /
&RAMP ID='CONE-RAMP', T=21.5000, F=188.1490, /
&RAMP ID='CONE-RAMP', T=21.6000, F=187.5319, /
&RAMP ID='CONE-RAMP', T=21.7000, F=186.9180, /
&RAMP ID='CONE-RAMP', T=21.8000, F=186.3074, /
&RAMP ID='CONE-RAMP', T=21.9000, F=185.7001, /
&RAMP ID='CONE-RAMP', T=22.0000, F=185.0977, /
&RAMP ID='CONE-RAMP', T=22.1000, F=184.5032, /
&RAMP ID='CONE-RAMP', T=22.2000, F=183.9165, /
&RAMP ID='CONE-RAMP', T=22.3000, F=183.3378, /
&RAMP ID='CONE-RAMP', T=22.4000, F=182.7670, /
&RAMP ID='CONE-RAMP', T=22.5000, F=182.2040, /
&RAMP ID='CONE-RAMP', T=22.6000, F=181.6490, /
&RAMP ID='CONE-RAMP', T=22.7000, F=181.1018, /
&RAMP ID='CONE-RAMP', T=22.8000, F=180.5626, /
&RAMP ID='CONE-RAMP', T=22.9000, F=180.0312, /
&RAMP ID='CONE-RAMP', T=23.0000, F=179.5077, /
&RAMP ID='CONE-RAMP', T=23.1000, F=178.9922, /
&RAMP ID='CONE-RAMP', T=23.2000, F=178.4845, /
&RAMP ID='CONE-RAMP', T=23.3000, F=177.9847, /
&RAMP ID='CONE-RAMP', T=23.4000, F=177.4928, /
&RAMP ID='CONE-RAMP', T=23.5000, F=177.0088, /
&RAMP ID='CONE-RAMP', T=23.6000, F=176.5327, /
&RAMP ID='CONE-RAMP', T=23.7000, F=176.0645, /
&RAMP ID='CONE-RAMP', T=23.8000, F=175.6042, /
&RAMP ID='CONE-RAMP', T=23.9000, F=175.1517, /
&RAMP ID='CONE-RAMP', T=24.0000, F=174.7072, /
&RAMP ID='CONE-RAMP', T=24.1000, F=174.2706, /
&RAMP ID='CONE-RAMP', T=24.2000, F=173.8418, /
&RAMP ID='CONE-RAMP', T=24.3000, F=173.4210, /
&RAMP ID='CONE-RAMP', T=24.4000, F=173.0080, /
&RAMP ID='CONE-RAMP', T=24.5000, F=172.6030, /
&RAMP ID='CONE-RAMP', T=24.6000, F=172.2058, /
&RAMP ID='CONE-RAMP', T=24.7000, F=171.8165, /
&RAMP ID='CONE-RAMP', T=24.8000, F=171.4352, /
&RAMP ID='CONE-RAMP', T=24.9000, F=171.0617, /
&RAMP ID='CONE-RAMP', T=25.0000, F=170.6961, /
&RAMP ID='CONE-RAMP', T=25.1000, F=170.3384, /
&RAMP ID='CONE-RAMP', T=25.2000, F=169.9886, /
&RAMP ID='CONE-RAMP', T=25.3000, F=169.6467, /
&RAMP ID='CONE-RAMP', T=25.4000, F=169.3127, /
&RAMP ID='CONE-RAMP', T=25.5000, F=168.9866, /
&RAMP ID='CONE-RAMP', T=25.6000, F=168.6683, /
&RAMP ID='CONE-RAMP', T=25.7000, F=168.3580, /
&RAMP ID='CONE-RAMP', T=25.8000, F=168.0556, /
&RAMP ID='CONE-RAMP', T=25.9000, F=167.7610, /
&RAMP ID='CONE-RAMP', T=26.0000, F=167.4744, /
&RAMP ID='CONE-RAMP', T=26.1000, F=167.1956, /
&RAMP ID='CONE-RAMP', T=26.2000, F=166.9242, /
&RAMP ID='CONE-RAMP', T=26.3000, F=166.6574, /
&RAMP ID='CONE-RAMP', T=26.4000, F=166.3952, /
&RAMP ID='CONE-RAMP', T=26.5000, F=166.1376, /
&RAMP ID='CONE-RAMP', T=26.6000, F=165.8847, /
&RAMP ID='CONE-RAMP', T=26.7000, F=165.6364, /
&RAMP ID='CONE-RAMP', T=26.8000, F=165.3927, /
&RAMP ID='CONE-RAMP', T=26.9000, F=165.1536, /
&RAMP ID='CONE-RAMP', T=27.0000, F=164.9192, /
&RAMP ID='CONE-RAMP', T=27.1000, F=164.6894, /
&RAMP ID='CONE-RAMP', T=27.2000, F=164.4643, /
&RAMP ID='CONE-RAMP', T=27.3000, F=164.2438, /
&RAMP ID='CONE-RAMP', T=27.4000, F=164.0279, /
&RAMP ID='CONE-RAMP', T=27.5000, F=163.8166, /
&RAMP ID='CONE-RAMP', T=27.6000, F=163.6099, /
&RAMP ID='CONE-RAMP', T=27.7000, F=163.4079, /
&RAMP ID='CONE-RAMP', T=27.8000, F=163.2105, /
&RAMP ID='CONE-RAMP', T=27.9000, F=163.0193, /
&RAMP ID='CONE-RAMP', T=28.0000, F=162.8355, /
&RAMP ID='CONE-RAMP', T=28.1000, F=162.6592, /
&RAMP ID='CONE-RAMP', T=28.2000, F=162.4904, /
&RAMP ID='CONE-RAMP', T=28.3000, F=162.3290, /
&RAMP ID='CONE-RAMP', T=28.4000, F=162.1752, /
&RAMP ID='CONE-RAMP', T=28.5000, F=162.0288, /
&RAMP ID='CONE-RAMP', T=28.6000, F=161.8898, /
&RAMP ID='CONE-RAMP', T=28.7000, F=161.7584, /
&RAMP ID='CONE-RAMP', T=28.8000, F=161.6344, /
&RAMP ID='CONE-RAMP', T=28.9000, F=161.5179, /
&RAMP ID='CONE-RAMP', T=29.0000, F=161.4088, /
&RAMP ID='CONE-RAMP', T=29.1000, F=161.3073, /
&RAMP ID='CONE-RAMP', T=29.2000, F=161.2132, /
&RAMP ID='CONE-RAMP', T=29.3000, F=161.1266, /
&RAMP ID='CONE-RAMP', T=29.4000, F=161.0474, /
&RAMP ID='CONE-RAMP', T=29.5000, F=160.9757, /
&RAMP ID='CONE-RAMP', T=29.6000, F=160.9116, /
&RAMP ID='CONE-RAMP', T=29.7000, F=160.8548, /
&RAMP ID='CONE-RAMP', T=29.8000, F=160.8056, /
&RAMP ID='CONE-RAMP', T=29.9000, F=160.7638, /
&RAMP ID='CONE-RAMP', T=30.0000, F=160.7295, /
&RAMP ID='CONE-RAMP', T=30.1000, F=160.7027, /
&RAMP ID='CONE-RAMP', T=30.2000, F=160.6833, /
&RAMP ID='CONE-RAMP', T=30.3000, F=160.6714, /
&RAMP ID='CONE-RAMP', T=30.4000, F=160.6670, /
&RAMP ID='CONE-RAMP', T=30.5000, F=160.6701, /
&RAMP ID='CONE-RAMP', T=30.6000, F=160.6806, /
&RAMP ID='CONE-RAMP', T=30.7000, F=160.6986, /
&RAMP ID='CONE-RAMP', T=30.8000, F=160.7241, /
&RAMP ID='CONE-RAMP', T=30.9000, F=160.7570, /
&RAMP ID='CONE-RAMP', T=31.0000, F=160.7975, /
&RAMP ID='CONE-RAMP', T=31.1000, F=160.8454, /
&RAMP ID='CONE-RAMP', T=31.2000, F=160.9007, /
&RAMP ID='CONE-RAMP', T=31.3000, F=160.9636, /
&RAMP ID='CONE-RAMP', T=31.4000, F=161.0339, /
&RAMP ID='CONE-RAMP', T=31.5000, F=161.1117, /
&RAMP ID='CONE-RAMP', T=31.6000, F=161.1970, /
&RAMP ID='CONE-RAMP', T=31.7000, F=161.2897, /
&RAMP ID='CONE-RAMP', T=31.8000, F=161.3899, /
&RAMP ID='CONE-RAMP', T=31.9000, F=161.4976, /
&RAMP ID='CONE-RAMP', T=32.0000, F=161.6128, /
&RAMP ID='CONE-RAMP', T=32.1000, F=161.7338, /
&RAMP ID='CONE-RAMP', T=32.2000, F=161.8576, /
&RAMP ID='CONE-RAMP', T=32.3000, F=161.9843, /
&RAMP ID='CONE-RAMP', T=32.4000, F=162.1138, /
&RAMP ID='CONE-RAMP', T=32.5000, F=162.2461, /
&RAMP ID='CONE-RAMP', T=32.6000, F=162.3814, /
&RAMP ID='CONE-RAMP', T=32.7000, F=162.5194, /
&RAMP ID='CONE-RAMP', T=32.8000, F=162.6603, /
&RAMP ID='CONE-RAMP', T=32.9000, F=162.8040, /
&RAMP ID='CONE-RAMP', T=33.0000, F=162.9506, /
&RAMP ID='CONE-RAMP', T=33.1000, F=163.1001, /
&RAMP ID='CONE-RAMP', T=33.2000, F=163.2523, /
&RAMP ID='CONE-RAMP', T=33.3000, F=163.4075, /
&RAMP ID='CONE-RAMP', T=33.4000, F=163.5654, /
&RAMP ID='CONE-RAMP', T=33.5000, F=163.7262, /
&RAMP ID='CONE-RAMP', T=33.6000, F=163.8899, /
&RAMP ID='CONE-RAMP', T=33.7000, F=164.0564, /
&RAMP ID='CONE-RAMP', T=33.8000, F=164.2254, /
&RAMP ID='CONE-RAMP', T=33.9000, F=164.3968, /
&RAMP ID='CONE-RAMP', T=34.0000, F=164.5706, /
&RAMP ID='CONE-RAMP', T=34.1000, F=164.7468, /
&RAMP ID='CONE-RAMP', T=34.2000, F=164.9254, /
&RAMP ID='CONE-RAMP', T=34.3000, F=165.1064, /
&RAMP ID='CONE-RAMP', T=34.4000, F=165.2897, /
&RAMP ID='CONE-RAMP', T=34.5000, F=165.4755, /
&RAMP ID='CONE-RAMP', T=34.6000, F=165.6636, /
&RAMP ID='CONE-RAMP', T=34.7000, F=165.8542, /
&RAMP ID='CONE-RAMP', T=34.8000, F=166.0471, /
&RAMP ID='CONE-RAMP', T=34.9000, F=166.2424, /
&RAMP ID='CONE-RAMP', T=35.0000, F=166.4401, /
&RAMP ID='CONE-RAMP', T=35.1000, F=166.6402, /
&RAMP ID='CONE-RAMP', T=35.2000, F=166.8427, /
&RAMP ID='CONE-RAMP', T=35.3000, F=167.0475, /
&RAMP ID='CONE-RAMP', T=35.4000, F=167.2548, /
&RAMP ID='CONE-RAMP', T=35.5000, F=167.4645, /
&RAMP ID='CONE-RAMP', T=35.6000, F=167.6765, /
&RAMP ID='CONE-RAMP', T=35.7000, F=167.8909, /
&RAMP ID='CONE-RAMP', T=35.8000, F=168.1077, /
&RAMP ID='CONE-RAMP', T=35.9000, F=168.3270, /
&RAMP ID='CONE-RAMP', T=36.0000, F=168.5486, /
&RAMP ID='CONE-RAMP', T=36.1000, F=168.7726, /
&RAMP ID='CONE-RAMP', T=36.2000, F=168.9989, /
&RAMP ID='CONE-RAMP', T=36.3000, F=169.2277, /
&RAMP ID='CONE-RAMP', T=36.4000, F=169.4589, /
&RAMP ID='CONE-RAMP', T=36.5000, F=169.6924, /
&RAMP ID='CONE-RAMP', T=36.6000, F=169.9284, /
&RAMP ID='CONE-RAMP', T=36.7000, F=170.1667, /
&RAMP ID='CONE-RAMP', T=36.8000, F=170.4074, /
&RAMP ID='CONE-RAMP', T=36.9000, F=170.6505, /
&RAMP ID='CONE-RAMP', T=37.0000, F=170.8961, /
&RAMP ID='CONE-RAMP', T=37.1000, F=171.1439, /
&RAMP ID='CONE-RAMP', T=37.2000, F=171.3942, /
&RAMP ID='CONE-RAMP', T=37.3000, F=171.6469, /
&RAMP ID='CONE-RAMP', T=37.4000, F=171.9020, /
&RAMP ID='CONE-RAMP', T=37.5000, F=172.1594, /
&RAMP ID='CONE-RAMP', T=37.6000, F=172.4193, /
&RAMP ID='CONE-RAMP', T=37.7000, F=172.6815, /
&RAMP ID='CONE-RAMP', T=37.8000, F=172.9461, /
&RAMP ID='CONE-RAMP', T=37.9000, F=173.2131, /
&RAMP ID='CONE-RAMP', T=38.0000, F=173.4810, /
&RAMP ID='CONE-RAMP', T=38.1000, F=173.7485, /
&RAMP ID='CONE-RAMP', T=38.2000, F=174.0155, /
&RAMP ID='CONE-RAMP', T=38.3000, F=174.2820, /
&RAMP ID='CONE-RAMP', T=38.4000, F=174.5481, /
&RAMP ID='CONE-RAMP', T=38.5000, F=174.8137, /
&RAMP ID='CONE-RAMP', T=38.6000, F=175.0788, /
&RAMP ID='CONE-RAMP', T=38.7000, F=175.3435, /
&RAMP ID='CONE-RAMP', T=38.8000, F=175.6078, /
&RAMP ID='CONE-RAMP', T=38.9000, F=175.8716, /
&RAMP ID='CONE-RAMP', T=39.0000, F=176.1349, /
&RAMP ID='CONE-RAMP', T=39.1000, F=176.3978, /
&RAMP ID='CONE-RAMP', T=39.2000, F=176.6603, /
&RAMP ID='CONE-RAMP', T=39.3000, F=176.9223, /
&RAMP ID='CONE-RAMP', T=39.4000, F=177.1838, /
&RAMP ID='CONE-RAMP', T=39.5000, F=177.4449, /
&RAMP ID='CONE-RAMP', T=39.6000, F=177.7055, /
&RAMP ID='CONE-RAMP', T=39.7000, F=177.9650, /
&RAMP ID='CONE-RAMP', T=39.8000, F=178.2233, /
&RAMP ID='CONE-RAMP', T=39.9000, F=178.4803, /
&RAMP ID='CONE-RAMP', T=40.0000, F=178.7362, /
&RAMP ID='CONE-RAMP', T=40.1000, F=178.9908, /
&RAMP ID='CONE-RAMP', T=40.2000, F=179.2443, /
&RAMP ID='CONE-RAMP', T=40.3000, F=179.4965, /
&RAMP ID='CONE-RAMP', T=40.4000, F=179.7475, /
&RAMP ID='CONE-RAMP', T=40.5000, F=179.9973, /
&RAMP ID='CONE-RAMP', T=40.6000, F=180.2459, /
&RAMP ID='CONE-RAMP', T=40.7000, F=180.4933, /
&RAMP ID='CONE-RAMP', T=40.8000, F=180.7394, /
&RAMP ID='CONE-RAMP', T=40.9000, F=180.9844, /
&RAMP ID='CONE-RAMP', T=41.0000, F=181.2281, /
&RAMP ID='CONE-RAMP', T=41.1000, F=181.4706, /
&RAMP ID='CONE-RAMP', T=41.2000, F=181.7120, /
&RAMP ID='CONE-RAMP', T=41.3000, F=181.9521, /
&RAMP ID='CONE-RAMP', T=41.4000, F=182.1910, /
&RAMP ID='CONE-RAMP', T=41.5000, F=182.4286, /
&RAMP ID='CONE-RAMP', T=41.6000, F=182.6651, /
&RAMP ID='CONE-RAMP', T=41.7000, F=182.9004, /
&RAMP ID='CONE-RAMP', T=41.8000, F=183.1344, /
&RAMP ID='CONE-RAMP', T=41.9000, F=183.3672, /
&RAMP ID='CONE-RAMP', T=42.0000, F=183.5989, /
&RAMP ID='CONE-RAMP', T=42.1000, F=183.8293, /
&RAMP ID='CONE-RAMP', T=42.2000, F=184.0585, /
&RAMP ID='CONE-RAMP', T=42.3000, F=184.2865, /
&RAMP ID='CONE-RAMP', T=42.4000, F=184.5132, /
&RAMP ID='CONE-RAMP', T=42.5000, F=184.7388, /
&RAMP ID='CONE-RAMP', T=42.6000, F=184.9631, /
&RAMP ID='CONE-RAMP', T=42.7000, F=185.1863, /
&RAMP ID='CONE-RAMP', T=42.8000, F=185.4082, /
&RAMP ID='CONE-RAMP', T=42.9000, F=185.6289, /
&RAMP ID='CONE-RAMP', T=43.0000, F=185.8484, /
&RAMP ID='CONE-RAMP', T=43.1000, F=186.0667, /
&RAMP ID='CONE-RAMP', T=43.2000, F=186.2838, /
&RAMP ID='CONE-RAMP', T=43.3000, F=186.4997, /
&RAMP ID='CONE-RAMP', T=43.4000, F=186.7143, /
&RAMP ID='CONE-RAMP', T=43.5000, F=186.9278, /
&RAMP ID='CONE-RAMP', T=43.6000, F=187.1400, /
&RAMP ID='CONE-RAMP', T=43.7000, F=187.3510, /
&RAMP ID='CONE-RAMP', T=43.8000, F=187.5608, /
&RAMP ID='CONE-RAMP', T=43.9000, F=187.7697, /
&RAMP ID='CONE-RAMP', T=44.0000, F=187.9779, /
&RAMP ID='CONE-RAMP', T=44.1000, F=188.1853, /
&RAMP ID='CONE-RAMP', T=44.2000, F=188.3919, /
&RAMP ID='CONE-RAMP', T=44.3000, F=188.5978, /
&RAMP ID='CONE-RAMP', T=44.4000, F=188.8030, /
&RAMP ID='CONE-RAMP', T=44.5000, F=189.0073, /
&RAMP ID='CONE-RAMP', T=44.6000, F=189.2109, /
&RAMP ID='CONE-RAMP', T=44.7000, F=189.4138, /
&RAMP ID='CONE-RAMP', T=44.8000, F=189.6159, /
&RAMP ID='CONE-RAMP', T=44.9000, F=189.8173, /
&RAMP ID='CONE-RAMP', T=45.0000, F=190.0178, /
&RAMP ID='CONE-RAMP', T=45.1000, F=190.2177, /
&RAMP ID='CONE-RAMP', T=45.2000, F=190.4167, /
&RAMP ID='CONE-RAMP', T=45.3000, F=190.6150, /
&RAMP ID='CONE-RAMP', T=45.4000, F=190.8126, /
&RAMP ID='CONE-RAMP', T=45.5000, F=191.0094, /
&RAMP ID='CONE-RAMP', T=45.6000, F=191.2059, /
&RAMP ID='CONE-RAMP', T=45.7000, F=191.4019, /
&RAMP ID='CONE-RAMP', T=45.8000, F=191.5976, /
&RAMP ID='CONE-RAMP', T=45.9000, F=191.7928, /
&RAMP ID='CONE-RAMP', T=46.0000, F=191.9877, /
&RAMP ID='CONE-RAMP', T=46.1000, F=192.1822, /
&RAMP ID='CONE-RAMP', T=46.2000, F=192.3763, /
&RAMP ID='CONE-RAMP', T=46.3000, F=192.5701, /
&RAMP ID='CONE-RAMP', T=46.4000, F=192.7634, /
&RAMP ID='CONE-RAMP', T=46.5000, F=192.9564, /
&RAMP ID='CONE-RAMP', T=46.6000, F=193.1489, /
&RAMP ID='CONE-RAMP', T=46.7000, F=193.3411, /
&RAMP ID='CONE-RAMP', T=46.8000, F=193.5329, /
&RAMP ID='CONE-RAMP', T=46.9000, F=193.7243, /
&RAMP ID='CONE-RAMP', T=47.0000, F=193.9153, /
&RAMP ID='CONE-RAMP', T=47.1000, F=194.1059, /
&RAMP ID='CONE-RAMP', T=47.2000, F=194.2962, /
&RAMP ID='CONE-RAMP', T=47.3000, F=194.4860, /
&RAMP ID='CONE-RAMP', T=47.4000, F=194.6755, /
&RAMP ID='CONE-RAMP', T=47.5000, F=194.8646, /
&RAMP ID='CONE-RAMP', T=47.6000, F=195.0533, /
&RAMP ID='CONE-RAMP', T=47.7000, F=195.2416, /
&RAMP ID='CONE-RAMP', T=47.8000, F=195.4295, /
&RAMP ID='CONE-RAMP', T=47.9000, F=195.6170, /
&RAMP ID='CONE-RAMP', T=48.0000, F=195.8042, /
&RAMP ID='CONE-RAMP', T=48.1000, F=195.9909, /
&RAMP ID='CONE-RAMP', T=48.2000, F=196.1773, /
&RAMP ID='CONE-RAMP', T=48.3000, F=196.3633, /
&RAMP ID='CONE-RAMP', T=48.4000, F=196.5489, /
&RAMP ID='CONE-RAMP', T=48.5000, F=196.7341, /
&RAMP ID='CONE-RAMP', T=48.6000, F=196.9189, /
&RAMP ID='CONE-RAMP', T=48.7000, F=197.1033, /
&RAMP ID='CONE-RAMP', T=48.8000, F=197.2874, /
&RAMP ID='CONE-RAMP', T=48.9000, F=197.4710, /
&RAMP ID='CONE-RAMP', T=49.0000, F=197.6543, /
&RAMP ID='CONE-RAMP', T=49.1000, F=197.8372, /
&RAMP ID='CONE-RAMP', T=49.2000, F=198.0197, /
&RAMP ID='CONE-RAMP', T=49.3000, F=198.2018, /
&RAMP ID='CONE-RAMP', T=49.4000, F=198.3835, /
&RAMP ID='CONE-RAMP', T=49.5000, F=198.5648, /
&RAMP ID='CONE-RAMP', T=49.6000, F=198.7458, /
&RAMP ID='CONE-RAMP', T=49.7000, F=198.9264, /
&RAMP ID='CONE-RAMP', T=49.8000, F=199.1072, /
&RAMP ID='CONE-RAMP', T=49.9000, F=199.2884, /
&RAMP ID='CONE-RAMP', T=50.0000, F=199.4700, /
&RAMP ID='CONE-RAMP', T=50.1000, F=199.6520, /
&RAMP ID='CONE-RAMP', T=50.2000, F=199.8343, /
&RAMP ID='CONE-RAMP', T=50.3000, F=200.0170, /
&RAMP ID='CONE-RAMP', T=50.4000, F=200.2001, /
&RAMP ID='CONE-RAMP', T=50.5000, F=200.3835, /
&RAMP ID='CONE-RAMP', T=50.6000, F=200.5673, /
&RAMP ID='CONE-RAMP', T=50.7000, F=200.7515, /
&RAMP ID='CONE-RAMP', T=50.8000, F=200.9360, /
&RAMP ID='CONE-RAMP', T=50.9000, F=201.1209, /
&RAMP ID='CONE-RAMP', T=51.0000, F=201.3062, /
&RAMP ID='CONE-RAMP', T=51.1000, F=201.4919, /
&RAMP ID='CONE-RAMP', T=51.2000, F=201.6779, /
&RAMP ID='CONE-RAMP', T=51.3000, F=201.8643, /
&RAMP ID='CONE-RAMP', T=51.4000, F=202.0508, /
&RAMP ID='CONE-RAMP', T=51.5000, F=202.2363, /
&RAMP ID='CONE-RAMP', T=51.6000, F=202.4208, /
&RAMP ID='CONE-RAMP', T=51.7000, F=202.6044, /
&RAMP ID='CONE-RAMP', T=51.8000, F=202.7870, /
&RAMP ID='CONE-RAMP', T=51.9000, F=202.9687, /
&RAMP ID='CONE-RAMP', T=52.0000, F=203.1494, /
&RAMP ID='CONE-RAMP', T=52.1000, F=203.3291, /
&RAMP ID='CONE-RAMP', T=52.2000, F=203.5079, /
&RAMP ID='CONE-RAMP', T=52.3000, F=203.6857, /
&RAMP ID='CONE-RAMP', T=52.4000, F=203.8625, /
&RAMP ID='CONE-RAMP', T=52.5000, F=204.0384, /
&RAMP ID='CONE-RAMP', T=52.6000, F=204.2134, /
&RAMP ID='CONE-RAMP', T=52.7000, F=204.3874, /
&RAMP ID='CONE-RAMP', T=52.8000, F=204.5604, /
&RAMP ID='CONE-RAMP', T=52.9000, F=204.7325, /
&RAMP ID='CONE-RAMP', T=53.0000, F=204.9036, /
&RAMP ID='CONE-RAMP', T=53.1000, F=205.0737, /
&RAMP ID='CONE-RAMP', T=53.2000, F=205.2429, /
&RAMP ID='CONE-RAMP', T=53.3000, F=205.4111, /
&RAMP ID='CONE-RAMP', T=53.4000, F=205.5784, /
&RAMP ID='CONE-RAMP', T=53.5000, F=205.7447, /
&RAMP ID='CONE-RAMP', T=53.6000, F=205.9100, /
&RAMP ID='CONE-RAMP', T=53.7000, F=206.0744, /
&RAMP ID='CONE-RAMP', T=53.8000, F=206.2378, /
&RAMP ID='CONE-RAMP', T=53.9000, F=206.4003, /
&RAMP ID='CONE-RAMP', T=54.0000, F=206.5618, /
&RAMP ID='CONE-RAMP', T=54.1000, F=206.7224, /
&RAMP ID='CONE-RAMP', T=54.2000, F=206.8820, /
&RAMP ID='CONE-RAMP', T=54.3000, F=207.0406, /
&RAMP ID='CONE-RAMP', T=54.4000, F=207.1983, /
&RAMP ID='CONE-RAMP', T=54.5000, F=207.3550, /
&RAMP ID='CONE-RAMP', T=54.6000, F=207.5107, /
&RAMP ID='CONE-RAMP', T=54.7000, F=207.6655, /
&RAMP ID='CONE-RAMP', T=54.8000, F=207.8194, /
&RAMP ID='CONE-RAMP', T=54.9000, F=207.9722, /
&RAMP ID='CONE-RAMP', T=55.0000, F=208.1241, /
&RAMP ID='CONE-RAMP', T=55.1000, F=208.2751, /
&RAMP ID='CONE-RAMP', T=55.2000, F=208.4251, /
&RAMP ID='CONE-RAMP', T=55.3000, F=208.5741, /
&RAMP ID='CONE-RAMP', T=55.4000, F=208.7222, /
&RAMP ID='CONE-RAMP', T=55.5000, F=208.8693, /
&RAMP ID='CONE-RAMP', T=55.6000, F=209.0155, /
&RAMP ID='CONE-RAMP', T=55.7000, F=209.1603, /
&RAMP ID='CONE-RAMP', T=55.8000, F=209.3037, /
&RAMP ID='CONE-RAMP', T=55.9000, F=209.4459, /
&RAMP ID='CONE-RAMP', T=56.0000, F=209.5867, /
&RAMP ID='CONE-RAMP', T=56.1000, F=209.7262, /
&RAMP ID='CONE-RAMP', T=56.2000, F=209.8644, /
&RAMP ID='CONE-RAMP', T=56.3000, F=210.0012, /
&RAMP ID='CONE-RAMP', T=56.4000, F=210.1367, /
&RAMP ID='CONE-RAMP', T=56.5000, F=210.2708, /
&RAMP ID='CONE-RAMP', T=56.6000, F=210.4037, /
&RAMP ID='CONE-RAMP', T=56.7000, F=210.5352, /
&RAMP ID='CONE-RAMP', T=56.8000, F=210.6654, /
&RAMP ID='CONE-RAMP', T=56.9000, F=210.7942, /
&RAMP ID='CONE-RAMP', T=57.0000, F=210.9217, /
&RAMP ID='CONE-RAMP', T=57.1000, F=211.0479, /
&RAMP ID='CONE-RAMP', T=57.2000, F=211.1728, /
&RAMP ID='CONE-RAMP', T=57.3000, F=211.2962, /
&RAMP ID='CONE-RAMP', T=57.4000, F=211.4182, /
&RAMP ID='CONE-RAMP', T=57.5000, F=211.5385, /
&RAMP ID='CONE-RAMP', T=57.6000, F=211.6574, /
&RAMP ID='CONE-RAMP', T=57.7000, F=211.7747, /
&RAMP ID='CONE-RAMP', T=57.8000, F=211.8905, /
&RAMP ID='CONE-RAMP', T=57.9000, F=212.0048, /
&RAMP ID='CONE-RAMP', T=58.0000, F=212.1175, /
&RAMP ID='CONE-RAMP', T=58.1000, F=212.2287, /
&RAMP ID='CONE-RAMP', T=58.2000, F=212.3383, /
&RAMP ID='CONE-RAMP', T=58.3000, F=212.4465, /
&RAMP ID='CONE-RAMP', T=58.4000, F=212.5531, /
&RAMP ID='CONE-RAMP', T=58.5000, F=212.6581, /
&RAMP ID='CONE-RAMP', T=58.6000, F=212.7617, /
&RAMP ID='CONE-RAMP', T=58.7000, F=212.8637, /
&RAMP ID='CONE-RAMP', T=58.8000, F=212.9641, /
&RAMP ID='CONE-RAMP', T=58.9000, F=213.0631, /
&RAMP ID='CONE-RAMP', T=59.0000, F=213.1605, /
&RAMP ID='CONE-RAMP', T=59.1000, F=213.2564, /
&RAMP ID='CONE-RAMP', T=59.2000, F=213.3507, /
&RAMP ID='CONE-RAMP', T=59.3000, F=213.4435, /
&RAMP ID='CONE-RAMP', T=59.4000, F=213.5348, /
&RAMP ID='CONE-RAMP', T=59.5000, F=213.6246, /
&RAMP ID='CONE-RAMP', T=59.6000, F=213.7128, /
&RAMP ID='CONE-RAMP', T=59.7000, F=213.7995, /
&RAMP ID='CONE-RAMP', T=59.8000, F=213.8846, /
&RAMP ID='CONE-RAMP', T=59.9000, F=213.9682, /
&RAMP ID='CONE-RAMP', T=60.0000, F=214.0503, /
&RAMP ID='CONE-RAMP', T=60.1000, F=214.1309, /
&RAMP ID='CONE-RAMP', T=60.2000, F=214.2099, /
&RAMP ID='CONE-RAMP', T=60.3000, F=214.2874, /
&RAMP ID='CONE-RAMP', T=60.4000, F=214.3634, /
&RAMP ID='CONE-RAMP', T=60.5000, F=214.4378, /
&RAMP ID='CONE-RAMP', T=60.6000, F=214.5107, /
&RAMP ID='CONE-RAMP', T=60.7000, F=214.5821, /
&RAMP ID='CONE-RAMP', T=60.8000, F=214.6519, /
&RAMP ID='CONE-RAMP', T=60.9000, F=214.7202, /
&RAMP ID='CONE-RAMP', T=61.0000, F=214.7870, /
&RAMP ID='CONE-RAMP', T=61.1000, F=214.8522, /
&RAMP ID='CONE-RAMP', T=61.2000, F=214.9160, /
&RAMP ID='CONE-RAMP', T=61.3000, F=214.9781, /
&RAMP ID='CONE-RAMP', T=61.4000, F=215.0388, /
&RAMP ID='CONE-RAMP', T=61.5000, F=215.0982, /
&RAMP ID='CONE-RAMP', T=61.6000, F=215.1574, /
&RAMP ID='CONE-RAMP', T=61.7000, F=215.2165, /
&RAMP ID='CONE-RAMP', T=61.8000, F=215.2753, /
&RAMP ID='CONE-RAMP', T=61.9000, F=215.3339, /
&RAMP ID='CONE-RAMP', T=62.0000, F=215.3923, /
&RAMP ID='CONE-RAMP', T=62.1000, F=215.4506, /
&RAMP ID='CONE-RAMP', T=62.2000, F=215.5086, /
&RAMP ID='CONE-RAMP', T=62.3000, F=215.5664, /
&RAMP ID='CONE-RAMP', T=62.4000, F=215.6240, /
&RAMP ID='CONE-RAMP', T=62.5000, F=215.6814, /
&RAMP ID='CONE-RAMP', T=62.6000, F=215.7386, /
&RAMP ID='CONE-RAMP', T=62.7000, F=215.7957, /
&RAMP ID='CONE-RAMP', T=62.8000, F=215.8525, /
&RAMP ID='CONE-RAMP', T=62.9000, F=215.9091, /
&RAMP ID='CONE-RAMP', T=63.0000, F=215.9655, /
&RAMP ID='CONE-RAMP', T=63.1000, F=216.0217, /
&RAMP ID='CONE-RAMP', T=63.2000, F=216.0774, /
&RAMP ID='CONE-RAMP', T=63.3000, F=216.1326, /
&RAMP ID='CONE-RAMP', T=63.4000, F=216.1871, /
&RAMP ID='CONE-RAMP', T=63.5000, F=216.2411, /
&RAMP ID='CONE-RAMP', T=63.6000, F=216.2944, /
&RAMP ID='CONE-RAMP', T=63.7000, F=216.3471, /
&RAMP ID='CONE-RAMP', T=63.8000, F=216.3993, /
&RAMP ID='CONE-RAMP', T=63.9000, F=216.4508, /
&RAMP ID='CONE-RAMP', T=64.0000, F=216.5017, /
&RAMP ID='CONE-RAMP', T=64.1000, F=216.5520, /
&RAMP ID='CONE-RAMP', T=64.2000, F=216.6017, /
&RAMP ID='CONE-RAMP', T=64.3000, F=216.6508, /
&RAMP ID='CONE-RAMP', T=64.4000, F=216.6993, /
&RAMP ID='CONE-RAMP', T=64.5000, F=216.7472, /
&RAMP ID='CONE-RAMP', T=64.6000, F=216.7945, /
&RAMP ID='CONE-RAMP', T=64.7000, F=216.8411, /
&RAMP ID='CONE-RAMP', T=64.8000, F=216.8872, /
&RAMP ID='CONE-RAMP', T=64.9000, F=216.9327, /
&RAMP ID='CONE-RAMP', T=65.0000, F=216.9775, /
&RAMP ID='CONE-RAMP', T=65.1000, F=217.0218, /
&RAMP ID='CONE-RAMP', T=65.2000, F=217.0654, /
&RAMP ID='CONE-RAMP', T=65.3000, F=217.1084, /
&RAMP ID='CONE-RAMP', T=65.4000, F=217.1509, /
&RAMP ID='CONE-RAMP', T=65.5000, F=217.1927, /
&RAMP ID='CONE-RAMP', T=65.6000, F=217.2339, /
&RAMP ID='CONE-RAMP', T=65.7000, F=217.2745, /
&RAMP ID='CONE-RAMP', T=65.8000, F=217.3145, /
&RAMP ID='CONE-RAMP', T=65.9000, F=217.3539, /
&RAMP ID='CONE-RAMP', T=66.0000, F=217.3927, /
&RAMP ID='CONE-RAMP', T=66.1000, F=217.4309, /
&RAMP ID='CONE-RAMP', T=66.2000, F=217.4685, /
&RAMP ID='CONE-RAMP', T=66.3000, F=217.5055, /
&RAMP ID='CONE-RAMP', T=66.4000, F=217.5418, /
&RAMP ID='CONE-RAMP', T=66.5000, F=217.5776, /
&RAMP ID='CONE-RAMP', T=66.6000, F=217.6128, /
&RAMP ID='CONE-RAMP', T=66.7000, F=217.6473, /
&RAMP ID='CONE-RAMP', T=66.8000, F=217.6813, /
&RAMP ID='CONE-RAMP', T=66.9000, F=217.7146, /
&RAMP ID='CONE-RAMP', T=67.0000, F=217.7473, /
&RAMP ID='CONE-RAMP', T=67.1000, F=217.7795, /
&RAMP ID='CONE-RAMP', T=67.2000, F=217.8110, /
&RAMP ID='CONE-RAMP', T=67.3000, F=217.8419, /
&RAMP ID='CONE-RAMP', T=67.4000, F=217.8723, /
&RAMP ID='CONE-RAMP', T=67.5000, F=217.9023, /
&RAMP ID='CONE-RAMP', T=67.6000, F=217.9319, /
&RAMP ID='CONE-RAMP', T=67.7000, F=217.9611, /
&RAMP ID='CONE-RAMP', T=67.8000, F=217.9898, /
&RAMP ID='CONE-RAMP', T=67.9000, F=218.0182, /
&RAMP ID='CONE-RAMP', T=68.0000, F=218.0462, /
&RAMP ID='CONE-RAMP', T=68.1000, F=218.0737, /
&RAMP ID='CONE-RAMP', T=68.2000, F=218.1009, /
&RAMP ID='CONE-RAMP', T=68.3000, F=218.1277, /
&RAMP ID='CONE-RAMP', T=68.4000, F=218.1540, /
&RAMP ID='CONE-RAMP', T=68.5000, F=218.1800, /
&RAMP ID='CONE-RAMP', T=68.6000, F=218.2055, /
&RAMP ID='CONE-RAMP', T=68.7000, F=218.2307, /
&RAMP ID='CONE-RAMP', T=68.8000, F=218.2554, /
&RAMP ID='CONE-RAMP', T=68.9000, F=218.2797, /
&RAMP ID='CONE-RAMP', T=69.0000, F=218.3037, /
&RAMP ID='CONE-RAMP', T=69.1000, F=218.3271, /
&RAMP ID='CONE-RAMP', T=69.2000, F=218.3499, /
&RAMP ID='CONE-RAMP', T=69.3000, F=218.3722, /
&RAMP ID='CONE-RAMP', T=69.4000, F=218.3938, /
&RAMP ID='CONE-RAMP', T=69.5000, F=218.4149, /
&RAMP ID='CONE-RAMP', T=69.6000, F=218.4355, /
&RAMP ID='CONE-RAMP', T=69.7000, F=218.4554, /
&RAMP ID='CONE-RAMP', T=69.8000, F=218.4748, /
&RAMP ID='CONE-RAMP', T=69.9000, F=218.4937, /
&RAMP ID='CONE-RAMP', T=70.0000, F=218.5119, /
&RAMP ID='CONE-RAMP', T=70.1000, F=218.5296, /
&RAMP ID='CONE-RAMP', T=70.2000, F=218.5467, /
&RAMP ID='CONE-RAMP', T=70.3000, F=218.5632, /
&RAMP ID='CONE-RAMP', T=70.4000, F=218.5792, /
&RAMP ID='CONE-RAMP', T=70.5000, F=218.5946, /
&RAMP ID='CONE-RAMP', T=70.6000, F=218.6094, /
&RAMP ID='CONE-RAMP', T=70.7000, F=218.6236, /
&RAMP ID='CONE-RAMP', T=70.8000, F=218.6373, /
&RAMP ID='CONE-RAMP', T=70.9000, F=218.6504, /
&RAMP ID='CONE-RAMP', T=71.0000, F=218.6629, /
&RAMP ID='CONE-RAMP', T=71.1000, F=218.6749, /
&RAMP ID='CONE-RAMP', T=71.2000, F=218.6862, /
&RAMP ID='CONE-RAMP', T=71.3000, F=218.6970, /
&RAMP ID='CONE-RAMP', T=71.4000, F=218.7073, /
&RAMP ID='CONE-RAMP', T=71.5000, F=218.7169, /
&RAMP ID='CONE-RAMP', T=71.6000, F=218.7260, /
&RAMP ID='CONE-RAMP', T=71.7000, F=218.7346, /
&RAMP ID='CONE-RAMP', T=71.8000, F=218.7425, /
&RAMP ID='CONE-RAMP', T=71.9000, F=218.7499, /
&RAMP ID='CONE-RAMP', T=72.0000, F=218.7567, /
&RAMP ID='CONE-RAMP', T=72.1000, F=218.7629, /
&RAMP ID='CONE-RAMP', T=72.2000, F=218.7686, /
&RAMP ID='CONE-RAMP', T=72.3000, F=218.7737, /
&RAMP ID='CONE-RAMP', T=72.4000, F=218.7782, /
&RAMP ID='CONE-RAMP', T=72.5000, F=218.7821, /
&RAMP ID='CONE-RAMP', T=72.6000, F=218.7855, /
&RAMP ID='CONE-RAMP', T=72.7000, F=218.7883, /
&RAMP ID='CONE-RAMP', T=72.8000, F=218.7905, /
&RAMP ID='CONE-RAMP', T=72.9000, F=218.7922, /
&RAMP ID='CONE-RAMP', T=73.0000, F=218.7932, /
&RAMP ID='CONE-RAMP', T=73.1000, F=218.7937, /
&RAMP ID='CONE-RAMP', T=73.2000, F=218.7937, /
&RAMP ID='CONE-RAMP', T=73.3000, F=218.7933, /
&RAMP ID='CONE-RAMP', T=73.4000, F=218.7927, /
&RAMP ID='CONE-RAMP', T=73.5000, F=218.7920, /
&RAMP ID='CONE-RAMP', T=73.6000, F=218.7911, /
&RAMP ID='CONE-RAMP', T=73.7000, F=218.7900, /
&RAMP ID='CONE-RAMP', T=73.8000, F=218.7888, /
&RAMP ID='CONE-RAMP', T=73.9000, F=218.7873, /
&RAMP ID='CONE-RAMP', T=74.0000, F=218.7858, /
&RAMP ID='CONE-RAMP', T=74.1000, F=218.7840, /
&RAMP ID='CONE-RAMP', T=74.2000, F=218.7821, /
&RAMP ID='CONE-RAMP', T=74.3000, F=218.7800, /
&RAMP ID='CONE-RAMP', T=74.4000, F=218.7778, /
&RAMP ID='CONE-RAMP', T=74.5000, F=218.7754, /
&RAMP ID='CONE-RAMP', T=74.6000, F=218.7728, /
&RAMP ID='CONE-RAMP', T=74.7000, F=218.7700, /
&RAMP ID='CONE-RAMP', T=74.8000, F=218.7671, /
&RAMP ID='CONE-RAMP', T=74.9000, F=218.7640, /
&RAMP ID='CONE-RAMP', T=75.0000, F=218.7606, /
&RAMP ID='CONE-RAMP', T=75.1000, F=218.7569, /
&RAMP ID='CONE-RAMP', T=75.2000, F=218.7529, /
&RAMP ID='CONE-RAMP', T=75.3000, F=218.7486, /
&RAMP ID='CONE-RAMP', T=75.4000, F=218.7440, /
&RAMP ID='CONE-RAMP', T=75.5000, F=218.7391, /
&RAMP ID='CONE-RAMP', T=75.6000, F=218.7339, /
&RAMP ID='CONE-RAMP', T=75.7000, F=218.7284, /
&RAMP ID='CONE-RAMP', T=75.8000, F=218.7226, /
&RAMP ID='CONE-RAMP', T=75.9000, F=218.7165, /
&RAMP ID='CONE-RAMP', T=76.0000, F=218.7101, /
&RAMP ID='CONE-RAMP', T=76.1000, F=218.7034, /
&RAMP ID='CONE-RAMP', T=76.2000, F=218.6963, /
&RAMP ID='CONE-RAMP', T=76.3000, F=218.6890, /
&RAMP ID='CONE-RAMP', T=76.4000, F=218.6814, /
&RAMP ID='CONE-RAMP', T=76.5000, F=218.6735, /
&RAMP ID='CONE-RAMP', T=76.6000, F=218.6652, /
&RAMP ID='CONE-RAMP', T=76.7000, F=218.6567, /
&RAMP ID='CONE-RAMP', T=76.8000, F=218.6478, /
&RAMP ID='CONE-RAMP', T=76.9000, F=218.6387, /
&RAMP ID='CONE-RAMP', T=77.0000, F=218.6293, /
&RAMP ID='CONE-RAMP', T=77.1000, F=218.6195, /
&RAMP ID='CONE-RAMP', T=77.2000, F=218.6095, /
&RAMP ID='CONE-RAMP', T=77.3000, F=218.5991, /
&RAMP ID='CONE-RAMP', T=77.4000, F=218.5884, /
&RAMP ID='CONE-RAMP', T=77.5000, F=218.5775, /
&RAMP ID='CONE-RAMP', T=77.6000, F=218.5662, /
&RAMP ID='CONE-RAMP', T=77.7000, F=218.5546, /
&RAMP ID='CONE-RAMP', T=77.8000, F=218.5428, /
&RAMP ID='CONE-RAMP', T=77.9000, F=218.5306, /
&RAMP ID='CONE-RAMP', T=78.0000, F=218.5181, /
&RAMP ID='CONE-RAMP', T=78.1000, F=218.5053, /
&RAMP ID='CONE-RAMP', T=78.2000, F=218.4923, /
&RAMP ID='CONE-RAMP', T=78.3000, F=218.4789, /
&RAMP ID='CONE-RAMP', T=78.4000, F=218.4652, /
&RAMP ID='CONE-RAMP', T=78.5000, F=218.4512, /
&RAMP ID='CONE-RAMP', T=78.6000, F=218.4369, /
&RAMP ID='CONE-RAMP', T=78.7000, F=218.4223, /
&RAMP ID='CONE-RAMP', T=78.8000, F=218.4074, /
&RAMP ID='CONE-RAMP', T=78.9000, F=218.3922, /
&RAMP ID='CONE-RAMP', T=79.0000, F=218.3767, /
&RAMP ID='CONE-RAMP', T=79.1000, F=218.3609, /
&RAMP ID='CONE-RAMP', T=79.2000, F=218.3449, /
&RAMP ID='CONE-RAMP', T=79.3000, F=218.3288, /
&RAMP ID='CONE-RAMP', T=79.4000, F=218.3125, /
&RAMP ID='CONE-RAMP', T=79.5000, F=218.2962, /
&RAMP ID='CONE-RAMP', T=79.6000, F=218.2796, /
&RAMP ID='CONE-RAMP', T=79.7000, F=218.2630, /
&RAMP ID='CONE-RAMP', T=79.8000, F=218.2462, /
&RAMP ID='CONE-RAMP', T=79.9000, F=218.2293, /
&RAMP ID='CONE-RAMP', T=80.0000, F=218.2122, /
&RAMP ID='CONE-RAMP', T=80.1000, F=218.1950, /
&RAMP ID='CONE-RAMP', T=80.2000, F=218.1777, /
&RAMP ID='CONE-RAMP', T=80.3000, F=218.1602, /
&RAMP ID='CONE-RAMP', T=80.4000, F=218.1426, /
&RAMP ID='CONE-RAMP', T=80.5000, F=218.1249, /
&RAMP ID='CONE-RAMP', T=80.6000, F=218.1070, /
&RAMP ID='CONE-RAMP', T=80.7000, F=218.0890, /
&RAMP ID='CONE-RAMP', T=80.8000, F=218.0708, /
&RAMP ID='CONE-RAMP', T=80.9000, F=218.0516, /
&RAMP ID='CONE-RAMP', T=81.0000, F=218.0316, /
&RAMP ID='CONE-RAMP', T=81.1000, F=218.0106, /
&RAMP ID='CONE-RAMP', T=81.2000, F=217.9888, /
&RAMP ID='CONE-RAMP', T=81.3000, F=217.9660, /
&RAMP ID='CONE-RAMP', T=81.4000, F=217.9423, /
&RAMP ID='CONE-RAMP', T=81.5000, F=217.9177, /
&RAMP ID='CONE-RAMP', T=81.6000, F=217.8922, /
&RAMP ID='CONE-RAMP', T=81.7000, F=217.8658, /
&RAMP ID='CONE-RAMP', T=81.8000, F=217.8385, /
&RAMP ID='CONE-RAMP', T=81.9000, F=217.8103, /
&RAMP ID='CONE-RAMP', T=82.0000, F=217.7811, /
&RAMP ID='CONE-RAMP', T=82.1000, F=217.7511, /
&RAMP ID='CONE-RAMP', T=82.2000, F=217.7201, /
&RAMP ID='CONE-RAMP', T=82.3000, F=217.6883, /
&RAMP ID='CONE-RAMP', T=82.4000, F=217.6555, /
&RAMP ID='CONE-RAMP', T=82.5000, F=217.6218, /
&RAMP ID='CONE-RAMP', T=82.6000, F=217.5872, /
&RAMP ID='CONE-RAMP', T=82.7000, F=217.5517, /
&RAMP ID='CONE-RAMP', T=82.8000, F=217.5153, /
&RAMP ID='CONE-RAMP', T=82.9000, F=217.4780, /
&RAMP ID='CONE-RAMP', T=83.0000, F=217.4398, /
&RAMP ID='CONE-RAMP', T=83.1000, F=217.4006, /
&RAMP ID='CONE-RAMP', T=83.2000, F=217.3606, /
&RAMP ID='CONE-RAMP', T=83.3000, F=217.3196, /
&RAMP ID='CONE-RAMP', T=83.4000, F=217.2778, /
&RAMP ID='CONE-RAMP', T=83.5000, F=217.2350, /
&RAMP ID='CONE-RAMP', T=83.6000, F=217.1913, /
&RAMP ID='CONE-RAMP', T=83.7000, F=217.1467, /
&RAMP ID='CONE-RAMP', T=83.8000, F=217.1012, /
&RAMP ID='CONE-RAMP', T=83.9000, F=217.0548, /
&RAMP ID='CONE-RAMP', T=84.0000, F=217.0075, /
&RAMP ID='CONE-RAMP', T=84.1000, F=216.9593, /
&RAMP ID='CONE-RAMP', T=84.2000, F=216.9101, /
&RAMP ID='CONE-RAMP', T=84.3000, F=216.8601, /
&RAMP ID='CONE-RAMP', T=84.4000, F=216.8092, /
&RAMP ID='CONE-RAMP', T=84.5000, F=216.7573, /
&RAMP ID='CONE-RAMP', T=84.6000, F=216.7045, /
&RAMP ID='CONE-RAMP', T=84.7000, F=216.6508, /
&RAMP ID='CONE-RAMP', T=84.8000, F=216.5963, /
&RAMP ID='CONE-RAMP', T=84.9000, F=216.5408, /
&RAMP ID='CONE-RAMP', T=85.0000, F=216.4844, /
&RAMP ID='CONE-RAMP', T=85.1000, F=216.4272, /
&RAMP ID='CONE-RAMP', T=85.2000, F=216.3692, /
&RAMP ID='CONE-RAMP', T=85.3000, F=216.3105, /
&RAMP ID='CONE-RAMP', T=85.4000, F=216.2510, /
&RAMP ID='CONE-RAMP', T=85.5000, F=216.1907, /
&RAMP ID='CONE-RAMP', T=85.6000, F=216.1296, /
&RAMP ID='CONE-RAMP', T=85.7000, F=216.0678, /
&RAMP ID='CONE-RAMP', T=85.8000, F=216.0052, /
&RAMP ID='CONE-RAMP', T=85.9000, F=215.9418, /
&RAMP ID='CONE-RAMP', T=86.0000, F=215.8777, /
&RAMP ID='CONE-RAMP', T=86.1000, F=215.8127, /
&RAMP ID='CONE-RAMP', T=86.2000, F=215.7470, /
&RAMP ID='CONE-RAMP', T=86.3000, F=215.6805, /
&RAMP ID='CONE-RAMP', T=86.4000, F=215.6133, /
&RAMP ID='CONE-RAMP', T=86.5000, F=215.5453, /
&RAMP ID='CONE-RAMP', T=86.6000, F=215.4765, /
&RAMP ID='CONE-RAMP', T=86.7000, F=215.4065, /
&RAMP ID='CONE-RAMP', T=86.8000, F=215.3347, /
&RAMP ID='CONE-RAMP', T=86.9000, F=215.2609, /
&RAMP ID='CONE-RAMP', T=87.0000, F=215.1852, /
&RAMP ID='CONE-RAMP', T=87.1000, F=215.1075, /
&RAMP ID='CONE-RAMP', T=87.2000, F=215.0279, /
&RAMP ID='CONE-RAMP', T=87.3000, F=214.9464, /
&RAMP ID='CONE-RAMP', T=87.4000, F=214.8629, /
&RAMP ID='CONE-RAMP', T=87.5000, F=214.7775, /
&RAMP ID='CONE-RAMP', T=87.6000, F=214.6902, /
&RAMP ID='CONE-RAMP', T=87.7000, F=214.6009, /
&RAMP ID='CONE-RAMP', T=87.8000, F=214.5097, /
&RAMP ID='CONE-RAMP', T=87.9000, F=214.4165, /
&RAMP ID='CONE-RAMP', T=88.0000, F=214.3214, /
&RAMP ID='CONE-RAMP', T=88.1000, F=214.2244, /
&RAMP ID='CONE-RAMP', T=88.2000, F=214.1255, /
&RAMP ID='CONE-RAMP', T=88.3000, F=214.0246, /
&RAMP ID='CONE-RAMP', T=88.4000, F=213.9218, /
&RAMP ID='CONE-RAMP', T=88.5000, F=213.8170, /
&RAMP ID='CONE-RAMP', T=88.6000, F=213.7103, /
&RAMP ID='CONE-RAMP', T=88.7000, F=213.6017, /
&RAMP ID='CONE-RAMP', T=88.8000, F=213.4911, /
&RAMP ID='CONE-RAMP', T=88.9000, F=213.3786, /
&RAMP ID='CONE-RAMP', T=89.0000, F=213.2642, /
&RAMP ID='CONE-RAMP', T=89.1000, F=213.1478, /
&RAMP ID='CONE-RAMP', T=89.2000, F=213.0295, /
&RAMP ID='CONE-RAMP', T=89.3000, F=212.9092, /
&RAMP ID='CONE-RAMP', T=89.4000, F=212.7870, /
&RAMP ID='CONE-RAMP', T=89.5000, F=212.6629, /
&RAMP ID='CONE-RAMP', T=89.6000, F=212.5369, /
&RAMP ID='CONE-RAMP', T=89.7000, F=212.4089, /
&RAMP ID='CONE-RAMP', T=89.8000, F=212.2790, /
&RAMP ID='CONE-RAMP', T=89.9000, F=212.1471, /
&RAMP ID='CONE-RAMP', T=90.0000, F=212.0133, /
&RAMP ID='CONE-RAMP', T=90.1000, F=211.8776, /
&RAMP ID='CONE-RAMP', T=90.2000, F=211.7399, /
&RAMP ID='CONE-RAMP', T=90.3000, F=211.6003, /
&RAMP ID='CONE-RAMP', T=90.4000, F=211.4588, /
&RAMP ID='CONE-RAMP', T=90.5000, F=211.3153, /
&RAMP ID='CONE-RAMP', T=90.6000, F=211.1699, /
&RAMP ID='CONE-RAMP', T=90.7000, F=211.0225, /
&RAMP ID='CONE-RAMP', T=90.8000, F=210.8732, /
&RAMP ID='CONE-RAMP', T=90.9000, F=210.7221, /
&RAMP ID='CONE-RAMP', T=91.0000, F=210.5698, /
&RAMP ID='CONE-RAMP', T=91.1000, F=210.4164, /
&RAMP ID='CONE-RAMP', T=91.2000, F=210.2618, /
&RAMP ID='CONE-RAMP', T=91.3000, F=210.1060, /
&RAMP ID='CONE-RAMP', T=91.4000, F=209.9491, /
&RAMP ID='CONE-RAMP', T=91.5000, F=209.7910, /
&RAMP ID='CONE-RAMP', T=91.6000, F=209.6317, /
&RAMP ID='CONE-RAMP', T=91.7000, F=209.4713, /
&RAMP ID='CONE-RAMP', T=91.8000, F=209.3098, /
&RAMP ID='CONE-RAMP', T=91.9000, F=209.1470, /
&RAMP ID='CONE-RAMP', T=92.0000, F=208.9831, /
&RAMP ID='CONE-RAMP', T=92.1000, F=208.8181, /
&RAMP ID='CONE-RAMP', T=92.2000, F=208.6518, /
&RAMP ID='CONE-RAMP', T=92.3000, F=208.4845, /
&RAMP ID='CONE-RAMP', T=92.4000, F=208.3159, /
&RAMP ID='CONE-RAMP', T=92.5000, F=208.1462, /
&RAMP ID='CONE-RAMP', T=92.6000, F=207.9745, /
&RAMP ID='CONE-RAMP', T=92.7000, F=207.7998, /
&RAMP ID='CONE-RAMP', T=92.8000, F=207.6221, /
&RAMP ID='CONE-RAMP', T=92.9000, F=207.4414, /
&RAMP ID='CONE-RAMP', T=93.0000, F=207.2578, /
&RAMP ID='CONE-RAMP', T=93.1000, F=207.0711, /
&RAMP ID='CONE-RAMP', T=93.2000, F=206.8815, /
&RAMP ID='CONE-RAMP', T=93.3000, F=206.6890, /
&RAMP ID='CONE-RAMP', T=93.4000, F=206.4934, /
&RAMP ID='CONE-RAMP', T=93.5000, F=206.2949, /
&RAMP ID='CONE-RAMP', T=93.6000, F=206.0933, /
&RAMP ID='CONE-RAMP', T=93.7000, F=205.8888, /
&RAMP ID='CONE-RAMP', T=93.8000, F=205.6814, /
&RAMP ID='CONE-RAMP', T=93.9000, F=205.4709, /
&RAMP ID='CONE-RAMP', T=94.0000, F=205.2575, /
&RAMP ID='CONE-RAMP', T=94.1000, F=205.0411, /
&RAMP ID='CONE-RAMP', T=94.2000, F=204.8217, /
&RAMP ID='CONE-RAMP', T=94.3000, F=204.5993, /
&RAMP ID='CONE-RAMP', T=94.4000, F=204.3739, /
&RAMP ID='CONE-RAMP', T=94.5000, F=204.1456, /
&RAMP ID='CONE-RAMP', T=94.6000, F=203.9143, /
&RAMP ID='CONE-RAMP', T=94.7000, F=203.6800, /
&RAMP ID='CONE-RAMP', T=94.8000, F=203.4427, /
&RAMP ID='CONE-RAMP', T=94.9000, F=203.2025, /
&RAMP ID='CONE-RAMP', T=95.0000, F=202.9592, /
&RAMP ID='CONE-RAMP', T=95.1000, F=202.7130, /
&RAMP ID='CONE-RAMP', T=95.2000, F=202.4639, /
&RAMP ID='CONE-RAMP', T=95.3000, F=202.2117, /
&RAMP ID='CONE-RAMP', T=95.4000, F=201.9565, /
&RAMP ID='CONE-RAMP', T=95.5000, F=201.6984, /
&RAMP ID='CONE-RAMP', T=95.6000, F=201.4373, /
&RAMP ID='CONE-RAMP', T=95.7000, F=201.1732, /
&RAMP ID='CONE-RAMP', T=95.8000, F=200.9062, /
&RAMP ID='CONE-RAMP', T=95.9000, F=200.6361, /
&RAMP ID='CONE-RAMP', T=96.0000, F=200.3631, /
&RAMP ID='CONE-RAMP', T=96.1000, F=200.0871, /
&RAMP ID='CONE-RAMP', T=96.2000, F=199.8081, /
&RAMP ID='CONE-RAMP', T=96.3000, F=199.5262, /
&RAMP ID='CONE-RAMP', T=96.4000, F=199.2412, /
&RAMP ID='CONE-RAMP', T=96.5000, F=198.9533, /
&RAMP ID='CONE-RAMP', T=96.6000, F=198.6624, /
&RAMP ID='CONE-RAMP', T=96.7000, F=198.3685, /
&RAMP ID='CONE-RAMP', T=96.8000, F=198.0720, /
&RAMP ID='CONE-RAMP', T=96.9000, F=197.7737, /
&RAMP ID='CONE-RAMP', T=97.0000, F=197.4736, /
&RAMP ID='CONE-RAMP', T=97.1000, F=197.1716, /
&RAMP ID='CONE-RAMP', T=97.2000, F=196.8678, /
&RAMP ID='CONE-RAMP', T=97.3000, F=196.5622, /
&RAMP ID='CONE-RAMP', T=97.4000, F=196.2548, /
&RAMP ID='CONE-RAMP', T=97.5000, F=195.9456, /
&RAMP ID='CONE-RAMP', T=97.6000, F=195.6345, /
&RAMP ID='CONE-RAMP', T=97.7000, F=195.3216, /
&RAMP ID='CONE-RAMP', T=97.8000, F=195.0070, /
&RAMP ID='CONE-RAMP', T=97.9000, F=194.6905, /
&RAMP ID='CONE-RAMP', T=98.0000, F=194.3721, /
&RAMP ID='CONE-RAMP', T=98.1000, F=194.0520, /
&RAMP ID='CONE-RAMP', T=98.2000, F=193.7300, /
&RAMP ID='CONE-RAMP', T=98.3000, F=193.4063, /
&RAMP ID='CONE-RAMP', T=98.4000, F=193.0807, /
&RAMP ID='CONE-RAMP', T=98.5000, F=192.7523, /
&RAMP ID='CONE-RAMP', T=98.6000, F=192.4206, /
&RAMP ID='CONE-RAMP', T=98.7000, F=192.0855, /
&RAMP ID='CONE-RAMP', T=98.8000, F=191.7472, /
&RAMP ID='CONE-RAMP', T=98.9000, F=191.4056, /
&RAMP ID='CONE-RAMP', T=99.0000, F=191.0606, /
&RAMP ID='CONE-RAMP', T=99.1000, F=190.7123, /
&RAMP ID='CONE-RAMP', T=99.2000, F=190.3607, /
&RAMP ID='CONE-RAMP', T=99.3000, F=190.0058, /
&RAMP ID='CONE-RAMP', T=99.4000, F=189.6476, /
&RAMP ID='CONE-RAMP', T=99.5000, F=189.2860, /
&RAMP ID='CONE-RAMP', T=99.6000, F=188.9212, /
&RAMP ID='CONE-RAMP', T=99.7000, F=188.5530, /
&RAMP ID='CONE-RAMP', T=99.8000, F=188.1815, /
&RAMP ID='CONE-RAMP', T=99.9000, F=187.8067, /
&RAMP ID='CONE-RAMP', T=100.0000, F=187.4286, /
&RAMP ID='CONE-RAMP', T=100.1000, F=187.0471, /
&RAMP ID='CONE-RAMP', T=100.2000, F=186.6624, /
&RAMP ID='CONE-RAMP', T=100.3000, F=186.2743, /
&RAMP ID='CONE-RAMP', T=100.4000, F=185.8829, /
&RAMP ID='CONE-RAMP', T=100.5000, F=185.4882, /
&RAMP ID='CONE-RAMP', T=100.6000, F=185.0902, /
&RAMP ID='CONE-RAMP', T=100.7000, F=184.6889, /
&RAMP ID='CONE-RAMP', T=100.8000, F=184.2842, /
&RAMP ID='CONE-RAMP', T=100.9000, F=183.8762, /
&RAMP ID='CONE-RAMP', T=101.0000, F=183.4650, /
&RAMP ID='CONE-RAMP', T=101.1000, F=183.0504, /
&RAMP ID='CONE-RAMP', T=101.2000, F=182.6325, /
&RAMP ID='CONE-RAMP', T=101.3000, F=182.2112, /
&RAMP ID='CONE-RAMP', T=101.4000, F=181.7867, /
&RAMP ID='CONE-RAMP', T=101.5000, F=181.3588, /
&RAMP ID='CONE-RAMP', T=101.6000, F=180.9276, /
&RAMP ID='CONE-RAMP', T=101.7000, F=180.4931, /
&RAMP ID='CONE-RAMP', T=101.8000, F=180.0553, /
&RAMP ID='CONE-RAMP', T=101.9000, F=179.6142, /
&RAMP ID='CONE-RAMP', T=102.0000, F=179.1698, /
&RAMP ID='CONE-RAMP', T=102.1000, F=178.7220, /
&RAMP ID='CONE-RAMP', T=102.2000, F=178.2709, /
&RAMP ID='CONE-RAMP', T=102.3000, F=177.8166, /
&RAMP ID='CONE-RAMP', T=102.4000, F=177.3589, /
&RAMP ID='CONE-RAMP', T=102.5000, F=176.8978, /
&RAMP ID='CONE-RAMP', T=102.6000, F=176.4335, /
&RAMP ID='CONE-RAMP', T=102.7000, F=175.9667, /
&RAMP ID='CONE-RAMP', T=102.8000, F=175.4984, /
&RAMP ID='CONE-RAMP', T=102.9000, F=175.0286, /
&RAMP ID='CONE-RAMP', T=103.0000, F=174.5573, /
&RAMP ID='CONE-RAMP', T=103.1000, F=174.0846, /
&RAMP ID='CONE-RAMP', T=103.2000, F=173.6103, /
&RAMP ID='CONE-RAMP', T=103.3000, F=173.1345, /
&RAMP ID='CONE-RAMP', T=103.4000, F=172.6572, /
&RAMP ID='CONE-RAMP', T=103.5000, F=172.1785, /
&RAMP ID='CONE-RAMP', T=103.6000, F=171.6982, /
&RAMP ID='CONE-RAMP', T=103.7000, F=171.2164, /
&RAMP ID='CONE-RAMP', T=103.8000, F=170.7331, /
&RAMP ID='CONE-RAMP', T=103.9000, F=170.2484, /
&RAMP ID='CONE-RAMP', T=104.0000, F=169.7621, /
&RAMP ID='CONE-RAMP', T=104.1000, F=169.2743, /
&RAMP ID='CONE-RAMP', T=104.2000, F=168.7851, /
&RAMP ID='CONE-RAMP', T=104.3000, F=168.2943, /
&RAMP ID='CONE-RAMP', T=104.4000, F=167.8008, /
&RAMP ID='CONE-RAMP', T=104.5000, F=167.3044, /
&RAMP ID='CONE-RAMP', T=104.6000, F=166.8049, /
&RAMP ID='CONE-RAMP', T=104.7000, F=166.3025, /
&RAMP ID='CONE-RAMP', T=104.8000, F=165.7971, /
&RAMP ID='CONE-RAMP', T=104.9000, F=165.2887, /
&RAMP ID='CONE-RAMP', T=105.0000, F=164.7774, /
&RAMP ID='CONE-RAMP', T=105.1000, F=164.2631, /
&RAMP ID='CONE-RAMP', T=105.2000, F=163.7457, /
&RAMP ID='CONE-RAMP', T=105.3000, F=163.2254, /
&RAMP ID='CONE-RAMP', T=105.4000, F=162.7022, /
&RAMP ID='CONE-RAMP', T=105.5000, F=162.1759, /
&RAMP ID='CONE-RAMP', T=105.6000, F=161.6467, /
&RAMP ID='CONE-RAMP', T=105.7000, F=161.1145, /
&RAMP ID='CONE-RAMP', T=105.8000, F=160.5793, /
&RAMP ID='CONE-RAMP', T=105.9000, F=160.0411, /
&RAMP ID='CONE-RAMP', T=106.0000, F=159.5000, /
&RAMP ID='CONE-RAMP', T=106.1000, F=158.9558, /
&RAMP ID='CONE-RAMP', T=106.2000, F=158.4087, /
&RAMP ID='CONE-RAMP', T=106.3000, F=157.8587, /
&RAMP ID='CONE-RAMP', T=106.4000, F=157.3056, /
&RAMP ID='CONE-RAMP', T=106.5000, F=156.7495, /
&RAMP ID='CONE-RAMP', T=106.6000, F=156.1905, /
&RAMP ID='CONE-RAMP', T=106.7000, F=155.6285, /
&RAMP ID='CONE-RAMP', T=106.8000, F=155.0635, /
&RAMP ID='CONE-RAMP', T=106.9000, F=154.4956, /
&RAMP ID='CONE-RAMP', T=107.0000, F=153.9246, /
&RAMP ID='CONE-RAMP', T=107.1000, F=153.3507, /
&RAMP ID='CONE-RAMP', T=107.2000, F=152.7738, /
&RAMP ID='CONE-RAMP', T=107.3000, F=152.1939, /
&RAMP ID='CONE-RAMP', T=107.4000, F=151.6111, /
&RAMP ID='CONE-RAMP', T=107.5000, F=151.0252, /
&RAMP ID='CONE-RAMP', T=107.6000, F=150.4364, /
&RAMP ID='CONE-RAMP', T=107.7000, F=149.8446, /
&RAMP ID='CONE-RAMP', T=107.8000, F=149.2499, /
&RAMP ID='CONE-RAMP', T=107.9000, F=148.6521, /
&RAMP ID='CONE-RAMP', T=108.0000, F=148.0514, /
&RAMP ID='CONE-RAMP', T=108.1000, F=147.4477, /
&RAMP ID='CONE-RAMP', T=108.2000, F=146.8410, /
&RAMP ID='CONE-RAMP', T=108.3000, F=146.2313, /
&RAMP ID='CONE-RAMP', T=108.4000, F=145.6186, /
&RAMP ID='CONE-RAMP', T=108.5000, F=145.0030, /
&RAMP ID='CONE-RAMP', T=108.6000, F=144.3854, /
&RAMP ID='CONE-RAMP', T=108.7000, F=143.7663, /
&RAMP ID='CONE-RAMP', T=108.8000, F=143.1457, /
&RAMP ID='CONE-RAMP', T=108.9000, F=142.5236, /
&RAMP ID='CONE-RAMP', T=109.0000, F=141.9000, /
&RAMP ID='CONE-RAMP', T=109.1000, F=141.2750, /
&RAMP ID='CONE-RAMP', T=109.2000, F=140.6485, /
&RAMP ID='CONE-RAMP', T=109.3000, F=140.0205, /
&RAMP ID='CONE-RAMP', T=109.4000, F=139.3910, /
&RAMP ID='CONE-RAMP', T=109.5000, F=138.7600, /
&RAMP ID='CONE-RAMP', T=109.6000, F=138.1276, /
&RAMP ID='CONE-RAMP', T=109.7000, F=137.4936, /
&RAMP ID='CONE-RAMP', T=109.8000, F=136.8582, /
&RAMP ID='CONE-RAMP', T=109.9000, F=136.2213, /
&RAMP ID='CONE-RAMP', T=110.0000, F=135.5830, /
&RAMP ID='CONE-RAMP', T=110.1000, F=134.9431, /
&RAMP ID='CONE-RAMP', T=110.2000, F=134.3018, /
&RAMP ID='CONE-RAMP', T=110.3000, F=133.6604, /
&RAMP ID='CONE-RAMP', T=110.4000, F=133.0190, /
&RAMP ID='CONE-RAMP', T=110.5000, F=132.3775, /
&RAMP ID='CONE-RAMP', T=110.6000, F=131.7360, /
&RAMP ID='CONE-RAMP', T=110.7000, F=131.0944, /
&RAMP ID='CONE-RAMP', T=110.8000, F=130.4528, /
&RAMP ID='CONE-RAMP', T=110.9000, F=129.8111, /
&RAMP ID='CONE-RAMP', T=111.0000, F=129.1693, /
&RAMP ID='CONE-RAMP', T=111.1000, F=128.5276, /
&RAMP ID='CONE-RAMP', T=111.2000, F=127.8857, /
&RAMP ID='CONE-RAMP', T=111.3000, F=127.2438, /
&RAMP ID='CONE-RAMP', T=111.4000, F=126.6019, /
&RAMP ID='CONE-RAMP', T=111.5000, F=125.9599, /
&RAMP ID='CONE-RAMP', T=111.6000, F=125.3179, /
&RAMP ID='CONE-RAMP', T=111.7000, F=124.6758, /
&RAMP ID='CONE-RAMP', T=111.8000, F=124.0337, /
&RAMP ID='CONE-RAMP', T=111.9000, F=123.3915, /
&RAMP ID='CONE-RAMP', T=112.0000, F=122.7492, /
&RAMP ID='CONE-RAMP', T=112.1000, F=122.1070, /
&RAMP ID='CONE-RAMP', T=112.2000, F=121.4646, /
&RAMP ID='CONE-RAMP', T=112.3000, F=120.8222, /
&RAMP ID='CONE-RAMP', T=112.4000, F=120.1798, /
&RAMP ID='CONE-RAMP', T=112.5000, F=119.5373, /
&RAMP ID='CONE-RAMP', T=112.6000, F=118.8948, /
&RAMP ID='CONE-RAMP', T=112.7000, F=118.2522, /
&RAMP ID='CONE-RAMP', T=112.8000, F=117.6095, /
&RAMP ID='CONE-RAMP', T=112.9000, F=116.9668, /
&RAMP ID='CONE-RAMP', T=113.0000, F=116.3241, /
&RAMP ID='CONE-RAMP', T=113.1000, F=115.6813, /
&RAMP ID='CONE-RAMP', T=113.2000, F=115.0385, /
&RAMP ID='CONE-RAMP', T=113.3000, F=114.3956, /
&RAMP ID='CONE-RAMP', T=113.4000, F=113.7526, /
&RAMP ID='CONE-RAMP', T=113.5000, F=113.1096, /
&RAMP ID='CONE-RAMP', T=113.6000, F=112.4666, /
&RAMP ID='CONE-RAMP', T=113.7000, F=111.8235, /
&RAMP ID='CONE-RAMP', T=113.8000, F=111.1803, /
&RAMP ID='CONE-RAMP', T=113.9000, F=110.5371, /
&RAMP ID='CONE-RAMP', T=114.0000, F=109.8939, /
&RAMP ID='CONE-RAMP', T=114.1000, F=109.2506, /
&RAMP ID='CONE-RAMP', T=114.2000, F=108.6072, /
&RAMP ID='CONE-RAMP', T=114.3000, F=107.9638, /
&RAMP ID='CONE-RAMP', T=114.4000, F=107.3204, /
&RAMP ID='CONE-RAMP', T=114.5000, F=106.6781, /
&RAMP ID='CONE-RAMP', T=114.6000, F=106.0373, /
&RAMP ID='CONE-RAMP', T=114.7000, F=105.3979, /
&RAMP ID='CONE-RAMP', T=114.8000, F=104.7599, /
&RAMP ID='CONE-RAMP', T=114.9000, F=104.1233, /
&RAMP ID='CONE-RAMP', T=115.0000, F=103.4882, /
&RAMP ID='CONE-RAMP', T=115.1000, F=102.8545, /
&RAMP ID='CONE-RAMP', T=115.2000, F=102.2222, /
&RAMP ID='CONE-RAMP', T=115.3000, F=101.5914, /
&RAMP ID='CONE-RAMP', T=115.4000, F=100.9620, /
&RAMP ID='CONE-RAMP', T=115.5000, F=100.3340, /
&RAMP ID='CONE-RAMP', T=115.6000, F=99.7075, /
&RAMP ID='CONE-RAMP', T=115.7000, F=99.0824, /
&RAMP ID='CONE-RAMP', T=115.8000, F=98.4587, /
&RAMP ID='CONE-RAMP', T=115.9000, F=97.8365, /
&RAMP ID='CONE-RAMP', T=116.0000, F=97.2157, /
&RAMP ID='CONE-RAMP', T=116.1000, F=96.5968, /
&RAMP ID='CONE-RAMP', T=116.2000, F=95.9826, /
&RAMP ID='CONE-RAMP', T=116.3000, F=95.3730, /
&RAMP ID='CONE-RAMP', T=116.4000, F=94.7680, /
&RAMP ID='CONE-RAMP', T=116.5000, F=94.1675, /
&RAMP ID='CONE-RAMP', T=116.6000, F=93.5717, /
&RAMP ID='CONE-RAMP', T=116.7000, F=92.9804, /
&RAMP ID='CONE-RAMP', T=116.8000, F=92.3938, /
&RAMP ID='CONE-RAMP', T=116.9000, F=91.8117, /
&RAMP ID='CONE-RAMP', T=117.0000, F=91.2343, /
&RAMP ID='CONE-RAMP', T=117.1000, F=90.6614, /
&RAMP ID='CONE-RAMP', T=117.2000, F=90.0931, /
&RAMP ID='CONE-RAMP', T=117.3000, F=89.5295, /
&RAMP ID='CONE-RAMP', T=117.4000, F=88.9704, /
&RAMP ID='CONE-RAMP', T=117.5000, F=88.4159, /
&RAMP ID='CONE-RAMP', T=117.6000, F=87.8660, /
&RAMP ID='CONE-RAMP', T=117.7000, F=87.3207, /
&RAMP ID='CONE-RAMP', T=117.8000, F=86.7800, /
&RAMP ID='CONE-RAMP', T=117.9000, F=86.2439, /
&RAMP ID='CONE-RAMP', T=118.0000, F=85.7124, /
&RAMP ID='CONE-RAMP', T=118.1000, F=85.1855, /
&RAMP ID='CONE-RAMP', T=118.2000, F=84.6631, /
&RAMP ID='CONE-RAMP', T=118.3000, F=84.1454, /
&RAMP ID='CONE-RAMP', T=118.4000, F=83.6323, /
&RAMP ID='CONE-RAMP', T=118.5000, F=83.1237, /
&RAMP ID='CONE-RAMP', T=118.6000, F=82.6198, /
&RAMP ID='CONE-RAMP', T=118.7000, F=82.1205, /
&RAMP ID='CONE-RAMP', T=118.8000, F=81.6257, /
&RAMP ID='CONE-RAMP', T=118.9000, F=81.1356, /
&RAMP ID='CONE-RAMP', T=119.0000, F=80.6500, /
&RAMP ID='CONE-RAMP', T=119.1000, F=80.1690, /
&RAMP ID='CONE-RAMP', T=119.2000, F=79.6927, /
&RAMP ID='CONE-RAMP', T=119.3000, F=79.2209, /
&RAMP ID='CONE-RAMP', T=119.4000, F=78.7537, /
&RAMP ID='CONE-RAMP', T=119.5000, F=78.2911, /
&RAMP ID='CONE-RAMP', T=119.6000, F=77.8331, /
&RAMP ID='CONE-RAMP', T=119.7000, F=77.3797, /
&RAMP ID='CONE-RAMP', T=119.8000, F=76.9309, /
&RAMP ID='CONE-RAMP', T=119.9000, F=76.4867, /
&RAMP ID='CONE-RAMP', T=120.0000, F=76.0471, /
&RAMP ID='CONE-RAMP', T=120.1000, F=75.6121, /
&RAMP ID='CONE-RAMP', T=120.2000, F=75.1817, /
&RAMP ID='CONE-RAMP', T=120.3000, F=74.7559, /
&RAMP ID='CONE-RAMP', T=120.4000, F=74.3332, /
&RAMP ID='CONE-RAMP', T=120.5000, F=73.9137, /
&RAMP ID='CONE-RAMP', T=120.6000, F=73.4974, /
&RAMP ID='CONE-RAMP', T=120.7000, F=73.0842, /
&RAMP ID='CONE-RAMP', T=120.8000, F=72.6742, /
&RAMP ID='CONE-RAMP', T=120.9000, F=72.2673, /
&RAMP ID='CONE-RAMP', T=121.0000, F=71.8637, /
&RAMP ID='CONE-RAMP', T=121.1000, F=71.4631, /
&RAMP ID='CONE-RAMP', T=121.2000, F=71.0658, /
&RAMP ID='CONE-RAMP', T=121.3000, F=70.6716, /
&RAMP ID='CONE-RAMP', T=121.4000, F=70.2806, /
&RAMP ID='CONE-RAMP', T=121.5000, F=69.8927, /
&RAMP ID='CONE-RAMP', T=121.6000, F=69.5080, /
&RAMP ID='CONE-RAMP', T=121.7000, F=69.1265, /
&RAMP ID='CONE-RAMP', T=121.8000, F=68.7481, /
&RAMP ID='CONE-RAMP', T=121.9000, F=68.3729, /
&RAMP ID='CONE-RAMP', T=122.0000, F=68.0015, /
&RAMP ID='CONE-RAMP', T=122.1000, F=67.6348, /
&RAMP ID='CONE-RAMP', T=122.2000, F=67.2730, /
&RAMP ID='CONE-RAMP', T=122.3000, F=66.9159, /
&RAMP ID='CONE-RAMP', T=122.4000, F=66.5636, /
&RAMP ID='CONE-RAMP', T=122.5000, F=66.2162, /
&RAMP ID='CONE-RAMP', T=122.6000, F=65.8735, /
&RAMP ID='CONE-RAMP', T=122.7000, F=65.5356, /
&RAMP ID='CONE-RAMP', T=122.8000, F=65.2026, /
&RAMP ID='CONE-RAMP', T=122.9000, F=64.8743, /
&RAMP ID='CONE-RAMP', T=123.0000, F=64.5508, /
&RAMP ID='CONE-RAMP', T=123.1000, F=64.2321, /
&RAMP ID='CONE-RAMP', T=123.2000, F=63.9182, /
&RAMP ID='CONE-RAMP', T=123.3000, F=63.6091, /
&RAMP ID='CONE-RAMP', T=123.4000, F=63.3048, /
&RAMP ID='CONE-RAMP', T=123.5000, F=63.0053, /
&RAMP ID='CONE-RAMP', T=123.6000, F=62.7106, /
&RAMP ID='CONE-RAMP', T=123.7000, F=62.4207, /
&RAMP ID='CONE-RAMP', T=123.8000, F=62.1356, /
&RAMP ID='CONE-RAMP', T=123.9000, F=61.8553, /
&RAMP ID='CONE-RAMP', T=124.0000, F=61.5798, /
&RAMP ID='CONE-RAMP', T=124.1000, F=61.3091, /
&RAMP ID='CONE-RAMP', T=124.2000, F=61.0432, /
&RAMP ID='CONE-RAMP', T=124.3000, F=60.7820, /
&RAMP ID='CONE-RAMP', T=124.4000, F=60.5257, /
&RAMP ID='CONE-RAMP', T=124.5000, F=60.2742, /
&RAMP ID='CONE-RAMP', T=124.6000, F=60.0274, /
&RAMP ID='CONE-RAMP', T=124.7000, F=59.7855, /
&RAMP ID='CONE-RAMP', T=124.8000, F=59.5484, /
&RAMP ID='CONE-RAMP', T=124.9000, F=59.3160, /
&RAMP ID='CONE-RAMP', T=125.0000, F=59.0885, /
&RAMP ID='CONE-RAMP', T=125.1000, F=58.8657, /
&RAMP ID='CONE-RAMP', T=125.2000, F=58.6478, /
&RAMP ID='CONE-RAMP', T=125.3000, F=58.4346, /
&RAMP ID='CONE-RAMP', T=125.4000, F=58.2263, /
&RAMP ID='CONE-RAMP', T=125.5000, F=58.0227, /
&RAMP ID='CONE-RAMP', T=125.6000, F=57.8240, /
&RAMP ID='CONE-RAMP', T=125.7000, F=57.6300, /
&RAMP ID='CONE-RAMP', T=125.8000, F=57.4408, /
&RAMP ID='CONE-RAMP', T=125.9000, F=57.2565, /
&RAMP ID='CONE-RAMP', T=126.0000, F=57.0769, /
&RAMP ID='CONE-RAMP', T=126.1000, F=56.9021, /
&RAMP ID='CONE-RAMP', T=126.2000, F=56.7316, /
&RAMP ID='CONE-RAMP', T=126.3000, F=56.5627, /
&RAMP ID='CONE-RAMP', T=126.4000, F=56.3954, /
&RAMP ID='CONE-RAMP', T=126.5000, F=56.2297, /
&RAMP ID='CONE-RAMP', T=126.6000, F=56.0657, /
&RAMP ID='CONE-RAMP', T=126.7000, F=55.9033, /
&RAMP ID='CONE-RAMP', T=126.8000, F=55.7426, /
&RAMP ID='CONE-RAMP', T=126.9000, F=55.5835, /
&RAMP ID='CONE-RAMP', T=127.0000, F=55.4260, /
&RAMP ID='CONE-RAMP', T=127.1000, F=55.2701, /
&RAMP ID='CONE-RAMP', T=127.2000, F=55.1159, /
&RAMP ID='CONE-RAMP', T=127.3000, F=54.9633, /
&RAMP ID='CONE-RAMP', T=127.4000, F=54.8124, /
&RAMP ID='CONE-RAMP', T=127.5000, F=54.6630, /
&RAMP ID='CONE-RAMP', T=127.6000, F=54.5154, /
&RAMP ID='CONE-RAMP', T=127.7000, F=54.3693, /
&RAMP ID='CONE-RAMP', T=127.8000, F=54.2249, /
&RAMP ID='CONE-RAMP', T=127.9000, F=54.0822, /
&RAMP ID='CONE-RAMP', T=128.0000, F=53.9415, /
&RAMP ID='CONE-RAMP', T=128.1000, F=53.8028, /
&RAMP ID='CONE-RAMP', T=128.2000, F=53.6660, /
&RAMP ID='CONE-RAMP', T=128.3000, F=53.5311, /
&RAMP ID='CONE-RAMP', T=128.4000, F=53.3981, /
&RAMP ID='CONE-RAMP', T=128.5000, F=53.2671, /
&RAMP ID='CONE-RAMP', T=128.6000, F=53.1380, /
&RAMP ID='CONE-RAMP', T=128.7000, F=53.0109, /
&RAMP ID='CONE-RAMP', T=128.8000, F=52.8857, /
&RAMP ID='CONE-RAMP', T=128.9000, F=52.7624, /
&RAMP ID='CONE-RAMP', T=129.0000, F=52.6411, /
&RAMP ID='CONE-RAMP', T=129.1000, F=52.5217, /
&RAMP ID='CONE-RAMP', T=129.2000, F=52.4042, /
&RAMP ID='CONE-RAMP', T=129.3000, F=52.2887, /
&RAMP ID='CONE-RAMP', T=129.4000, F=52.1751, /
&RAMP ID='CONE-RAMP', T=129.5000, F=52.0634, /
&RAMP ID='CONE-RAMP', T=129.6000, F=51.9537, /
&RAMP ID='CONE-RAMP', T=129.7000, F=51.8459, /
&RAMP ID='CONE-RAMP', T=129.8000, F=51.7400, /
&RAMP ID='CONE-RAMP', T=129.9000, F=51.6361, /
&RAMP ID='CONE-RAMP', T=130.0000, F=51.5341, /
&RAMP ID='CONE-RAMP', T=130.1000, F=51.4341, /
&RAMP ID='CONE-RAMP', T=130.2000, F=51.3360, /
&RAMP ID='CONE-RAMP', T=130.3000, F=51.2398, /
&RAMP ID='CONE-RAMP', T=130.4000, F=51.1456, /
&RAMP ID='CONE-RAMP', T=130.5000, F=51.0533, /
&RAMP ID='CONE-RAMP', T=130.6000, F=50.9629, /
&RAMP ID='CONE-RAMP', T=130.7000, F=50.8745, /
&RAMP ID='CONE-RAMP', T=130.8000, F=50.7880, /
&RAMP ID='CONE-RAMP', T=130.9000, F=50.7034, /
&RAMP ID='CONE-RAMP', T=131.0000, F=50.6208, /
&RAMP ID='CONE-RAMP', T=131.1000, F=50.5401, /
&RAMP ID='CONE-RAMP', T=131.2000, F=50.4614, /
&RAMP ID='CONE-RAMP', T=131.3000, F=50.3845, /
&RAMP ID='CONE-RAMP', T=131.4000, F=50.3097, /
&RAMP ID='CONE-RAMP', T=131.5000, F=50.2367, /
&RAMP ID='CONE-RAMP', T=131.6000, F=50.1657, /
&RAMP ID='CONE-RAMP', T=131.7000, F=50.0966, /
&RAMP ID='CONE-RAMP', T=131.8000, F=50.0295, /
&RAMP ID='CONE-RAMP', T=131.9000, F=49.9643, /
&RAMP ID='CONE-RAMP', T=132.0000, F=49.9010, /
&RAMP ID='CONE-RAMP', T=132.1000, F=49.8391, /
&RAMP ID='CONE-RAMP', T=132.2000, F=49.7775, /
&RAMP ID='CONE-RAMP', T=132.3000, F=49.7162, /
&RAMP ID='CONE-RAMP', T=132.4000, F=49.6552, /
&RAMP ID='CONE-RAMP', T=132.5000, F=49.5945, /
&RAMP ID='CONE-RAMP', T=132.6000, F=49.5341, /
&RAMP ID='CONE-RAMP', T=132.7000, F=49.4740, /
&RAMP ID='CONE-RAMP', T=132.8000, F=49.4142, /
&RAMP ID='CONE-RAMP', T=132.9000, F=49.3547, /
&RAMP ID='CONE-RAMP', T=133.0000, F=49.2955, /
&RAMP ID='CONE-RAMP', T=133.1000, F=49.2366, /
&RAMP ID='CONE-RAMP', T=133.2000, F=49.1780, /
&RAMP ID='CONE-RAMP', T=133.3000, F=49.1198, /
&RAMP ID='CONE-RAMP', T=133.4000, F=49.0618, /
&RAMP ID='CONE-RAMP', T=133.5000, F=49.0041, /
&RAMP ID='CONE-RAMP', T=133.6000, F=48.9467, /
&RAMP ID='CONE-RAMP', T=133.7000, F=48.8897, /
&RAMP ID='CONE-RAMP', T=133.8000, F=48.8330, /
&RAMP ID='CONE-RAMP', T=133.9000, F=48.7769, /
&RAMP ID='CONE-RAMP', T=134.0000, F=48.7212, /
&RAMP ID='CONE-RAMP', T=134.1000, F=48.6661, /
&RAMP ID='CONE-RAMP', T=134.2000, F=48.6114, /
&RAMP ID='CONE-RAMP', T=134.3000, F=48.5572, /
&RAMP ID='CONE-RAMP', T=134.4000, F=48.5035, /
&RAMP ID='CONE-RAMP', T=134.5000, F=48.4503, /
&RAMP ID='CONE-RAMP', T=134.6000, F=48.3976, /
&RAMP ID='CONE-RAMP', T=134.7000, F=48.3453, /
&RAMP ID='CONE-RAMP', T=134.8000, F=48.2936, /
&RAMP ID='CONE-RAMP', T=134.9000, F=48.2423, /
&RAMP ID='CONE-RAMP', T=135.0000, F=48.1915, /
&RAMP ID='CONE-RAMP', T=135.1000, F=48.1412, /
&RAMP ID='CONE-RAMP', T=135.2000, F=48.0914, /
&RAMP ID='CONE-RAMP', T=135.3000, F=48.0421, /
&RAMP ID='CONE-RAMP', T=135.4000, F=47.9933, /
&RAMP ID='CONE-RAMP', T=135.5000, F=47.9450, /
&RAMP ID='CONE-RAMP', T=135.6000, F=47.8971, /
&RAMP ID='CONE-RAMP', T=135.7000, F=47.8498, /
&RAMP ID='CONE-RAMP', T=135.8000, F=47.8029, /
&RAMP ID='CONE-RAMP', T=135.9000, F=47.7565, /
&RAMP ID='CONE-RAMP', T=136.0000, F=47.7106, /
&RAMP ID='CONE-RAMP', T=136.1000, F=47.6652, /
&RAMP ID='CONE-RAMP', T=136.2000, F=47.6203, /
&RAMP ID='CONE-RAMP', T=136.3000, F=47.5759, /
&RAMP ID='CONE-RAMP', T=136.4000, F=47.5319, /
&RAMP ID='CONE-RAMP', T=136.5000, F=47.4885, /
&RAMP ID='CONE-RAMP', T=136.6000, F=47.4455, /
&RAMP ID='CONE-RAMP', T=136.7000, F=47.4030, /
&RAMP ID='CONE-RAMP', T=136.8000, F=47.3611, /
&RAMP ID='CONE-RAMP', T=136.9000, F=47.3196, /
&RAMP ID='CONE-RAMP', T=137.0000, F=47.2785, /
&RAMP ID='CONE-RAMP', T=137.1000, F=47.2380, /
&RAMP ID='CONE-RAMP', T=137.2000, F=47.1980, /
&RAMP ID='CONE-RAMP', T=137.3000, F=47.1584, /
&RAMP ID='CONE-RAMP', T=137.4000, F=47.1194, /
&RAMP ID='CONE-RAMP', T=137.5000, F=47.0808, /
&RAMP ID='CONE-RAMP', T=137.6000, F=47.0427, /
&RAMP ID='CONE-RAMP', T=137.7000, F=47.0051, /
&RAMP ID='CONE-RAMP', T=137.8000, F=46.9680, /
&RAMP ID='CONE-RAMP', T=137.9000, F=46.9314, /
&RAMP ID='CONE-RAMP', T=138.0000, F=46.8951, /
&RAMP ID='CONE-RAMP', T=138.1000, F=46.8590, /
&RAMP ID='CONE-RAMP', T=138.2000, F=46.8231, /
&RAMP ID='CONE-RAMP', T=138.3000, F=46.7873, /
&RAMP ID='CONE-RAMP', T=138.4000, F=46.7518, /
&RAMP ID='CONE-RAMP', T=138.5000, F=46.7164, /
&RAMP ID='CONE-RAMP', T=138.6000, F=46.6812, /
&RAMP ID='CONE-RAMP', T=138.7000, F=46.6462, /
&RAMP ID='CONE-RAMP', T=138.8000, F=46.6114, /
&RAMP ID='CONE-RAMP', T=138.9000, F=46.5768, /
&RAMP ID='CONE-RAMP', T=139.0000, F=46.5424, /
&RAMP ID='CONE-RAMP', T=139.1000, F=46.5081, /
&RAMP ID='CONE-RAMP', T=139.2000, F=46.4740, /
&RAMP ID='CONE-RAMP', T=139.3000, F=46.4401, /
&RAMP ID='CONE-RAMP', T=139.4000, F=46.4064, /
&RAMP ID='CONE-RAMP', T=139.5000, F=46.3729, /
&RAMP ID='CONE-RAMP', T=139.6000, F=46.3396, /
&RAMP ID='CONE-RAMP', T=139.7000, F=46.3065, /
&RAMP ID='CONE-RAMP', T=139.8000, F=46.2736, /
&RAMP ID='CONE-RAMP', T=139.9000, F=46.2410, /
&RAMP ID='CONE-RAMP', T=140.0000, F=46.2086, /
&RAMP ID='CONE-RAMP', T=140.1000, F=46.1765, /
&RAMP ID='CONE-RAMP', T=140.2000, F=46.1445, /
&RAMP ID='CONE-RAMP', T=140.3000, F=46.1128, /
&RAMP ID='CONE-RAMP', T=140.4000, F=46.0814, /
&RAMP ID='CONE-RAMP', T=140.5000, F=46.0502, /
&RAMP ID='CONE-RAMP', T=140.6000, F=46.0192, /
&RAMP ID='CONE-RAMP', T=140.7000, F=45.9885, /
&RAMP ID='CONE-RAMP', T=140.8000, F=45.9579, /
&RAMP ID='CONE-RAMP', T=140.9000, F=45.9277, /
&RAMP ID='CONE-RAMP', T=141.0000, F=45.8976, /
&RAMP ID='CONE-RAMP', T=141.1000, F=45.8678, /
&RAMP ID='CONE-RAMP', T=141.2000, F=45.8383, /
&RAMP ID='CONE-RAMP', T=141.3000, F=45.8089, /
&RAMP ID='CONE-RAMP', T=141.4000, F=45.7798, /
&RAMP ID='CONE-RAMP', T=141.5000, F=45.7510, /
&RAMP ID='CONE-RAMP', T=141.6000, F=45.7224, /
&RAMP ID='CONE-RAMP', T=141.7000, F=45.6940, /
&RAMP ID='CONE-RAMP', T=141.8000, F=45.6658, /
&RAMP ID='CONE-RAMP', T=141.9000, F=45.6379, /
&RAMP ID='CONE-RAMP', T=142.0000, F=45.6102, /
&RAMP ID='CONE-RAMP', T=142.1000, F=45.5828, /
&RAMP ID='CONE-RAMP', T=142.2000, F=45.5556, /
&RAMP ID='CONE-RAMP', T=142.3000, F=45.5286, /
&RAMP ID='CONE-RAMP', T=142.4000, F=45.5019, /
&RAMP ID='CONE-RAMP', T=142.5000, F=45.4754, /
&RAMP ID='CONE-RAMP', T=142.6000, F=45.4491, /
&RAMP ID='CONE-RAMP', T=142.7000, F=45.4231, /
&RAMP ID='CONE-RAMP', T=142.8000, F=45.3973, /
&RAMP ID='CONE-RAMP', T=142.9000, F=45.3717, /
&RAMP ID='CONE-RAMP', T=143.0000, F=45.3464, /
&RAMP ID='CONE-RAMP', T=143.1000, F=45.3213, /
&RAMP ID='CONE-RAMP', T=143.2000, F=45.2964, /
&RAMP ID='CONE-RAMP', T=143.3000, F=45.2718, /
&RAMP ID='CONE-RAMP', T=143.4000, F=45.2474, /
&RAMP ID='CONE-RAMP', T=143.5000, F=45.2233, /
&RAMP ID='CONE-RAMP', T=143.6000, F=45.1994, /
&RAMP ID='CONE-RAMP', T=143.7000, F=45.1757, /
&RAMP ID='CONE-RAMP', T=143.8000, F=45.1523, /
&RAMP ID='CONE-RAMP', T=143.9000, F=45.1289, /
&RAMP ID='CONE-RAMP', T=144.0000, F=45.1057, /
&RAMP ID='CONE-RAMP', T=144.1000, F=45.0824, /
&RAMP ID='CONE-RAMP', T=144.2000, F=45.0592, /
&RAMP ID='CONE-RAMP', T=144.3000, F=45.0361, /
&RAMP ID='CONE-RAMP', T=144.4000, F=45.0130, /
&RAMP ID='CONE-RAMP', T=144.5000, F=44.9900, /
&RAMP ID='CONE-RAMP', T=144.6000, F=44.9670, /
&RAMP ID='CONE-RAMP', T=144.7000, F=44.9441, /
&RAMP ID='CONE-RAMP', T=144.8000, F=44.9212, /
&RAMP ID='CONE-RAMP', T=144.9000, F=44.8984, /
&RAMP ID='CONE-RAMP', T=145.0000, F=44.8756, /
&RAMP ID='CONE-RAMP', T=145.1000, F=44.8529, /
&RAMP ID='CONE-RAMP', T=145.2000, F=44.8302, /
&RAMP ID='CONE-RAMP', T=145.3000, F=44.8076, /
&RAMP ID='CONE-RAMP', T=145.4000, F=44.7850, /
&RAMP ID='CONE-RAMP', T=145.5000, F=44.7625, /
&RAMP ID='CONE-RAMP', T=145.6000, F=44.7401, /
&RAMP ID='CONE-RAMP', T=145.7000, F=44.7178, /
&RAMP ID='CONE-RAMP', T=145.8000, F=44.6957, /
&RAMP ID='CONE-RAMP', T=145.9000, F=44.6737, /
&RAMP ID='CONE-RAMP', T=146.0000, F=44.6519, /
&RAMP ID='CONE-RAMP', T=146.1000, F=44.6302, /
&RAMP ID='CONE-RAMP', T=146.2000, F=44.6086, /
&RAMP ID='CONE-RAMP', T=146.3000, F=44.5871, /
&RAMP ID='CONE-RAMP', T=146.4000, F=44.5658, /
&RAMP ID='CONE-RAMP', T=146.5000, F=44.5447, /
&RAMP ID='CONE-RAMP', T=146.6000, F=44.5236, /
&RAMP ID='CONE-RAMP', T=146.7000, F=44.5027, /
&RAMP ID='CONE-RAMP', T=146.8000, F=44.4819, /
&RAMP ID='CONE-RAMP', T=146.9000, F=44.4613, /
&RAMP ID='CONE-RAMP', T=147.0000, F=44.4408, /
&RAMP ID='CONE-RAMP', T=147.1000, F=44.4204, /
&RAMP ID='CONE-RAMP', T=147.2000, F=44.4002, /
&RAMP ID='CONE-RAMP', T=147.3000, F=44.3801, /
&RAMP ID='CONE-RAMP', T=147.4000, F=44.3601, /
&RAMP ID='CONE-RAMP', T=147.5000, F=44.3403, /
&RAMP ID='CONE-RAMP', T=147.6000, F=44.3206, /
&RAMP ID='CONE-RAMP', T=147.7000, F=44.3011, /
&RAMP ID='CONE-RAMP', T=147.8000, F=44.2816, /
&RAMP ID='CONE-RAMP', T=147.9000, F=44.2623, /
&RAMP ID='CONE-RAMP', T=148.0000, F=44.2432, /
&RAMP ID='CONE-RAMP', T=148.1000, F=44.2242, /
&RAMP ID='CONE-RAMP', T=148.2000, F=44.2053, /
&RAMP ID='CONE-RAMP', T=148.3000, F=44.1865, /
&RAMP ID='CONE-RAMP', T=148.4000, F=44.1679, /
&RAMP ID='CONE-RAMP', T=148.5000, F=44.1494, /
&RAMP ID='CONE-RAMP', T=148.6000, F=44.1311, /
&RAMP ID='CONE-RAMP', T=148.7000, F=44.1129, /
&RAMP ID='CONE-RAMP', T=148.8000, F=44.0948, /
&RAMP ID='CONE-RAMP', T=148.9000, F=44.0769, /
&RAMP ID='CONE-RAMP', T=149.0000, F=44.0590, /
&RAMP ID='CONE-RAMP', T=149.1000, F=44.0414, /
&RAMP ID='CONE-RAMP', T=149.2000, F=44.0238, /
&RAMP ID='CONE-RAMP', T=149.3000, F=44.0064, /
&RAMP ID='CONE-RAMP', T=149.4000, F=43.9892, /
&RAMP ID='CONE-RAMP', T=149.5000, F=43.9720, /
&RAMP ID='CONE-RAMP', T=149.6000, F=43.9550, /
&RAMP ID='CONE-RAMP', T=149.7000, F=43.9382, /
&RAMP ID='CONE-RAMP', T=149.8000, F=43.9214, /
&RAMP ID='CONE-RAMP', T=149.9000, F=43.9047, /
&RAMP ID='CONE-RAMP', T=150.0000, F=43.8881, /
&RAMP ID='CONE-RAMP', T=150.1000, F=43.8716, /
&RAMP ID='CONE-RAMP', T=150.2000, F=43.8551, /
&RAMP ID='CONE-RAMP', T=150.3000, F=43.8388, /
&RAMP ID='CONE-RAMP', T=150.4000, F=43.8225, /
&RAMP ID='CONE-RAMP', T=150.5000, F=43.8063, /
&RAMP ID='CONE-RAMP', T=150.6000, F=43.7902, /
&RAMP ID='CONE-RAMP', T=150.7000, F=43.7742, /
&RAMP ID='CONE-RAMP', T=150.8000, F=43.7583, /
&RAMP ID='CONE-RAMP', T=150.9000, F=43.7424, /
&RAMP ID='CONE-RAMP', T=151.0000, F=43.7266, /
&RAMP ID='CONE-RAMP', T=151.1000, F=43.7110, /
&RAMP ID='CONE-RAMP', T=151.2000, F=43.6954, /
&RAMP ID='CONE-RAMP', T=151.3000, F=43.6798, /
&RAMP ID='CONE-RAMP', T=151.4000, F=43.6644, /
&RAMP ID='CONE-RAMP', T=151.5000, F=43.6492, /
&RAMP ID='CONE-RAMP', T=151.6000, F=43.6342, /
&RAMP ID='CONE-RAMP', T=151.7000, F=43.6193, /
&RAMP ID='CONE-RAMP', T=151.8000, F=43.6047, /
&RAMP ID='CONE-RAMP', T=151.9000, F=43.5902, /
&RAMP ID='CONE-RAMP', T=152.0000, F=43.5759, /
&RAMP ID='CONE-RAMP', T=152.1000, F=43.5618, /
&RAMP ID='CONE-RAMP', T=152.2000, F=43.5479, /
&RAMP ID='CONE-RAMP', T=152.3000, F=43.5341, /
&RAMP ID='CONE-RAMP', T=152.4000, F=43.5206, /
&RAMP ID='CONE-RAMP', T=152.5000, F=43.5072, /
&RAMP ID='CONE-RAMP', T=152.6000, F=43.4940, /
&RAMP ID='CONE-RAMP', T=152.7000, F=43.4810, /
&RAMP ID='CONE-RAMP', T=152.8000, F=43.4682, /
&RAMP ID='CONE-RAMP', T=152.9000, F=43.4556, /
&RAMP ID='CONE-RAMP', T=153.0000, F=43.4431, /
&RAMP ID='CONE-RAMP', T=153.1000, F=43.4309, /
&RAMP ID='CONE-RAMP', T=153.2000, F=43.4188, /
&RAMP ID='CONE-RAMP', T=153.3000, F=43.4069, /
&RAMP ID='CONE-RAMP', T=153.4000, F=43.3952, /
&RAMP ID='CONE-RAMP', T=153.5000, F=43.3837, /
&RAMP ID='CONE-RAMP', T=153.6000, F=43.3724, /
&RAMP ID='CONE-RAMP', T=153.7000, F=43.3612, /
&RAMP ID='CONE-RAMP', T=153.8000, F=43.3503, /
&RAMP ID='CONE-RAMP', T=153.9000, F=43.3395, /
&RAMP ID='CONE-RAMP', T=154.0000, F=43.3289, /
&RAMP ID='CONE-RAMP', T=154.1000, F=43.3185, /
&RAMP ID='CONE-RAMP', T=154.2000, F=43.3083, /
&RAMP ID='CONE-RAMP', T=154.3000, F=43.2982, /
&RAMP ID='CONE-RAMP', T=154.4000, F=43.2884, /
&RAMP ID='CONE-RAMP', T=154.5000, F=43.2787, /
&RAMP ID='CONE-RAMP', T=154.6000, F=43.2692, /
&RAMP ID='CONE-RAMP', T=154.7000, F=43.2599, /
&RAMP ID='CONE-RAMP', T=154.8000, F=43.2508, /
&RAMP ID='CONE-RAMP', T=154.9000, F=43.2419, /
&RAMP ID='CONE-RAMP', T=155.0000, F=43.2332, /
&RAMP ID='CONE-RAMP', T=155.1000, F=43.2246, /
&RAMP ID='CONE-RAMP', T=155.2000, F=43.2162, /
&RAMP ID='CONE-RAMP', T=155.3000, F=43.2080, /
&RAMP ID='CONE-RAMP', T=155.4000, F=43.2000, /
&RAMP ID='CONE-RAMP', T=155.5000, F=43.1922, /
&RAMP ID='CONE-RAMP', T=155.6000, F=43.1846, /
&RAMP ID='CONE-RAMP', T=155.7000, F=43.1771, /
&RAMP ID='CONE-RAMP', T=155.8000, F=43.1696, /
&RAMP ID='CONE-RAMP', T=155.9000, F=43.1623, /
&RAMP ID='CONE-RAMP', T=156.0000, F=43.1551, /
&RAMP ID='CONE-RAMP', T=156.1000, F=43.1479, /
&RAMP ID='CONE-RAMP', T=156.2000, F=43.1409, /
&RAMP ID='CONE-RAMP', T=156.3000, F=43.1340, /
&RAMP ID='CONE-RAMP', T=156.4000, F=43.1272, /
&RAMP ID='CONE-RAMP', T=156.5000, F=43.1204, /
&RAMP ID='CONE-RAMP', T=156.6000, F=43.1138, /
&RAMP ID='CONE-RAMP', T=156.7000, F=43.1073, /
&RAMP ID='CONE-RAMP', T=156.8000, F=43.1009, /
&RAMP ID='CONE-RAMP', T=156.9000, F=43.0945, /
&RAMP ID='CONE-RAMP', T=157.0000, F=43.0883, /
&RAMP ID='CONE-RAMP', T=157.1000, F=43.0822, /
&RAMP ID='CONE-RAMP', T=157.2000, F=43.0762, /
&RAMP ID='CONE-RAMP', T=157.3000, F=43.0703, /
&RAMP ID='CONE-RAMP', T=157.4000, F=43.0644, /
&RAMP ID='CONE-RAMP', T=157.5000, F=43.0587, /
&RAMP ID='CONE-RAMP', T=157.6000, F=43.0530, /
&RAMP ID='CONE-RAMP', T=157.7000, F=43.0474, /
&RAMP ID='CONE-RAMP', T=157.8000, F=43.0419, /
&RAMP ID='CONE-RAMP', T=157.9000, F=43.0365, /
&RAMP ID='CONE-RAMP', T=158.0000, F=43.0311, /
&RAMP ID='CONE-RAMP', T=158.1000, F=43.0259, /
&RAMP ID='CONE-RAMP', T=158.2000, F=43.0207, /
&RAMP ID='CONE-RAMP', T=158.3000, F=43.0156, /
&RAMP ID='CONE-RAMP', T=158.4000, F=43.0106, /
&RAMP ID='CONE-RAMP', T=158.5000, F=43.0057, /
&RAMP ID='CONE-RAMP', T=158.6000, F=43.0009, /
&RAMP ID='CONE-RAMP', T=158.7000, F=42.9961, /
&RAMP ID='CONE-RAMP', T=158.8000, F=42.9915, /
&RAMP ID='CONE-RAMP', T=158.9000, F=42.9869, /
&RAMP ID='CONE-RAMP', T=159.0000, F=42.9824, /
&RAMP ID='CONE-RAMP', T=159.1000, F=42.9780, /
&RAMP ID='CONE-RAMP', T=159.2000, F=42.9737, /
&RAMP ID='CONE-RAMP', T=159.3000, F=42.9694, /
&RAMP ID='CONE-RAMP', T=159.4000, F=42.9653, /
&RAMP ID='CONE-RAMP', T=159.5000, F=42.9612, /
&RAMP ID='CONE-RAMP', T=159.6000, F=42.9572, /
&RAMP ID='CONE-RAMP', T=159.7000, F=42.9533, /
&RAMP ID='CONE-RAMP', T=159.8000, F=42.9495, /
&RAMP ID='CONE-RAMP', T=159.9000, F=42.9458, /
&RAMP ID='CONE-RAMP', T=160.0000, F=42.9421, /
&RAMP ID='CONE-RAMP', T=160.1000, F=42.9385, /
&RAMP ID='CONE-RAMP', T=160.2000, F=42.9351, /
&RAMP ID='CONE-RAMP', T=160.3000, F=42.9317, /
&RAMP ID='CONE-RAMP', T=160.4000, F=42.9283, /
&RAMP ID='CONE-RAMP', T=160.5000, F=42.9251, /
&RAMP ID='CONE-RAMP', T=160.6000, F=42.9220, /
&RAMP ID='CONE-RAMP', T=160.7000, F=42.9189, /
&RAMP ID='CONE-RAMP', T=160.8000, F=42.9159, /
&RAMP ID='CONE-RAMP', T=160.9000, F=42.9130, /
&RAMP ID='CONE-RAMP', T=161.0000, F=42.9102, /
&RAMP ID='CONE-RAMP', T=161.1000, F=42.9075, /
&RAMP ID='CONE-RAMP', T=161.2000, F=42.9048, /
&RAMP ID='CONE-RAMP', T=161.3000, F=42.9023, /
&RAMP ID='CONE-RAMP', T=161.4000, F=42.8998, /
&RAMP ID='CONE-RAMP', T=161.5000, F=42.8974, /
&RAMP ID='CONE-RAMP', T=161.6000, F=42.8950, /
&RAMP ID='CONE-RAMP', T=161.7000, F=42.8925, /
&RAMP ID='CONE-RAMP', T=161.8000, F=42.8901, /
&RAMP ID='CONE-RAMP', T=161.9000, F=42.8876, /
&RAMP ID='CONE-RAMP', T=162.0000, F=42.8851, /
&RAMP ID='CONE-RAMP', T=162.1000, F=42.8826, /
&RAMP ID='CONE-RAMP', T=162.2000, F=42.8800, /
&RAMP ID='CONE-RAMP', T=162.3000, F=42.8775, /
&RAMP ID='CONE-RAMP', T=162.4000, F=42.8749, /
&RAMP ID='CONE-RAMP', T=162.5000, F=42.8723, /
&RAMP ID='CONE-RAMP', T=162.6000, F=42.8697, /
&RAMP ID='CONE-RAMP', T=162.7000, F=42.8671, /
&RAMP ID='CONE-RAMP', T=162.8000, F=42.8645, /
&RAMP ID='CONE-RAMP', T=162.9000, F=42.8618, /
&RAMP ID='CONE-RAMP', T=163.0000, F=42.8592, /
&RAMP ID='CONE-RAMP', T=163.1000, F=42.8565, /
&RAMP ID='CONE-RAMP', T=163.2000, F=42.8538, /
&RAMP ID='CONE-RAMP', T=163.3000, F=42.8510, /
&RAMP ID='CONE-RAMP', T=163.4000, F=42.8481, /
&RAMP ID='CONE-RAMP', T=163.5000, F=42.8452, /
&RAMP ID='CONE-RAMP', T=163.6000, F=42.8422, /
&RAMP ID='CONE-RAMP', T=163.7000, F=42.8391, /
&RAMP ID='CONE-RAMP', T=163.8000, F=42.8360, /
&RAMP ID='CONE-RAMP', T=163.9000, F=42.8328, /
&RAMP ID='CONE-RAMP', T=164.0000, F=42.8295, /
&RAMP ID='CONE-RAMP', T=164.1000, F=42.8262, /
&RAMP ID='CONE-RAMP', T=164.2000, F=42.8228, /
&RAMP ID='CONE-RAMP', T=164.3000, F=42.8193, /
&RAMP ID='CONE-RAMP', T=164.4000, F=42.8157, /
&RAMP ID='CONE-RAMP', T=164.5000, F=42.8121, /
&RAMP ID='CONE-RAMP', T=164.6000, F=42.8085, /
&RAMP ID='CONE-RAMP', T=164.7000, F=42.8047, /
&RAMP ID='CONE-RAMP', T=164.8000, F=42.8009, /
&RAMP ID='CONE-RAMP', T=164.9000, F=42.7970, /
&RAMP ID='CONE-RAMP', T=165.0000, F=42.7931, /
&RAMP ID='CONE-RAMP', T=165.1000, F=42.7891, /
&RAMP ID='CONE-RAMP', T=165.2000, F=42.7850, /
&RAMP ID='CONE-RAMP', T=165.3000, F=42.7809, /
&RAMP ID='CONE-RAMP', T=165.4000, F=42.7767, /
&RAMP ID='CONE-RAMP', T=165.5000, F=42.7724, /
&RAMP ID='CONE-RAMP', T=165.6000, F=42.7680, /
&RAMP ID='CONE-RAMP', T=165.7000, F=42.7636, /
&RAMP ID='CONE-RAMP', T=165.8000, F=42.7591, /
&RAMP ID='CONE-RAMP', T=165.9000, F=42.7546, /
&RAMP ID='CONE-RAMP', T=166.0000, F=42.7500, /
&RAMP ID='CONE-RAMP', T=166.1000, F=42.7453, /
&RAMP ID='CONE-RAMP', T=166.2000, F=42.7406, /
&RAMP ID='CONE-RAMP', T=166.3000, F=42.7357, /
&RAMP ID='CONE-RAMP', T=166.4000, F=42.7308, /
&RAMP ID='CONE-RAMP', T=166.5000, F=42.7259, /
&RAMP ID='CONE-RAMP', T=166.6000, F=42.7209, /
&RAMP ID='CONE-RAMP', T=166.7000, F=42.7158, /
&RAMP ID='CONE-RAMP', T=166.8000, F=42.7106, /
&RAMP ID='CONE-RAMP', T=166.9000, F=42.7054, /
&RAMP ID='CONE-RAMP', T=167.0000, F=42.7001, /
&RAMP ID='CONE-RAMP', T=167.1000, F=42.6948, /
&RAMP ID='CONE-RAMP', T=167.2000, F=42.6893, /
&RAMP ID='CONE-RAMP', T=167.3000, F=42.6839, /
&RAMP ID='CONE-RAMP', T=167.4000, F=42.6783, /
&RAMP ID='CONE-RAMP', T=167.5000, F=42.6727, /
&RAMP ID='CONE-RAMP', T=167.6000, F=42.6671, /
&RAMP ID='CONE-RAMP', T=167.7000, F=42.6614, /
&RAMP ID='CONE-RAMP', T=167.8000, F=42.6556, /
&RAMP ID='CONE-RAMP', T=167.9000, F=42.6498, /
&RAMP ID='CONE-RAMP', T=168.0000, F=42.6439, /
&RAMP ID='CONE-RAMP', T=168.1000, F=42.6380, /
&RAMP ID='CONE-RAMP', T=168.2000, F=42.6321, /
&RAMP ID='CONE-RAMP', T=168.3000, F=42.6261, /
&RAMP ID='CONE-RAMP', T=168.4000, F=42.6200, /
&RAMP ID='CONE-RAMP', T=168.5000, F=42.6139, /
&RAMP ID='CONE-RAMP', T=168.6000, F=42.6078, /
&RAMP ID='CONE-RAMP', T=168.7000, F=42.6016, /
&RAMP ID='CONE-RAMP', T=168.8000, F=42.5953, /
&RAMP ID='CONE-RAMP', T=168.9000, F=42.5890, /
&RAMP ID='CONE-RAMP', T=169.0000, F=42.5826, /
&RAMP ID='CONE-RAMP', T=169.1000, F=42.5762, /
&RAMP ID='CONE-RAMP', T=169.2000, F=42.5697, /
&RAMP ID='CONE-RAMP', T=169.3000, F=42.5632, /
&RAMP ID='CONE-RAMP', T=169.4000, F=42.5565, /
&RAMP ID='CONE-RAMP', T=169.5000, F=42.5498, /
&RAMP ID='CONE-RAMP', T=169.6000, F=42.5431, /
&RAMP ID='CONE-RAMP', T=169.7000, F=42.5363, /
&RAMP ID='CONE-RAMP', T=169.8000, F=42.5294, /
&RAMP ID='CONE-RAMP', T=169.9000, F=42.5224, /
&RAMP ID='CONE-RAMP', T=170.0000, F=42.5154, /
&RAMP ID='CONE-RAMP', T=170.1000, F=42.5083, /
&RAMP ID='CONE-RAMP', T=170.2000, F=42.5011, /
&RAMP ID='CONE-RAMP', T=170.3000, F=42.4939, /
&RAMP ID='CONE-RAMP', T=170.4000, F=42.4866, /
&RAMP ID='CONE-RAMP', T=170.5000, F=42.4792, /
&RAMP ID='CONE-RAMP', T=170.6000, F=42.4718, /
&RAMP ID='CONE-RAMP', T=170.7000, F=42.4643, /
&RAMP ID='CONE-RAMP', T=170.8000, F=42.4567, /
&RAMP ID='CONE-RAMP', T=170.9000, F=42.4491, /
&RAMP ID='CONE-RAMP', T=171.0000, F=42.4414, /
&RAMP ID='CONE-RAMP', T=171.1000, F=42.4336, /
&RAMP ID='CONE-RAMP', T=171.2000, F=42.4258, /
&RAMP ID='CONE-RAMP', T=171.3000, F=42.4179, /
&RAMP ID='CONE-RAMP', T=171.4000, F=42.4099, /
&RAMP ID='CONE-RAMP', T=171.5000, F=42.4019, /
&RAMP ID='CONE-RAMP', T=171.6000, F=42.3938, /
&RAMP ID='CONE-RAMP', T=171.7000, F=42.3856, /
&RAMP ID='CONE-RAMP', T=171.8000, F=42.3774, /
&RAMP ID='CONE-RAMP', T=171.9000, F=42.3691, /
&RAMP ID='CONE-RAMP', T=172.0000, F=42.3607, /
&RAMP ID='CONE-RAMP', T=172.1000, F=42.3522, /
&RAMP ID='CONE-RAMP', T=172.2000, F=42.3437, /
&RAMP ID='CONE-RAMP', T=172.3000, F=42.3352, /
&RAMP ID='CONE-RAMP', T=172.4000, F=42.3265, /
&RAMP ID='CONE-RAMP', T=172.5000, F=42.3178, /
&RAMP ID='CONE-RAMP', T=172.6000, F=42.3090, /
&RAMP ID='CONE-RAMP', T=172.7000, F=42.3002, /
&RAMP ID='CONE-RAMP', T=172.8000, F=42.2913, /
&RAMP ID='CONE-RAMP', T=172.9000, F=42.2823, /
&RAMP ID='CONE-RAMP', T=173.0000, F=42.2732, /
&RAMP ID='CONE-RAMP', T=173.1000, F=42.2641, /
&RAMP ID='CONE-RAMP', T=173.2000, F=42.2549, /
&RAMP ID='CONE-RAMP', T=173.3000, F=42.2457, /
&RAMP ID='CONE-RAMP', T=173.4000, F=42.2365, /
&RAMP ID='CONE-RAMP', T=173.5000, F=42.2272, /
&RAMP ID='CONE-RAMP', T=173.6000, F=42.2180, /
&RAMP ID='CONE-RAMP', T=173.7000, F=42.2087, /
&RAMP ID='CONE-RAMP', T=173.8000, F=42.1994, /
&RAMP ID='CONE-RAMP', T=173.9000, F=42.1900, /
&RAMP ID='CONE-RAMP', T=174.0000, F=42.1807, /
&RAMP ID='CONE-RAMP', T=174.1000, F=42.1714, /
&RAMP ID='CONE-RAMP', T=174.2000, F=42.1620, /
&RAMP ID='CONE-RAMP', T=174.3000, F=42.1526, /
&RAMP ID='CONE-RAMP', T=174.4000, F=42.1432, /
&RAMP ID='CONE-RAMP', T=174.5000, F=42.1338, /
&RAMP ID='CONE-RAMP', T=174.6000, F=42.1243, /
&RAMP ID='CONE-RAMP', T=174.7000, F=42.1149, /
&RAMP ID='CONE-RAMP', T=174.8000, F=42.1054, /
&RAMP ID='CONE-RAMP', T=174.9000, F=42.0959, /
&RAMP ID='CONE-RAMP', T=175.0000, F=42.0864, /
&RAMP ID='CONE-RAMP', T=175.1000, F=42.0769, /
&RAMP ID='CONE-RAMP', T=175.2000, F=42.0673, /
&RAMP ID='CONE-RAMP', T=175.3000, F=42.0578, /
&RAMP ID='CONE-RAMP', T=175.4000, F=42.0482, /
&RAMP ID='CONE-RAMP', T=175.5000, F=42.0386, /
&RAMP ID='CONE-RAMP', T=175.6000, F=42.0290, /
&RAMP ID='CONE-RAMP', T=175.7000, F=42.0194, /
&RAMP ID='CONE-RAMP', T=175.8000, F=42.0098, /
&RAMP ID='CONE-RAMP', T=175.9000, F=42.0001, /
&RAMP ID='CONE-RAMP', T=176.0000, F=41.9904, /
&RAMP ID='CONE-RAMP', T=176.1000, F=41.9807, /
&RAMP ID='CONE-RAMP', T=176.2000, F=41.9710, /
&RAMP ID='CONE-RAMP', T=176.3000, F=41.9613, /
&RAMP ID='CONE-RAMP', T=176.4000, F=41.9516, /
&RAMP ID='CONE-RAMP', T=176.5000, F=41.9418, /
&RAMP ID='CONE-RAMP', T=176.6000, F=41.9320, /
&RAMP ID='CONE-RAMP', T=176.7000, F=41.9222, /
&RAMP ID='CONE-RAMP', T=176.8000, F=41.9124, /
&RAMP ID='CONE-RAMP', T=176.9000, F=41.9026, /
&RAMP ID='CONE-RAMP', T=177.0000, F=41.8928, /
&RAMP ID='CONE-RAMP', T=177.1000, F=41.8829, /
&RAMP ID='CONE-RAMP', T=177.2000, F=41.8730, /
&RAMP ID='CONE-RAMP', T=177.3000, F=41.8631, /
&RAMP ID='CONE-RAMP', T=177.4000, F=41.8532, /
&RAMP ID='CONE-RAMP', T=177.5000, F=41.8433, /
&RAMP ID='CONE-RAMP', T=177.6000, F=41.8333, /
&RAMP ID='CONE-RAMP', T=177.7000, F=41.8234, /
&RAMP ID='CONE-RAMP', T=177.8000, F=41.8134, /
&RAMP ID='CONE-RAMP', T=177.9000, F=41.8034, /
&RAMP ID='CONE-RAMP', T=178.0000, F=41.7934, /
&RAMP ID='CONE-RAMP', T=178.1000, F=41.7834, /
&RAMP ID='CONE-RAMP', T=178.2000, F=41.7733, /
&RAMP ID='CONE-RAMP', T=178.3000, F=41.7633, /
&RAMP ID='CONE-RAMP', T=178.4000, F=41.7532, /
&RAMP ID='CONE-RAMP', T=178.5000, F=41.7431, /
&RAMP ID='CONE-RAMP', T=178.6000, F=41.7330, /
&RAMP ID='CONE-RAMP', T=178.7000, F=41.7229, /
&RAMP ID='CONE-RAMP', T=178.8000, F=41.7127, /
&RAMP ID='CONE-RAMP', T=178.9000, F=41.7025, /
&RAMP ID='CONE-RAMP', T=179.0000, F=41.6924, /
&RAMP ID='CONE-RAMP', T=179.1000, F=41.6822, /
&RAMP ID='CONE-RAMP', T=179.2000, F=41.6720, /
&RAMP ID='CONE-RAMP', T=179.3000, F=41.6618, /
&RAMP ID='CONE-RAMP', T=179.4000, F=41.6516, /
&RAMP ID='CONE-RAMP', T=179.5000, F=41.6414, /
&RAMP ID='CONE-RAMP', T=179.6000, F=41.6312, /
&RAMP ID='CONE-RAMP', T=179.7000, F=41.6210, /
&RAMP ID='CONE-RAMP', T=179.8000, F=41.6108, /
&RAMP ID='CONE-RAMP', T=179.9000, F=41.6006, /
&RAMP ID='CONE-RAMP', T=180.0000, F=41.5904, /
&RAMP ID='CONE-RAMP', T=180.1000, F=41.5802, /
&RAMP ID='CONE-RAMP', T=180.2000, F=41.5700, /
&RAMP ID='CONE-RAMP', T=180.3000, F=41.5598, /
&RAMP ID='CONE-RAMP', T=180.4000, F=41.5496, /
&RAMP ID='CONE-RAMP', T=180.5000, F=41.5394, /
&RAMP ID='CONE-RAMP', T=180.6000, F=41.5292, /
&RAMP ID='CONE-RAMP', T=180.7000, F=41.5190, /
&RAMP ID='CONE-RAMP', T=180.8000, F=41.5088, /
&RAMP ID='CONE-RAMP', T=180.9000, F=41.4987, /
&RAMP ID='CONE-RAMP', T=181.0000, F=41.4886, /
&RAMP ID='CONE-RAMP', T=181.1000, F=41.4786, /
&RAMP ID='CONE-RAMP', T=181.2000, F=41.4687, /
&RAMP ID='CONE-RAMP', T=181.3000, F=41.4588, /
&RAMP ID='CONE-RAMP', T=181.4000, F=41.4490, /
&RAMP ID='CONE-RAMP', T=181.5000, F=41.4393, /
&RAMP ID='CONE-RAMP', T=181.6000, F=41.4297, /
&RAMP ID='CONE-RAMP', T=181.7000, F=41.4201, /
&RAMP ID='CONE-RAMP', T=181.8000, F=41.4106, /
&RAMP ID='CONE-RAMP', T=181.9000, F=41.4011, /
&RAMP ID='CONE-RAMP', T=182.0000, F=41.3917, /
&RAMP ID='CONE-RAMP', T=182.1000, F=41.3824, /
&RAMP ID='CONE-RAMP', T=182.2000, F=41.3732, /
&RAMP ID='CONE-RAMP', T=182.3000, F=41.3640, /
&RAMP ID='CONE-RAMP', T=182.4000, F=41.3549, /
&RAMP ID='CONE-RAMP', T=182.5000, F=41.3458, /
&RAMP ID='CONE-RAMP', T=182.6000, F=41.3368, /
&RAMP ID='CONE-RAMP', T=182.7000, F=41.3279, /
&RAMP ID='CONE-RAMP', T=182.8000, F=41.3191, /
&RAMP ID='CONE-RAMP', T=182.9000, F=41.3103, /
&RAMP ID='CONE-RAMP', T=183.0000, F=41.3016, /
&RAMP ID='CONE-RAMP', T=183.1000, F=41.2929, /
&RAMP ID='CONE-RAMP', T=183.2000, F=41.2844, /
&RAMP ID='CONE-RAMP', T=183.3000, F=41.2759, /
&RAMP ID='CONE-RAMP', T=183.4000, F=41.2674, /
&RAMP ID='CONE-RAMP', T=183.5000, F=41.2590, /
&RAMP ID='CONE-RAMP', T=183.6000, F=41.2507, /
&RAMP ID='CONE-RAMP', T=183.7000, F=41.2425, /
&RAMP ID='CONE-RAMP', T=183.8000, F=41.2343, /
&RAMP ID='CONE-RAMP', T=183.9000, F=41.2262, /
&RAMP ID='CONE-RAMP', T=184.0000, F=41.2182, /
&RAMP ID='CONE-RAMP', T=184.1000, F=41.2102, /
&RAMP ID='CONE-RAMP', T=184.2000, F=41.2023, /
&RAMP ID='CONE-RAMP', T=184.3000, F=41.1945, /
&RAMP ID='CONE-RAMP', T=184.4000, F=41.1867, /
&RAMP ID='CONE-RAMP', T=184.5000, F=41.1790, /
&RAMP ID='CONE-RAMP', T=184.6000, F=41.1714, /
&RAMP ID='CONE-RAMP', T=184.7000, F=41.1638, /
&RAMP ID='CONE-RAMP', T=184.8000, F=41.1563, /
&RAMP ID='CONE-RAMP', T=184.9000, F=41.1489, /
&RAMP ID='CONE-RAMP', T=185.0000, F=41.1415, /
&RAMP ID='CONE-RAMP', T=185.1000, F=41.1342, /
&RAMP ID='CONE-RAMP', T=185.2000, F=41.1270, /
&RAMP ID='CONE-RAMP', T=185.3000, F=41.1198, /
&RAMP ID='CONE-RAMP', T=185.4000, F=41.1127, /
&RAMP ID='CONE-RAMP', T=185.5000, F=41.1057, /
&RAMP ID='CONE-RAMP', T=185.6000, F=41.0987, /
&RAMP ID='CONE-RAMP', T=185.7000, F=41.0919, /
&RAMP ID='CONE-RAMP', T=185.8000, F=41.0850, /
&RAMP ID='CONE-RAMP', T=185.9000, F=41.0783, /
&RAMP ID='CONE-RAMP', T=186.0000, F=41.0716, /
&RAMP ID='CONE-RAMP', T=186.1000, F=41.0650, /
&RAMP ID='CONE-RAMP', T=186.2000, F=41.0584, /
&RAMP ID='CONE-RAMP', T=186.3000, F=41.0519, /
&RAMP ID='CONE-RAMP', T=186.4000, F=41.0455, /
&RAMP ID='CONE-RAMP', T=186.5000, F=41.0391, /
&RAMP ID='CONE-RAMP', T=186.6000, F=41.0328, /
&RAMP ID='CONE-RAMP', T=186.7000, F=41.0266, /
&RAMP ID='CONE-RAMP', T=186.8000, F=41.0204, /
&RAMP ID='CONE-RAMP', T=186.9000, F=41.0142, /
&RAMP ID='CONE-RAMP', T=187.0000, F=41.0080, /
&RAMP ID='CONE-RAMP', T=187.1000, F=41.0018, /
&RAMP ID='CONE-RAMP', T=187.2000, F=40.9957, /
&RAMP ID='CONE-RAMP', T=187.3000, F=40.9896, /
&RAMP ID='CONE-RAMP', T=187.4000, F=40.9834, /
&RAMP ID='CONE-RAMP', T=187.5000, F=40.9773, /
&RAMP ID='CONE-RAMP', T=187.6000, F=40.9713, /
&RAMP ID='CONE-RAMP', T=187.7000, F=40.9652, /
&RAMP ID='CONE-RAMP', T=187.8000, F=40.9591, /
&RAMP ID='CONE-RAMP', T=187.9000, F=40.9531, /
&RAMP ID='CONE-RAMP', T=188.0000, F=40.9471, /
&RAMP ID='CONE-RAMP', T=188.1000, F=40.9411, /
&RAMP ID='CONE-RAMP', T=188.2000, F=40.9351, /
&RAMP ID='CONE-RAMP', T=188.3000, F=40.9291, /
&RAMP ID='CONE-RAMP', T=188.4000, F=40.9232, /
&RAMP ID='CONE-RAMP', T=188.5000, F=40.9173, /
&RAMP ID='CONE-RAMP', T=188.6000, F=40.9114, /
&RAMP ID='CONE-RAMP', T=188.7000, F=40.9055, /
&RAMP ID='CONE-RAMP', T=188.8000, F=40.8996, /
&RAMP ID='CONE-RAMP', T=188.9000, F=40.8937, /
&RAMP ID='CONE-RAMP', T=189.0000, F=40.8879, /
&RAMP ID='CONE-RAMP', T=189.1000, F=40.8820, /
&RAMP ID='CONE-RAMP', T=189.2000, F=40.8762, /
&RAMP ID='CONE-RAMP', T=189.3000, F=40.8704, /
&RAMP ID='CONE-RAMP', T=189.4000, F=40.8646, /
&RAMP ID='CONE-RAMP', T=189.5000, F=40.8589, /
&RAMP ID='CONE-RAMP', T=189.6000, F=40.8531, /
&RAMP ID='CONE-RAMP', T=189.7000, F=40.8474, /
&RAMP ID='CONE-RAMP', T=189.8000, F=40.8417, /
&RAMP ID='CONE-RAMP', T=189.9000, F=40.8360, /
&RAMP ID='CONE-RAMP', T=190.0000, F=40.8303, /
&RAMP ID='CONE-RAMP', T=190.1000, F=40.8246, /
&RAMP ID='CONE-RAMP', T=190.2000, F=40.8190, /
&RAMP ID='CONE-RAMP', T=190.3000, F=40.8134, /
&RAMP ID='CONE-RAMP', T=190.4000, F=40.8078, /
&RAMP ID='CONE-RAMP', T=190.5000, F=40.8022, /
&RAMP ID='CONE-RAMP', T=190.6000, F=40.7966, /
&RAMP ID='CONE-RAMP', T=190.7000, F=40.7910, /
&RAMP ID='CONE-RAMP', T=190.8000, F=40.7855, /
&RAMP ID='CONE-RAMP', T=190.9000, F=40.7799, /
&RAMP ID='CONE-RAMP', T=191.0000, F=40.7744, /
&RAMP ID='CONE-RAMP', T=191.1000, F=40.7687, /
&RAMP ID='CONE-RAMP', T=191.2000, F=40.7630, /
&RAMP ID='CONE-RAMP', T=191.3000, F=40.7573, /
&RAMP ID='CONE-RAMP', T=191.4000, F=40.7515, /
&RAMP ID='CONE-RAMP', T=191.5000, F=40.7457, /
&RAMP ID='CONE-RAMP', T=191.6000, F=40.7398, /
&RAMP ID='CONE-RAMP', T=191.7000, F=40.7338, /
&RAMP ID='CONE-RAMP', T=191.8000, F=40.7279, /
&RAMP ID='CONE-RAMP', T=191.9000, F=40.7218, /
&RAMP ID='CONE-RAMP', T=192.0000, F=40.7157, /
&RAMP ID='CONE-RAMP', T=192.1000, F=40.7096, /
&RAMP ID='CONE-RAMP', T=192.2000, F=40.7034, /
&RAMP ID='CONE-RAMP', T=192.3000, F=40.6971, /
&RAMP ID='CONE-RAMP', T=192.4000, F=40.6909, /
&RAMP ID='CONE-RAMP', T=192.5000, F=40.6845, /
&RAMP ID='CONE-RAMP', T=192.6000, F=40.6781, /
&RAMP ID='CONE-RAMP', T=192.7000, F=40.6718, /
&RAMP ID='CONE-RAMP', T=192.8000, F=40.6654, /
&RAMP ID='CONE-RAMP', T=192.9000, F=40.6590, /
&RAMP ID='CONE-RAMP', T=193.0000, F=40.6527, /
&RAMP ID='CONE-RAMP', T=193.1000, F=40.6463, /
&RAMP ID='CONE-RAMP', T=193.2000, F=40.6399, /
&RAMP ID='CONE-RAMP', T=193.3000, F=40.6335, /
&RAMP ID='CONE-RAMP', T=193.4000, F=40.6272, /
&RAMP ID='CONE-RAMP', T=193.5000, F=40.6208, /
&RAMP ID='CONE-RAMP', T=193.6000, F=40.6144, /
&RAMP ID='CONE-RAMP', T=193.7000, F=40.6081, /
&RAMP ID='CONE-RAMP', T=193.8000, F=40.6017, /
&RAMP ID='CONE-RAMP', T=193.9000, F=40.5953, /
&RAMP ID='CONE-RAMP', T=194.0000, F=40.5890, /
&RAMP ID='CONE-RAMP', T=194.1000, F=40.5826, /
&RAMP ID='CONE-RAMP', T=194.2000, F=40.5762, /
&RAMP ID='CONE-RAMP', T=194.3000, F=40.5698, /
&RAMP ID='CONE-RAMP', T=194.4000, F=40.5635, /
&RAMP ID='CONE-RAMP', T=194.5000, F=40.5571, /
&RAMP ID='CONE-RAMP', T=194.6000, F=40.5507, /
&RAMP ID='CONE-RAMP', T=194.7000, F=40.5444, /
&RAMP ID='CONE-RAMP', T=194.8000, F=40.5380, /
&RAMP ID='CONE-RAMP', T=194.9000, F=40.5316, /
&RAMP ID='CONE-RAMP', T=195.0000, F=40.5253, /
&RAMP ID='CONE-RAMP', T=195.1000, F=40.5189, /
&RAMP ID='CONE-RAMP', T=195.2000, F=40.5125, /
&RAMP ID='CONE-RAMP', T=195.3000, F=40.5061, /
&RAMP ID='CONE-RAMP', T=195.4000, F=40.4998, /
&RAMP ID='CONE-RAMP', T=195.5000, F=40.4934, /
&RAMP ID='CONE-RAMP', T=195.6000, F=40.4870, /
&RAMP ID='CONE-RAMP', T=195.7000, F=40.4807, /
&RAMP ID='CONE-RAMP', T=195.8000, F=40.4743, /
&RAMP ID='CONE-RAMP', T=195.9000, F=40.4679, /
&RAMP ID='CONE-RAMP', T=196.0000, F=40.4615, /
&RAMP ID='CONE-RAMP', T=196.1000, F=40.4552, /
&RAMP ID='CONE-RAMP', T=196.2000, F=40.4488, /
&RAMP ID='CONE-RAMP', T=196.3000, F=40.4424, /
&RAMP ID='CONE-RAMP', T=196.4000, F=40.4361, /
&RAMP ID='CONE-RAMP', T=196.5000, F=40.4297, /
&RAMP ID='CONE-RAMP', T=196.6000, F=40.4233, /
&RAMP ID='CONE-RAMP', T=196.7000, F=40.4170, /
&RAMP ID='CONE-RAMP', T=196.8000, F=40.4106, /
&RAMP ID='CONE-RAMP', T=196.9000, F=40.4043, /
&RAMP ID='CONE-RAMP', T=197.0000, F=40.3980, /
&RAMP ID='CONE-RAMP', T=197.1000, F=40.3918, /
&RAMP ID='CONE-RAMP', T=197.2000, F=40.3857, /
&RAMP ID='CONE-RAMP', T=197.3000, F=40.3796, /
&RAMP ID='CONE-RAMP', T=197.4000, F=40.3735, /
&RAMP ID='CONE-RAMP', T=197.5000, F=40.3675, /
&RAMP ID='CONE-RAMP', T=197.6000, F=40.3616, /
&RAMP ID='CONE-RAMP', T=197.7000, F=40.3557, /
&RAMP ID='CONE-RAMP', T=197.8000, F=40.3498, /
&RAMP ID='CONE-RAMP', T=197.9000, F=40.3440, /
&RAMP ID='CONE-RAMP', T=198.0000, F=40.3383, /
&RAMP ID='CONE-RAMP', T=198.1000, F=40.3326, /
&RAMP ID='CONE-RAMP', T=198.2000, F=40.3269, /
&RAMP ID='CONE-RAMP', T=198.3000, F=40.3213, /
&RAMP ID='CONE-RAMP', T=198.4000, F=40.3158, /
&RAMP ID='CONE-RAMP', T=198.5000, F=40.3102, /
&RAMP ID='CONE-RAMP', T=198.6000, F=40.3045, /
&RAMP ID='CONE-RAMP', T=198.7000, F=40.2987, /
&RAMP ID='CONE-RAMP', T=198.8000, F=40.2928, /
&RAMP ID='CONE-RAMP', T=198.9000, F=40.2868, /
&RAMP ID='CONE-RAMP', T=199.0000, F=40.2807, /
&RAMP ID='CONE-RAMP', T=199.1000, F=40.2745, /
&RAMP ID='CONE-RAMP', T=199.2000, F=40.2682, /
&RAMP ID='CONE-RAMP', T=199.3000, F=40.2618, /
&RAMP ID='CONE-RAMP', T=199.4000, F=40.2553, /
&RAMP ID='CONE-RAMP', T=199.5000, F=40.2487, /
&RAMP ID='CONE-RAMP', T=199.6000, F=40.2420, /
&RAMP ID='CONE-RAMP', T=199.7000, F=40.2352, /
&RAMP ID='CONE-RAMP', T=199.8000, F=40.2283, /
&RAMP ID='CONE-RAMP', T=199.9000, F=40.2212, /
&RAMP ID='CONE-RAMP', T=200.0000, F=40.2141, /
&RAMP ID='CONE-RAMP', T=200.1000, F=40.2069, /
&RAMP ID='CONE-RAMP', T=200.2000, F=40.1996, /
&RAMP ID='CONE-RAMP', T=200.3000, F=40.1922, /
&RAMP ID='CONE-RAMP', T=200.4000, F=40.1847, /
&RAMP ID='CONE-RAMP', T=200.5000, F=40.1771, /
&RAMP ID='CONE-RAMP', T=200.6000, F=40.1694, /
&RAMP ID='CONE-RAMP', T=200.7000, F=40.1615, /
&RAMP ID='CONE-RAMP', T=200.8000, F=40.1536, /
&RAMP ID='CONE-RAMP', T=200.9000, F=40.1456, /
&RAMP ID='CONE-RAMP', T=201.0000, F=40.1375, /
&RAMP ID='CONE-RAMP', T=201.1000, F=40.1293, /
&RAMP ID='CONE-RAMP', T=201.2000, F=40.1209, /
&RAMP ID='CONE-RAMP', T=201.3000, F=40.1125, /
&RAMP ID='CONE-RAMP', T=201.4000, F=40.1040, /
&RAMP ID='CONE-RAMP', T=201.5000, F=40.0954, /
&RAMP ID='CONE-RAMP', T=201.6000, F=40.0866, /
&RAMP ID='CONE-RAMP', T=201.7000, F=40.0778, /
&RAMP ID='CONE-RAMP', T=201.8000, F=40.0689, /
&RAMP ID='CONE-RAMP', T=201.9000, F=40.0599, /
&RAMP ID='CONE-RAMP', T=202.0000, F=40.0507, /
&RAMP ID='CONE-RAMP', T=202.1000, F=40.0415, /
&RAMP ID='CONE-RAMP', T=202.2000, F=40.0322, /
&RAMP ID='CONE-RAMP', T=202.3000, F=40.0227, /
&RAMP ID='CONE-RAMP', T=202.4000, F=40.0132, /
&RAMP ID='CONE-RAMP', T=202.5000, F=40.0036, /
&RAMP ID='CONE-RAMP', T=202.6000, F=39.9938, /
&RAMP ID='CONE-RAMP', T=202.7000, F=39.9840, /
&RAMP ID='CONE-RAMP', T=202.8000, F=39.9740, /
&RAMP ID='CONE-RAMP', T=202.9000, F=39.9638, /
&RAMP ID='CONE-RAMP', T=203.0000, F=39.9535, /
&RAMP ID='CONE-RAMP', T=203.1000, F=39.9430, /
&RAMP ID='CONE-RAMP', T=203.2000, F=39.9324, /
&RAMP ID='CONE-RAMP', T=203.3000, F=39.9216, /
&RAMP ID='CONE-RAMP', T=203.4000, F=39.9107, /
&RAMP ID='CONE-RAMP', T=203.5000, F=39.8996, /
&RAMP ID='CONE-RAMP', T=203.6000, F=39.8884, /
&RAMP ID='CONE-RAMP', T=203.7000, F=39.8770, /
&RAMP ID='CONE-RAMP', T=203.8000, F=39.8655, /
&RAMP ID='CONE-RAMP', T=203.9000, F=39.8538, /
&RAMP ID='CONE-RAMP', T=204.0000, F=39.8420, /
&RAMP ID='CONE-RAMP', T=204.1000, F=39.8300, /
&RAMP ID='CONE-RAMP', T=204.2000, F=39.8179, /
&RAMP ID='CONE-RAMP', T=204.3000, F=39.8056, /
&RAMP ID='CONE-RAMP', T=204.4000, F=39.7932, /
&RAMP ID='CONE-RAMP', T=204.5000, F=39.7808, /
&RAMP ID='CONE-RAMP', T=204.6000, F=39.7683, /
&RAMP ID='CONE-RAMP', T=204.7000, F=39.7557, /
&RAMP ID='CONE-RAMP', T=204.8000, F=39.7431, /
&RAMP ID='CONE-RAMP', T=204.9000, F=39.7304, /
&RAMP ID='CONE-RAMP', T=205.0000, F=39.7176, /
&RAMP ID='CONE-RAMP', T=205.1000, F=39.7048, /
&RAMP ID='CONE-RAMP', T=205.2000, F=39.6919, /
&RAMP ID='CONE-RAMP', T=205.3000, F=39.6789, /
&RAMP ID='CONE-RAMP', T=205.4000, F=39.6659, /
&RAMP ID='CONE-RAMP', T=205.5000, F=39.6527, /
&RAMP ID='CONE-RAMP', T=205.6000, F=39.6396, /
&RAMP ID='CONE-RAMP', T=205.7000, F=39.6263, /
&RAMP ID='CONE-RAMP', T=205.8000, F=39.6130, /
&RAMP ID='CONE-RAMP', T=205.9000, F=39.5996, /
&RAMP ID='CONE-RAMP', T=206.0000, F=39.5862, /
&RAMP ID='CONE-RAMP', T=206.1000, F=39.5727, /
&RAMP ID='CONE-RAMP', T=206.2000, F=39.5591, /
&RAMP ID='CONE-RAMP', T=206.3000, F=39.5455, /
&RAMP ID='CONE-RAMP', T=206.4000, F=39.5318, /
&RAMP ID='CONE-RAMP', T=206.5000, F=39.5180, /
&RAMP ID='CONE-RAMP', T=206.6000, F=39.5041, /
&RAMP ID='CONE-RAMP', T=206.7000, F=39.4902, /
&RAMP ID='CONE-RAMP', T=206.8000, F=39.4762, /
&RAMP ID='CONE-RAMP', T=206.9000, F=39.4622, /
&RAMP ID='CONE-RAMP', T=207.0000, F=39.4481, /
&RAMP ID='CONE-RAMP', T=207.1000, F=39.4339, /
&RAMP ID='CONE-RAMP', T=207.2000, F=39.4196, /
&RAMP ID='CONE-RAMP', T=207.3000, F=39.4053, /
&RAMP ID='CONE-RAMP', T=207.4000, F=39.3909, /
&RAMP ID='CONE-RAMP', T=207.5000, F=39.3765, /
&RAMP ID='CONE-RAMP', T=207.6000, F=39.3619, /
&RAMP ID='CONE-RAMP', T=207.7000, F=39.3474, /
&RAMP ID='CONE-RAMP', T=207.8000, F=39.3327, /
&RAMP ID='CONE-RAMP', T=207.9000, F=39.3180, /
&RAMP ID='CONE-RAMP', T=208.0000, F=39.3032, /
&RAMP ID='CONE-RAMP', T=208.1000, F=39.2883, /
&RAMP ID='CONE-RAMP', T=208.2000, F=39.2734, /
&RAMP ID='CONE-RAMP', T=208.3000, F=39.2584, /
&RAMP ID='CONE-RAMP', T=208.4000, F=39.2434, /
&RAMP ID='CONE-RAMP', T=208.5000, F=39.2282, /
&RAMP ID='CONE-RAMP', T=208.6000, F=39.2131, /
&RAMP ID='CONE-RAMP', T=208.7000, F=39.1981, /
&RAMP ID='CONE-RAMP', T=208.8000, F=39.1832, /
&RAMP ID='CONE-RAMP', T=208.9000, F=39.1683, /
&RAMP ID='CONE-RAMP', T=209.0000, F=39.1536, /
&RAMP ID='CONE-RAMP', T=209.1000, F=39.1389, /
&RAMP ID='CONE-RAMP', T=209.2000, F=39.1243, /
&RAMP ID='CONE-RAMP', T=209.3000, F=39.1098, /
&RAMP ID='CONE-RAMP', T=209.4000, F=39.0954, /
&RAMP ID='CONE-RAMP', T=209.5000, F=39.0811, /
&RAMP ID='CONE-RAMP', T=209.6000, F=39.0668, /
&RAMP ID='CONE-RAMP', T=209.7000, F=39.0526, /
&RAMP ID='CONE-RAMP', T=209.8000, F=39.0385, /
&RAMP ID='CONE-RAMP', T=209.9000, F=39.0245, /
&RAMP ID='CONE-RAMP', T=210.0000, F=39.0106, /
&RAMP ID='CONE-RAMP', T=210.1000, F=38.9968, /
&RAMP ID='CONE-RAMP', T=210.2000, F=38.9830, /
&RAMP ID='CONE-RAMP', T=210.3000, F=38.9689, /
&RAMP ID='CONE-RAMP', T=210.4000, F=38.9543, /
&RAMP ID='CONE-RAMP', T=210.5000, F=38.9394, /
&RAMP ID='CONE-RAMP', T=210.6000, F=38.9240, /
&RAMP ID='CONE-RAMP', T=210.7000, F=38.9082, /
&RAMP ID='CONE-RAMP', T=210.8000, F=38.8921, /
&RAMP ID='CONE-RAMP', T=210.9000, F=38.8755, /
&RAMP ID='CONE-RAMP', T=211.0000, F=38.8585, /
&RAMP ID='CONE-RAMP', T=211.1000, F=38.8411, /
&RAMP ID='CONE-RAMP', T=211.2000, F=38.8233, /
&RAMP ID='CONE-RAMP', T=211.3000, F=38.8051, /
&RAMP ID='CONE-RAMP', T=211.4000, F=38.7865, /
&RAMP ID='CONE-RAMP', T=211.5000, F=38.7675, /
&RAMP ID='CONE-RAMP', T=211.6000, F=38.7481, /
&RAMP ID='CONE-RAMP', T=211.7000, F=38.7283, /
&RAMP ID='CONE-RAMP', T=211.8000, F=38.7081, /
&RAMP ID='CONE-RAMP', T=211.9000, F=38.6875, /
&RAMP ID='CONE-RAMP', T=212.0000, F=38.6665, /
&RAMP ID='CONE-RAMP', T=212.1000, F=38.6450, /
&RAMP ID='CONE-RAMP', T=212.2000, F=38.6232, /
&RAMP ID='CONE-RAMP', T=212.3000, F=38.6010, /
&RAMP ID='CONE-RAMP', T=212.4000, F=38.5783, /
&RAMP ID='CONE-RAMP', T=212.5000, F=38.5553, /
&RAMP ID='CONE-RAMP', T=212.6000, F=38.5318, /
&RAMP ID='CONE-RAMP', T=212.7000, F=38.5080, /
&RAMP ID='CONE-RAMP', T=212.8000, F=38.4837, /
&RAMP ID='CONE-RAMP', T=212.9000, F=38.4591, /
&RAMP ID='CONE-RAMP', T=213.0000, F=38.4340, /
&RAMP ID='CONE-RAMP', T=213.1000, F=38.4085, /
&RAMP ID='CONE-RAMP', T=213.2000, F=38.3827, /
&RAMP ID='CONE-RAMP', T=213.3000, F=38.3564, /
&RAMP ID='CONE-RAMP', T=213.4000, F=38.3297, /
&RAMP ID='CONE-RAMP', T=213.5000, F=38.3026, /
&RAMP ID='CONE-RAMP', T=213.6000, F=38.2752, /
&RAMP ID='CONE-RAMP', T=213.7000, F=38.2473, /
&RAMP ID='CONE-RAMP', T=213.8000, F=38.2190, /
&RAMP ID='CONE-RAMP', T=213.9000, F=38.1903, /
&RAMP ID='CONE-RAMP', T=214.0000, F=38.1612, /
&RAMP ID='CONE-RAMP', T=214.1000, F=38.1317, /
&RAMP ID='CONE-RAMP', T=214.2000, F=38.1018, /
&RAMP ID='CONE-RAMP', T=214.3000, F=38.0715, /
&RAMP ID='CONE-RAMP', T=214.4000, F=38.0407, /
&RAMP ID='CONE-RAMP', T=214.5000, F=38.0095, /
&RAMP ID='CONE-RAMP', T=214.6000, F=37.9779, /
&RAMP ID='CONE-RAMP', T=214.7000, F=37.9457, /
&RAMP ID='CONE-RAMP', T=214.8000, F=37.9130, /
&RAMP ID='CONE-RAMP', T=214.9000, F=37.8799, /
&RAMP ID='CONE-RAMP', T=215.0000, F=37.8463, /
&RAMP ID='CONE-RAMP', T=215.1000, F=37.8122, /
&RAMP ID='CONE-RAMP', T=215.2000, F=37.7775, /
&RAMP ID='CONE-RAMP', T=215.3000, F=37.7424, /
&RAMP ID='CONE-RAMP', T=215.4000, F=37.7069, /
&RAMP ID='CONE-RAMP', T=215.5000, F=37.6708, /
&RAMP ID='CONE-RAMP', T=215.6000, F=37.6342, /
&RAMP ID='CONE-RAMP', T=215.7000, F=37.5972, /
&RAMP ID='CONE-RAMP', T=215.8000, F=37.5596, /
&RAMP ID='CONE-RAMP', T=215.9000, F=37.5216, /
&RAMP ID='CONE-RAMP', T=216.0000, F=37.4831, /
&RAMP ID='CONE-RAMP', T=216.1000, F=37.4442, /
&RAMP ID='CONE-RAMP', T=216.2000, F=37.4053, /
&RAMP ID='CONE-RAMP', T=216.3000, F=37.3663, /
&RAMP ID='CONE-RAMP', T=216.4000, F=37.3273, /
&RAMP ID='CONE-RAMP', T=216.5000, F=37.2884, /
&RAMP ID='CONE-RAMP', T=216.6000, F=37.2494, /
&RAMP ID='CONE-RAMP', T=216.7000, F=37.2103, /
&RAMP ID='CONE-RAMP', T=216.8000, F=37.1713, /
&RAMP ID='CONE-RAMP', T=216.9000, F=37.1323, /
&RAMP ID='CONE-RAMP', T=217.0000, F=37.0932, /
&RAMP ID='CONE-RAMP', T=217.1000, F=37.0541, /
&RAMP ID='CONE-RAMP', T=217.2000, F=37.0150, /
&RAMP ID='CONE-RAMP', T=217.3000, F=36.9759, /
&RAMP ID='CONE-RAMP', T=217.4000, F=36.9368, /
&RAMP ID='CONE-RAMP', T=217.5000, F=36.8976, /
&RAMP ID='CONE-RAMP', T=217.6000, F=36.8584, /
&RAMP ID='CONE-RAMP', T=217.7000, F=36.8193, /
&RAMP ID='CONE-RAMP', T=217.8000, F=36.7801, /
&RAMP ID='CONE-RAMP', T=217.9000, F=36.7408, /
&RAMP ID='CONE-RAMP', T=218.0000, F=36.7016, /
&RAMP ID='CONE-RAMP', T=218.1000, F=36.6623, /
&RAMP ID='CONE-RAMP', T=218.2000, F=36.6231, /
&RAMP ID='CONE-RAMP', T=218.3000, F=36.5838, /
&RAMP ID='CONE-RAMP', T=218.4000, F=36.5445, /
&RAMP ID='CONE-RAMP', T=218.5000, F=36.5052, /
&RAMP ID='CONE-RAMP', T=218.6000, F=36.4658, /
&RAMP ID='CONE-RAMP', T=218.7000, F=36.4265, /
&RAMP ID='CONE-RAMP', T=218.8000, F=36.3871, /
&RAMP ID='CONE-RAMP', T=218.9000, F=36.3477, /
&RAMP ID='CONE-RAMP', T=219.0000, F=36.3083, /
&RAMP ID='CONE-RAMP', T=219.1000, F=36.2689, /
&RAMP ID='CONE-RAMP', T=219.2000, F=36.2295, /
&RAMP ID='CONE-RAMP', T=219.3000, F=36.1900, /
&RAMP ID='CONE-RAMP', T=219.4000, F=36.1505, /
&RAMP ID='CONE-RAMP', T=219.5000, F=36.1110, /
&RAMP ID='CONE-RAMP', T=219.6000, F=36.0715, /
&RAMP ID='CONE-RAMP', T=219.7000, F=36.0320, /
&RAMP ID='CONE-RAMP', T=219.8000, F=35.9925, /
&RAMP ID='CONE-RAMP', T=219.9000, F=35.9529, /
&RAMP ID='CONE-RAMP', T=220.0000, F=35.9133, /
&RAMP ID='CONE-RAMP', T=220.1000, F=35.8738, /
&RAMP ID='CONE-RAMP', T=220.2000, F=35.8342, /
&RAMP ID='CONE-RAMP', T=220.3000, F=35.7945, /
&RAMP ID='CONE-RAMP', T=220.4000, F=35.7554, /
&RAMP ID='CONE-RAMP', T=220.5000, F=35.7167, /
&RAMP ID='CONE-RAMP', T=220.6000, F=35.6785, /
&RAMP ID='CONE-RAMP', T=220.7000, F=35.6408, /
&RAMP ID='CONE-RAMP', T=220.8000, F=35.6035, /
&RAMP ID='CONE-RAMP', T=220.9000, F=35.5667, /
&RAMP ID='CONE-RAMP', T=221.0000, F=35.5304, /
&RAMP ID='CONE-RAMP', T=221.1000, F=35.4945, /
&RAMP ID='CONE-RAMP', T=221.2000, F=35.4591, /
&RAMP ID='CONE-RAMP', T=221.3000, F=35.4242, /
&RAMP ID='CONE-RAMP', T=221.4000, F=35.3898, /
&RAMP ID='CONE-RAMP', T=221.5000, F=35.3558, /
&RAMP ID='CONE-RAMP', T=221.6000, F=35.3223, /
&RAMP ID='CONE-RAMP', T=221.7000, F=35.2893, /
&RAMP ID='CONE-RAMP', T=221.8000, F=35.2568, /
&RAMP ID='CONE-RAMP', T=221.9000, F=35.2247, /
&RAMP ID='CONE-RAMP', T=222.0000, F=35.1931, /
&RAMP ID='CONE-RAMP', T=222.1000, F=35.1621, /
&RAMP ID='CONE-RAMP', T=222.2000, F=35.1317, /
&RAMP ID='CONE-RAMP', T=222.3000, F=35.1018, /
&RAMP ID='CONE-RAMP', T=222.4000, F=35.0725, /
&RAMP ID='CONE-RAMP', T=222.5000, F=35.0438, /
&RAMP ID='CONE-RAMP', T=222.6000, F=35.0157, /
&RAMP ID='CONE-RAMP', T=222.7000, F=34.9881, /
&RAMP ID='CONE-RAMP', T=222.8000, F=34.9611, /
&RAMP ID='CONE-RAMP', T=222.9000, F=34.9347, /
&RAMP ID='CONE-RAMP', T=223.0000, F=34.9089, /
&RAMP ID='CONE-RAMP', T=223.1000, F=34.8836, /
&RAMP ID='CONE-RAMP', T=223.2000, F=34.8589, /
&RAMP ID='CONE-RAMP', T=223.3000, F=34.8347, /
&RAMP ID='CONE-RAMP', T=223.4000, F=34.8112, /
&RAMP ID='CONE-RAMP', T=223.5000, F=34.7882, /
&RAMP ID='CONE-RAMP', T=223.6000, F=34.7658, /
&RAMP ID='CONE-RAMP', T=223.7000, F=34.7439, /
&RAMP ID='CONE-RAMP', T=223.8000, F=34.7226, /
&RAMP ID='CONE-RAMP', T=223.9000, F=34.7019, /
&RAMP ID='CONE-RAMP', T=224.0000, F=34.6818, /
&RAMP ID='CONE-RAMP', T=224.1000, F=34.6623, /
&RAMP ID='CONE-RAMP', T=224.2000, F=34.6433, /
&RAMP ID='CONE-RAMP', T=224.3000, F=34.6249, /
&RAMP ID='CONE-RAMP', T=224.4000, F=34.6070, /
&RAMP ID='CONE-RAMP', T=224.5000, F=34.5898, /
&RAMP ID='CONE-RAMP', T=224.6000, F=34.5731, /
&RAMP ID='CONE-RAMP', T=224.7000, F=34.5569, /
&RAMP ID='CONE-RAMP', T=224.8000, F=34.5414, /
&RAMP ID='CONE-RAMP', T=224.9000, F=34.5264, /
&RAMP ID='CONE-RAMP', T=225.0000, F=34.5120, /
&RAMP ID='CONE-RAMP', T=225.1000, F=34.4982, /
&RAMP ID='CONE-RAMP', T=225.2000, F=34.4849, /
&RAMP ID='CONE-RAMP', T=225.3000, F=34.4722, /
&RAMP ID='CONE-RAMP', T=225.4000, F=34.4601, /
&RAMP ID='CONE-RAMP', T=225.5000, F=34.4486, /
&RAMP ID='CONE-RAMP', T=225.6000, F=34.4376, /
&RAMP ID='CONE-RAMP', T=225.7000, F=34.4272, /
&RAMP ID='CONE-RAMP', T=225.8000, F=34.4174, /
&RAMP ID='CONE-RAMP', T=225.9000, F=34.4081, /
&RAMP ID='CONE-RAMP', T=226.0000, F=34.3994, /
&RAMP ID='CONE-RAMP', T=226.1000, F=34.3913, /
&RAMP ID='CONE-RAMP', T=226.2000, F=34.3837, /
&RAMP ID='CONE-RAMP', T=226.3000, F=34.3762, /
&RAMP ID='CONE-RAMP', T=226.4000, F=34.3688, /
&RAMP ID='CONE-RAMP', T=226.5000, F=34.3614, /
&RAMP ID='CONE-RAMP', T=226.6000, F=34.3542, /
&RAMP ID='CONE-RAMP', T=226.7000, F=34.3471, /
&RAMP ID='CONE-RAMP', T=226.8000, F=34.3401, /
&RAMP ID='CONE-RAMP', T=226.9000, F=34.3332, /
&RAMP ID='CONE-RAMP', T=227.0000, F=34.3264, /
&RAMP ID='CONE-RAMP', T=227.1000, F=34.3196, /
&RAMP ID='CONE-RAMP', T=227.2000, F=34.3130, /
&RAMP ID='CONE-RAMP', T=227.3000, F=34.3065, /
&RAMP ID='CONE-RAMP', T=227.4000, F=34.3001, /
&RAMP ID='CONE-RAMP', T=227.5000, F=34.2938, /
&RAMP ID='CONE-RAMP', T=227.6000, F=34.2876, /
&RAMP ID='CONE-RAMP', T=227.7000, F=34.2815, /
&RAMP ID='CONE-RAMP', T=227.8000, F=34.2755, /
&RAMP ID='CONE-RAMP', T=227.9000, F=34.2696, /
&RAMP ID='CONE-RAMP', T=228.0000, F=34.2637, /
&RAMP ID='CONE-RAMP', T=228.1000, F=34.2580, /
&RAMP ID='CONE-RAMP', T=228.2000, F=34.2523, /
&RAMP ID='CONE-RAMP', T=228.3000, F=34.2467, /
&RAMP ID='CONE-RAMP', T=228.4000, F=34.2413, /
&RAMP ID='CONE-RAMP', T=228.5000, F=34.2358, /
&RAMP ID='CONE-RAMP', T=228.6000, F=34.2305, /
&RAMP ID='CONE-RAMP', T=228.7000, F=34.2253, /
&RAMP ID='CONE-RAMP', T=228.8000, F=34.2201, /
&RAMP ID='CONE-RAMP', T=228.9000, F=34.2150, /
&RAMP ID='CONE-RAMP', T=229.0000, F=34.2101, /
&RAMP ID='CONE-RAMP', T=229.1000, F=34.2052, /
&RAMP ID='CONE-RAMP', T=229.2000, F=34.2003, /
&RAMP ID='CONE-RAMP', T=229.3000, F=34.1956, /
&RAMP ID='CONE-RAMP', T=229.4000, F=34.1909, /
&RAMP ID='CONE-RAMP', T=229.5000, F=34.1864, /
&RAMP ID='CONE-RAMP', T=229.6000, F=34.1819, /
&RAMP ID='CONE-RAMP', T=229.7000, F=34.1775, /
&RAMP ID='CONE-RAMP', T=229.8000, F=34.1732, /
&RAMP ID='CONE-RAMP', T=229.9000, F=34.1689, /
&RAMP ID='CONE-RAMP', T=230.0000, F=34.1648, /
&RAMP ID='CONE-RAMP', T=230.1000, F=34.1607, /
&RAMP ID='CONE-RAMP', T=230.2000, F=34.1568, /
&RAMP ID='CONE-RAMP', T=230.3000, F=34.1529, /
&RAMP ID='CONE-RAMP', T=230.4000, F=34.1491, /
&RAMP ID='CONE-RAMP', T=230.5000, F=34.1453, /
&RAMP ID='CONE-RAMP', T=230.6000, F=34.1417, /
&RAMP ID='CONE-RAMP', T=230.7000, F=34.1381, /
&RAMP ID='CONE-RAMP', T=230.8000, F=34.1347, /
&RAMP ID='CONE-RAMP', T=230.9000, F=34.1313, /
&RAMP ID='CONE-RAMP', T=231.0000, F=34.1280, /
&RAMP ID='CONE-RAMP', T=231.1000, F=34.1247, /
&RAMP ID='CONE-RAMP', T=231.2000, F=34.1216, /
&RAMP ID='CONE-RAMP', T=231.3000, F=34.1185, /
&RAMP ID='CONE-RAMP', T=231.4000, F=34.1156, /
&RAMP ID='CONE-RAMP', T=231.5000, F=34.1127, /
&RAMP ID='CONE-RAMP', T=231.6000, F=34.1099, /
&RAMP ID='CONE-RAMP', T=231.7000, F=34.1072, /
&RAMP ID='CONE-RAMP', T=231.8000, F=34.1045, /
&RAMP ID='CONE-RAMP', T=231.9000, F=34.1020, /
&RAMP ID='CONE-RAMP', T=232.0000, F=34.0995, /
&RAMP ID='CONE-RAMP', T=232.1000, F=34.0971, /
&RAMP ID='CONE-RAMP', T=232.2000, F=34.0947, /
&RAMP ID='CONE-RAMP', T=232.3000, F=34.0922, /
&RAMP ID='CONE-RAMP', T=232.4000, F=34.0898, /
&RAMP ID='CONE-RAMP', T=232.5000, F=34.0873, /
&RAMP ID='CONE-RAMP', T=232.6000, F=34.0848, /
&RAMP ID='CONE-RAMP', T=232.7000, F=34.0823, /
&RAMP ID='CONE-RAMP', T=232.8000, F=34.0797, /
&RAMP ID='CONE-RAMP', T=232.9000, F=34.0772, /
&RAMP ID='CONE-RAMP', T=233.0000, F=34.0746, /
&RAMP ID='CONE-RAMP', T=233.1000, F=34.0720, /
&RAMP ID='CONE-RAMP', T=233.2000, F=34.0694, /
&RAMP ID='CONE-RAMP', T=233.3000, F=34.0668, /
&RAMP ID='CONE-RAMP', T=233.4000, F=34.0642, /
&RAMP ID='CONE-RAMP', T=233.5000, F=34.0615, /
&RAMP ID='CONE-RAMP', T=233.6000, F=34.0589, /
&RAMP ID='CONE-RAMP', T=233.7000, F=34.0562, /
&RAMP ID='CONE-RAMP', T=233.8000, F=34.0534, /
&RAMP ID='CONE-RAMP', T=233.9000, F=34.0505, /
&RAMP ID='CONE-RAMP', T=234.0000, F=34.0476, /
&RAMP ID='CONE-RAMP', T=234.1000, F=34.0445, /
&RAMP ID='CONE-RAMP', T=234.2000, F=34.0413, /
&RAMP ID='CONE-RAMP', T=234.3000, F=34.0381, /
&RAMP ID='CONE-RAMP', T=234.4000, F=34.0347, /
&RAMP ID='CONE-RAMP', T=234.5000, F=34.0312, /
&RAMP ID='CONE-RAMP', T=234.6000, F=34.0277, /
&RAMP ID='CONE-RAMP', T=234.7000, F=34.0240, /
&RAMP ID='CONE-RAMP', T=234.8000, F=34.0202, /
&RAMP ID='CONE-RAMP', T=234.9000, F=34.0164, /
&RAMP ID='CONE-RAMP', T=235.0000, F=34.0124, /
&RAMP ID='CONE-RAMP', T=235.1000, F=34.0083, /
&RAMP ID='CONE-RAMP', T=235.2000, F=34.0041, /
&RAMP ID='CONE-RAMP', T=235.3000, F=33.9999, /
&RAMP ID='CONE-RAMP', T=235.4000, F=33.9955, /
&RAMP ID='CONE-RAMP', T=235.5000, F=33.9910, /
&RAMP ID='CONE-RAMP', T=235.6000, F=33.9864, /
&RAMP ID='CONE-RAMP', T=235.7000, F=33.9817, /
&RAMP ID='CONE-RAMP', T=235.8000, F=33.9770, /
&RAMP ID='CONE-RAMP', T=235.9000, F=33.9721, /
&RAMP ID='CONE-RAMP', T=236.0000, F=33.9671, /
&RAMP ID='CONE-RAMP', T=236.1000, F=33.9620, /
&RAMP ID='CONE-RAMP', T=236.2000, F=33.9568, /
&RAMP ID='CONE-RAMP', T=236.3000, F=33.9515, /
&RAMP ID='CONE-RAMP', T=236.4000, F=33.9462, /
&RAMP ID='CONE-RAMP', T=236.5000, F=33.9407, /
&RAMP ID='CONE-RAMP', T=236.6000, F=33.9351, /
&RAMP ID='CONE-RAMP', T=236.7000, F=33.9294, /
&RAMP ID='CONE-RAMP', T=236.8000, F=33.9236, /
&RAMP ID='CONE-RAMP', T=236.9000, F=33.9177, /
&RAMP ID='CONE-RAMP', T=237.0000, F=33.9117, /
&RAMP ID='CONE-RAMP', T=237.1000, F=33.9056, /
&RAMP ID='CONE-RAMP', T=237.2000, F=33.8994, /
&RAMP ID='CONE-RAMP', T=237.3000, F=33.8931, /
&RAMP ID='CONE-RAMP', T=237.4000, F=33.8867, /
&RAMP ID='CONE-RAMP', T=237.5000, F=33.8802, /
&RAMP ID='CONE-RAMP', T=237.6000, F=33.8736, /
&RAMP ID='CONE-RAMP', T=237.7000, F=33.8669, /
&RAMP ID='CONE-RAMP', T=237.8000, F=33.8601, /
&RAMP ID='CONE-RAMP', T=237.9000, F=33.8532, /
&RAMP ID='CONE-RAMP', T=238.0000, F=33.8462, /
&RAMP ID='CONE-RAMP', T=238.1000, F=33.8392, /
&RAMP ID='CONE-RAMP', T=238.2000, F=33.8320, /
&RAMP ID='CONE-RAMP', T=238.3000, F=33.8247, /
&RAMP ID='CONE-RAMP', T=238.4000, F=33.8174, /
&RAMP ID='CONE-RAMP', T=238.5000, F=33.8100, /
&RAMP ID='CONE-RAMP', T=238.6000, F=33.8025, /
&RAMP ID='CONE-RAMP', T=238.7000, F=33.7949, /
&RAMP ID='CONE-RAMP', T=238.8000, F=33.7872, /
&RAMP ID='CONE-RAMP', T=238.9000, F=33.7795, /
&RAMP ID='CONE-RAMP', T=239.0000, F=33.7717, /
&RAMP ID='CONE-RAMP', T=239.1000, F=33.7637, /
&RAMP ID='CONE-RAMP', T=239.2000, F=33.7557, /
&RAMP ID='CONE-RAMP', T=239.3000, F=33.7476, /
&RAMP ID='CONE-RAMP', T=239.4000, F=33.7395, /
&RAMP ID='CONE-RAMP', T=239.5000, F=33.7312, /
&RAMP ID='CONE-RAMP', T=239.6000, F=33.7229, /
&RAMP ID='CONE-RAMP', T=239.7000, F=33.7147, /
&RAMP ID='CONE-RAMP', T=239.8000, F=33.7066, /
&RAMP ID='CONE-RAMP', T=239.9000, F=33.6988, /
&RAMP ID='CONE-RAMP', T=240.0000, F=33.6911, /
&RAMP ID='CONE-RAMP', T=240.1000, F=33.6836, /
&RAMP ID='CONE-RAMP', T=240.2000, F=33.6762, /
&RAMP ID='CONE-RAMP', T=240.3000, F=33.6690, /
&RAMP ID='CONE-RAMP', T=240.4000, F=33.6620, /
&RAMP ID='CONE-RAMP', T=240.5000, F=33.6551, /
&RAMP ID='CONE-RAMP', T=240.6000, F=33.6484, /
&RAMP ID='CONE-RAMP', T=240.7000, F=33.6419, /
&RAMP ID='CONE-RAMP', T=240.8000, F=33.6356, /
&RAMP ID='CONE-RAMP', T=240.9000, F=33.6294, /
&RAMP ID='CONE-RAMP', T=241.0000, F=33.6234, /
&RAMP ID='CONE-RAMP', T=241.1000, F=33.6175, /
&RAMP ID='CONE-RAMP', T=241.2000, F=33.6118, /
&RAMP ID='CONE-RAMP', T=241.3000, F=33.6063, /
&RAMP ID='CONE-RAMP', T=241.4000, F=33.6010, /
&RAMP ID='CONE-RAMP', T=241.5000, F=33.5958, /
&RAMP ID='CONE-RAMP', T=241.6000, F=33.5908, /
&RAMP ID='CONE-RAMP', T=241.7000, F=33.5860, /
&RAMP ID='CONE-RAMP', T=241.8000, F=33.5813, /
&RAMP ID='CONE-RAMP', T=241.9000, F=33.5768, /
&RAMP ID='CONE-RAMP', T=242.0000, F=33.5725, /
&RAMP ID='CONE-RAMP', T=242.1000, F=33.5683, /
&RAMP ID='CONE-RAMP', T=242.2000, F=33.5643, /
&RAMP ID='CONE-RAMP', T=242.3000, F=33.5605, /
&RAMP ID='CONE-RAMP', T=242.4000, F=33.5569, /
&RAMP ID='CONE-RAMP', T=242.5000, F=33.5534, /
&RAMP ID='CONE-RAMP', T=242.6000, F=33.5500, /
&RAMP ID='CONE-RAMP', T=242.7000, F=33.5469, /
&RAMP ID='CONE-RAMP', T=242.8000, F=33.5439, /
&RAMP ID='CONE-RAMP', T=242.9000, F=33.5411, /
&RAMP ID='CONE-RAMP', T=243.0000, F=33.5385, /
&RAMP ID='CONE-RAMP', T=243.1000, F=33.5360, /
&RAMP ID='CONE-RAMP', T=243.2000, F=33.5337, /
&RAMP ID='CONE-RAMP', T=243.3000, F=33.5315, /
&RAMP ID='CONE-RAMP', T=243.4000, F=33.5295, /
&RAMP ID='CONE-RAMP', T=243.5000, F=33.5277, /
&RAMP ID='CONE-RAMP', T=243.6000, F=33.5261, /
&RAMP ID='CONE-RAMP', T=243.7000, F=33.5246, /
&RAMP ID='CONE-RAMP', T=243.8000, F=33.5233, /
&RAMP ID='CONE-RAMP', T=243.9000, F=33.5223, /
&RAMP ID='CONE-RAMP', T=244.0000, F=33.5214, /
&RAMP ID='CONE-RAMP', T=244.1000, F=33.5209, /
&RAMP ID='CONE-RAMP', T=244.2000, F=33.5206, /
&RAMP ID='CONE-RAMP', T=244.3000, F=33.5205, /
&RAMP ID='CONE-RAMP', T=244.4000, F=33.5207, /
&RAMP ID='CONE-RAMP', T=244.5000, F=33.5211, /
&RAMP ID='CONE-RAMP', T=244.6000, F=33.5218, /
&RAMP ID='CONE-RAMP', T=244.7000, F=33.5228, /
&RAMP ID='CONE-RAMP', T=244.8000, F=33.5240, /
&RAMP ID='CONE-RAMP', T=244.9000, F=33.5254, /
&RAMP ID='CONE-RAMP', T=245.0000, F=33.5271, /
&RAMP ID='CONE-RAMP', T=245.1000, F=33.5291, /
&RAMP ID='CONE-RAMP', T=245.2000, F=33.5313, /
&RAMP ID='CONE-RAMP', T=245.3000, F=33.5338, /
&RAMP ID='CONE-RAMP', T=245.4000, F=33.5365, /
&RAMP ID='CONE-RAMP', T=245.5000, F=33.5394, /
&RAMP ID='CONE-RAMP', T=245.6000, F=33.5424, /
&RAMP ID='CONE-RAMP', T=245.7000, F=33.5455, /
&RAMP ID='CONE-RAMP', T=245.8000, F=33.5487, /
&RAMP ID='CONE-RAMP', T=245.9000, F=33.5519, /
&RAMP ID='CONE-RAMP', T=246.0000, F=33.5552, /
&RAMP ID='CONE-RAMP', T=246.1000, F=33.5586, /
&RAMP ID='CONE-RAMP', T=246.2000, F=33.5620, /
&RAMP ID='CONE-RAMP', T=246.3000, F=33.5655, /
&RAMP ID='CONE-RAMP', T=246.4000, F=33.5691, /
&RAMP ID='CONE-RAMP', T=246.5000, F=33.5727, /
&RAMP ID='CONE-RAMP', T=246.6000, F=33.5764, /
&RAMP ID='CONE-RAMP', T=246.7000, F=33.5801, /
&RAMP ID='CONE-RAMP', T=246.8000, F=33.5840, /
&RAMP ID='CONE-RAMP', T=246.9000, F=33.5879, /
&RAMP ID='CONE-RAMP', T=247.0000, F=33.5918, /
&RAMP ID='CONE-RAMP', T=247.1000, F=33.5959, /
&RAMP ID='CONE-RAMP', T=247.2000, F=33.6000, /
&RAMP ID='CONE-RAMP', T=247.3000, F=33.6041, /
&RAMP ID='CONE-RAMP', T=247.4000, F=33.6084, /
&RAMP ID='CONE-RAMP', T=247.5000, F=33.6127, /
&RAMP ID='CONE-RAMP', T=247.6000, F=33.6170, /
&RAMP ID='CONE-RAMP', T=247.7000, F=33.6215, /
&RAMP ID='CONE-RAMP', T=247.8000, F=33.6260, /
&RAMP ID='CONE-RAMP', T=247.9000, F=33.6306, /
&RAMP ID='CONE-RAMP', T=248.0000, F=33.6352, /
&RAMP ID='CONE-RAMP', T=248.1000, F=33.6399, /
&RAMP ID='CONE-RAMP', T=248.2000, F=33.6447, /
&RAMP ID='CONE-RAMP', T=248.3000, F=33.6495, /
&RAMP ID='CONE-RAMP', T=248.4000, F=33.6544, /
&RAMP ID='CONE-RAMP', T=248.5000, F=33.6594, /
&RAMP ID='CONE-RAMP', T=248.6000, F=33.6644, /
&RAMP ID='CONE-RAMP', T=248.7000, F=33.6696, /
&RAMP ID='CONE-RAMP', T=248.8000, F=33.6747, /
&RAMP ID='CONE-RAMP', T=248.9000, F=33.6800, /
&RAMP ID='CONE-RAMP', T=249.0000, F=33.6853, /
&RAMP ID='CONE-RAMP', T=249.1000, F=33.6907, /
&RAMP ID='CONE-RAMP', T=249.2000, F=33.6961, /
&RAMP ID='CONE-RAMP', T=249.3000, F=33.7016, /
&RAMP ID='CONE-RAMP', T=249.4000, F=33.7072, /
&RAMP ID='CONE-RAMP', T=249.5000, F=33.7129, /
&RAMP ID='CONE-RAMP', T=249.6000, F=33.7186, /
&RAMP ID='CONE-RAMP', T=249.7000, F=33.7244, /
&RAMP ID='CONE-RAMP', T=249.8000, F=33.7300, /
&RAMP ID='CONE-RAMP', T=249.9000, F=33.7354, /
&RAMP ID='CONE-RAMP', T=250.0000, F=33.7407, /
&RAMP ID='CONE-RAMP', T=250.1000, F=33.7458, /
&RAMP ID='CONE-RAMP', T=250.2000, F=33.7506, /
&RAMP ID='CONE-RAMP', T=250.3000, F=33.7553, /
&RAMP ID='CONE-RAMP', T=250.4000, F=33.7599, /
&RAMP ID='CONE-RAMP', T=250.5000, F=33.7642, /
&RAMP ID='CONE-RAMP', T=250.6000, F=33.7683, /
&RAMP ID='CONE-RAMP', T=250.7000, F=33.7723, /
&RAMP ID='CONE-RAMP', T=250.8000, F=33.7761, /
&RAMP ID='CONE-RAMP', T=250.9000, F=33.7797, /
&RAMP ID='CONE-RAMP', T=251.0000, F=33.7831, /
&RAMP ID='CONE-RAMP', T=251.1000, F=33.7863, /
&RAMP ID='CONE-RAMP', T=251.2000, F=33.7893, /
&RAMP ID='CONE-RAMP', T=251.3000, F=33.7922, /
&RAMP ID='CONE-RAMP', T=251.4000, F=33.7935, /
&RAMP ID='CONE-RAMP', T=251.5000, F=33.7890, /
&RAMP ID='CONE-RAMP', T=251.6000, F=33.7787, /
&RAMP ID='CONE-RAMP', T=251.7000, F=33.7626, /
&RAMP ID='CONE-RAMP', T=251.8000, F=33.7407, /
&RAMP ID='CONE-RAMP', T=251.9000, F=33.7130, /
&RAMP ID='CONE-RAMP', T=252.0000, F=33.6795, /
&RAMP ID='CONE-RAMP', T=252.1000, F=33.6402, /
&RAMP ID='CONE-RAMP', T=252.2000, F=33.5951, /
&RAMP ID='CONE-RAMP', T=252.3000, F=33.5441, /
&RAMP ID='CONE-RAMP', T=252.4000, F=33.4874, /
&RAMP ID='CONE-RAMP', T=252.5000, F=33.4248, /
&RAMP ID='CONE-RAMP', T=252.6000, F=33.3565, /
&RAMP ID='CONE-RAMP', T=252.7000, F=33.2823, /
&RAMP ID='CONE-RAMP', T=252.8000, F=33.2023, /
&RAMP ID='CONE-RAMP', T=252.9000, F=33.1165, /
&RAMP ID='CONE-RAMP', T=253.0000, F=33.0250, /
&RAMP ID='CONE-RAMP', T=253.1000, F=32.9276, /
&RAMP ID='CONE-RAMP', T=253.2000, F=32.8244, /
&RAMP ID='CONE-RAMP', T=253.3000, F=32.7154, /
&RAMP ID='CONE-RAMP', T=253.4000, F=32.6005, /
&RAMP ID='CONE-RAMP', T=253.5000, F=32.4799, /
&RAMP ID='CONE-RAMP', T=253.6000, F=32.3535, /
&RAMP ID='CONE-RAMP', T=253.7000, F=32.2213, /
&RAMP ID='CONE-RAMP', T=253.8000, F=32.0832, /
&RAMP ID='CONE-RAMP', T=253.9000, F=31.9394, /
&RAMP ID='CONE-RAMP', T=254.0000, F=31.7897, /
&RAMP ID='CONE-RAMP', T=254.1000, F=31.6343, /
&RAMP ID='CONE-RAMP', T=254.2000, F=31.4730, /
&RAMP ID='CONE-RAMP', T=254.3000, F=31.3059, /
&RAMP ID='CONE-RAMP', T=254.4000, F=31.1330, /
&RAMP ID='CONE-RAMP', T=254.5000, F=30.9543, /
&RAMP ID='CONE-RAMP', T=254.6000, F=30.7698, /
&RAMP ID='CONE-RAMP', T=254.7000, F=30.5795, /
&RAMP ID='CONE-RAMP', T=254.8000, F=30.3834, /
&RAMP ID='CONE-RAMP', T=254.9000, F=30.1815, /
&RAMP ID='CONE-RAMP', T=255.0000, F=29.9738, /
&RAMP ID='CONE-RAMP', T=255.1000, F=29.7603, /
&RAMP ID='CONE-RAMP', T=255.2000, F=29.5409, /
&RAMP ID='CONE-RAMP', T=255.3000, F=29.3158, /
&RAMP ID='CONE-RAMP', T=255.4000, F=29.0848, /
&RAMP ID='CONE-RAMP', T=255.5000, F=28.8481, /
&RAMP ID='CONE-RAMP', T=255.6000, F=28.6055, /
&RAMP ID='CONE-RAMP', T=255.7000, F=28.3573, /
&RAMP ID='CONE-RAMP', T=255.8000, F=28.1035, /
&RAMP ID='CONE-RAMP', T=255.9000, F=27.8441, /
&RAMP ID='CONE-RAMP', T=256.0000, F=27.5791, /
&RAMP ID='CONE-RAMP', T=256.1000, F=27.3084, /
&RAMP ID='CONE-RAMP', T=256.2000, F=27.0321, /
&RAMP ID='CONE-RAMP', T=256.3000, F=26.7502, /
&RAMP ID='CONE-RAMP', T=256.4000, F=26.4627, /
&RAMP ID='CONE-RAMP', T=256.5000, F=26.1695, /
&RAMP ID='CONE-RAMP', T=256.6000, F=25.8708, /
&RAMP ID='CONE-RAMP', T=256.7000, F=25.5664, /
&RAMP ID='CONE-RAMP', T=256.8000, F=25.2564, /
&RAMP ID='CONE-RAMP', T=256.9000, F=24.9407, /
&RAMP ID='CONE-RAMP', T=257.0000, F=24.6195, /
&RAMP ID='CONE-RAMP', T=257.1000, F=24.2926, /
&RAMP ID='CONE-RAMP', T=257.2000, F=23.9601, /
&RAMP ID='CONE-RAMP', T=257.3000, F=23.6243, /
&RAMP ID='CONE-RAMP', T=257.4000, F=23.2886, /
&RAMP ID='CONE-RAMP', T=257.5000, F=22.9529, /
&RAMP ID='CONE-RAMP', T=257.6000, F=22.6173, /
&RAMP ID='CONE-RAMP', T=257.7000, F=22.2817, /
&RAMP ID='CONE-RAMP', T=257.8000, F=21.9462, /
&RAMP ID='CONE-RAMP', T=257.9000, F=21.6107, /
&RAMP ID='CONE-RAMP', T=258.0000, F=21.2753, /
&RAMP ID='CONE-RAMP', T=258.1000, F=20.9399, /
&RAMP ID='CONE-RAMP', T=258.2000, F=20.6046, /
&RAMP ID='CONE-RAMP', T=258.3000, F=20.2694, /
&RAMP ID='CONE-RAMP', T=258.4000, F=19.9341, /
&RAMP ID='CONE-RAMP', T=258.5000, F=19.5990, /
&RAMP ID='CONE-RAMP', T=258.6000, F=19.2639, /
&RAMP ID='CONE-RAMP', T=258.7000, F=18.9288, /
&RAMP ID='CONE-RAMP', T=258.8000, F=18.5938, /
&RAMP ID='CONE-RAMP', T=258.9000, F=18.2588, /
&RAMP ID='CONE-RAMP', T=259.0000, F=17.9239, /
&RAMP ID='CONE-RAMP', T=259.1000, F=17.5890, /
&RAMP ID='CONE-RAMP', T=259.2000, F=17.2542, /
&RAMP ID='CONE-RAMP', T=259.3000, F=16.9195, /
&RAMP ID='CONE-RAMP', T=259.4000, F=16.5848, /
&RAMP ID='CONE-RAMP', T=259.5000, F=16.2501, /
&RAMP ID='CONE-RAMP', T=259.6000, F=15.9155, /
&RAMP ID='CONE-RAMP', T=259.7000, F=15.5809, /
&RAMP ID='CONE-RAMP', T=259.8000, F=15.2464, /
&RAMP ID='CONE-RAMP', T=259.9000, F=14.9120, /
&RAMP ID='CONE-RAMP', T=260.0000, F=14.5775, /
&RAMP ID='CONE-RAMP', T=260.1000, F=14.2432, /
&RAMP ID='CONE-RAMP', T=260.2000, F=13.9089, /
&RAMP ID='CONE-RAMP', T=260.3000, F=13.5746, /
&RAMP ID='CONE-RAMP', T=260.4000, F=13.2404, /
&RAMP ID='CONE-RAMP', T=260.5000, F=12.9063, /
&RAMP ID='CONE-RAMP', T=260.6000, F=12.5722, /
&RAMP ID='CONE-RAMP', T=260.7000, F=12.2381, /
&RAMP ID='CONE-RAMP', T=260.8000, F=11.9041, /
&RAMP ID='CONE-RAMP', T=260.9000, F=11.5701, /
&RAMP ID='CONE-RAMP', T=261.0000, F=11.2362, /
&RAMP ID='CONE-RAMP', T=261.1000, F=10.9024, /
&RAMP ID='CONE-RAMP', T=261.2000, F=10.5686, /
&RAMP ID='CONE-RAMP', T=261.3000, F=10.2348, /
&RAMP ID='CONE-RAMP', T=261.4000, F=9.9011, /
&RAMP ID='CONE-RAMP', T=261.5000, F=9.5688, /
&RAMP ID='CONE-RAMP', T=261.6000, F=9.2422, /
&RAMP ID='CONE-RAMP', T=261.7000, F=8.9212, /
&RAMP ID='CONE-RAMP', T=261.8000, F=8.6059, /
&RAMP ID='CONE-RAMP', T=261.9000, F=8.2963, /
&RAMP ID='CONE-RAMP', T=262.0000, F=7.9923, /
&RAMP ID='CONE-RAMP', T=262.1000, F=7.6941, /
&RAMP ID='CONE-RAMP', T=262.2000, F=7.4015, /
&RAMP ID='CONE-RAMP', T=262.3000, F=7.1145, /
&RAMP ID='CONE-RAMP', T=262.4000, F=6.8333, /
&RAMP ID='CONE-RAMP', T=262.5000, F=6.5577, /
&RAMP ID='CONE-RAMP', T=262.6000, F=6.2878, /
&RAMP ID='CONE-RAMP', T=262.7000, F=6.0235, /
&RAMP ID='CONE-RAMP', T=262.8000, F=5.7649, /
&RAMP ID='CONE-RAMP', T=262.9000, F=5.5120, /
&RAMP ID='CONE-RAMP', T=263.0000, F=5.2648, /
&RAMP ID='CONE-RAMP', T=263.1000, F=5.0233, /
&RAMP ID='CONE-RAMP', T=263.2000, F=4.7874, /
&RAMP ID='CONE-RAMP', T=263.3000, F=4.5572, /
&RAMP ID='CONE-RAMP', T=263.4000, F=4.3326, /
&RAMP ID='CONE-RAMP', T=263.5000, F=4.1138, /
&RAMP ID='CONE-RAMP', T=263.6000, F=3.9006, /
&RAMP ID='CONE-RAMP', T=263.7000, F=3.6930, /
&RAMP ID='CONE-RAMP', T=263.8000, F=3.4912, /
&RAMP ID='CONE-RAMP', T=263.9000, F=3.2950, /
&RAMP ID='CONE-RAMP', T=264.0000, F=3.1045, /
&RAMP ID='CONE-RAMP', T=264.1000, F=2.9197, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5568, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00503000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=50.4159, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=50.4159, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=84.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5568, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00503000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.5568, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.5568, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=17.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5568, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00503000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.0524, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.0524, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=9.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
