&HEAD CHID='FSRI_Materials_Nylon_Carpet_High_Pile_cone', /
&TIME DT=1., T_END=2872.5 /
&DUMP DT_CTRL=2.4, DT_DEVC=2.4, DT_HRR=2.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0590, DENSITY=188.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5280, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=183.3, /
&RAMP ID='CONE-RAMP', T=1.7000, F=234.1, /
&RAMP ID='CONE-RAMP', T=2.6000, F=257.6, /
&RAMP ID='CONE-RAMP', T=3.5000, F=276.8, /
&RAMP ID='CONE-RAMP', T=4.4000, F=293.8, /
&RAMP ID='CONE-RAMP', T=5.3000, F=308.6, /
&RAMP ID='CONE-RAMP', T=6.2000, F=321.1, /
&RAMP ID='CONE-RAMP', T=7.5000, F=335.5, /
&RAMP ID='CONE-RAMP', T=9.2000, F=352.0, /
&RAMP ID='CONE-RAMP', T=12.8000, F=381.3, /
&RAMP ID='CONE-RAMP', T=19.3000, F=428.4, /
&RAMP ID='CONE-RAMP', T=23.6000, F=454.8, /
&RAMP ID='CONE-RAMP', T=27.5000, F=473.0, /
&RAMP ID='CONE-RAMP', T=32.1000, F=488.7, /
&RAMP ID='CONE-RAMP', T=36.5000, F=499.5, /
&RAMP ID='CONE-RAMP', T=40.4000, F=503.2, /
&RAMP ID='CONE-RAMP', T=42.4000, F=502.0, /
&RAMP ID='CONE-RAMP', T=44.4000, F=498.7, /
&RAMP ID='CONE-RAMP', T=49.0000, F=483.7, /
&RAMP ID='CONE-RAMP', T=53.6000, F=462.4, /
&RAMP ID='CONE-RAMP', T=62.9000, F=412.5, /
&RAMP ID='CONE-RAMP', T=67.0000, F=392.1, /
&RAMP ID='CONE-RAMP', T=70.6000, F=376.7, /
&RAMP ID='CONE-RAMP', T=81.0000, F=336.1, /
&RAMP ID='CONE-RAMP', T=89.4000, F=307.4, /
&RAMP ID='CONE-RAMP', T=100.7000, F=275.6, /
&RAMP ID='CONE-RAMP', T=105.3000, F=266.4, /
&RAMP ID='CONE-RAMP', T=119.8000, F=243.5, /
&RAMP ID='CONE-RAMP', T=141.9000, F=213.2, /
&RAMP ID='CONE-RAMP', T=147.9000, F=203.6, /
&RAMP ID='CONE-RAMP', T=163.4000, F=171.5, /
&RAMP ID='CONE-RAMP', T=179.4000, F=144.6, /
&RAMP ID='CONE-RAMP', T=195.4000, F=107.7, /
&RAMP ID='CONE-RAMP', T=218.8000, F=66.3, /
&RAMP ID='CONE-RAMP', T=245.2000, F=9.5, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.9637, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01383000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=53.8455, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=53.8455, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=582.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.9637, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01383000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.9637, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.9637, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=62.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.9637, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01383000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=107.4676, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=107.4676, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=23.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
