&HEAD CHID='FSRI_Materials_Overstuffed_Chair_Polyester_Batting', /
&TIME DT=1., T_END=2667.0 /
&DUMP DT_CTRL=2.2, DT_DEVC=2.2, DT_HRR=2.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=26.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=61.9, /
&RAMP ID='CONE-RAMP', T=1.5000, F=95.0, /
&RAMP ID='CONE-RAMP', T=2.8000, F=131.4, /
&RAMP ID='CONE-RAMP', T=4.1000, F=173.0, /
&RAMP ID='CONE-RAMP', T=6.1000, F=242.8, /
&RAMP ID='CONE-RAMP', T=7.2000, F=276.2, /
&RAMP ID='CONE-RAMP', T=8.8000, F=316.6, /
&RAMP ID='CONE-RAMP', T=10.5000, F=352.2, /
&RAMP ID='CONE-RAMP', T=11.4000, F=368.0, /
&RAMP ID='CONE-RAMP', T=12.2000, F=380.0, /
&RAMP ID='CONE-RAMP', T=13.8000, F=398.2, /
&RAMP ID='CONE-RAMP', T=14.7000, F=405.1, /
&RAMP ID='CONE-RAMP', T=15.6000, F=410.1, /
&RAMP ID='CONE-RAMP', T=17.3000, F=413.9, /
&RAMP ID='CONE-RAMP', T=18.7000, F=410.9, /
&RAMP ID='CONE-RAMP', T=20.0000, F=401.8, /
&RAMP ID='CONE-RAMP', T=21.3000, F=386.5, /
&RAMP ID='CONE-RAMP', T=22.7000, F=363.3, /
&RAMP ID='CONE-RAMP', T=23.9000, F=338.2, /
&RAMP ID='CONE-RAMP', T=25.1000, F=308.9, /
&RAMP ID='CONE-RAMP', T=28.7000, F=209.4, /
&RAMP ID='CONE-RAMP', T=30.3000, F=168.2, /
&RAMP ID='CONE-RAMP', T=31.9000, F=132.8, /
&RAMP ID='CONE-RAMP', T=33.4000, F=105.6, /
&RAMP ID='CONE-RAMP', T=35.0000, F=82.8, /
&RAMP ID='CONE-RAMP', T=36.6000, F=65.6, /
&RAMP ID='CONE-RAMP', T=38.4000, F=51.5, /
&RAMP ID='CONE-RAMP', T=40.5000, F=40.1, /
&RAMP ID='CONE-RAMP', T=42.8000, F=31.8, /
&RAMP ID='CONE-RAMP', T=45.8000, F=24.4, /
&RAMP ID='CONE-RAMP', T=58.4000, F=3.9, /
&RAMP ID='CONE-RAMP', T=62.0000, F=0.1, /
&RAMP ID='CONE-RAMP', T=70.5000, F=0.0, /
&RAMP ID='CONE-RAMP', T=100.5000, F=0.0, /
&RAMP ID='CONE-RAMP', T=130.5000, F=0.1, /
&RAMP ID='CONE-RAMP', T=134.5000, F=3.2, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.3831, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04445000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=53.2613, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=53.2613, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=600.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.3831, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04445000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.3831, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.3831, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=49.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.3831, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04445000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=106.8857, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=106.8857, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=19.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
