&HEAD CHID='FSRI_Materials_Overstuffed_Chair_Polyurethane_Foam', /
&TIME DT=1., T_END=373.5 /
&DUMP DT_CTRL=0.3, DT_DEVC=0.3, DT_HRR=0.3, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=34.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=115.2, /
&RAMP ID='CONE-RAMP', T=2.0000, F=169.7, /
&RAMP ID='CONE-RAMP', T=4.2000, F=238.5, /
&RAMP ID='CONE-RAMP', T=4.9000, F=255.4, /
&RAMP ID='CONE-RAMP', T=6.3000, F=282.7, /
&RAMP ID='CONE-RAMP', T=9.4000, F=328.5, /
&RAMP ID='CONE-RAMP', T=10.7000, F=350.5, /
&RAMP ID='CONE-RAMP', T=11.9000, F=377.2, /
&RAMP ID='CONE-RAMP', T=13.1000, F=412.2, /
&RAMP ID='CONE-RAMP', T=13.8000, F=437.0, /
&RAMP ID='CONE-RAMP', T=14.5000, F=465.0, /
&RAMP ID='CONE-RAMP', T=15.2000, F=496.3, /
&RAMP ID='CONE-RAMP', T=16.0000, F=535.7, /
&RAMP ID='CONE-RAMP', T=17.5000, F=619.0, /
&RAMP ID='CONE-RAMP', T=19.6000, F=745.9, /
&RAMP ID='CONE-RAMP', T=20.8000, F=815.6, /
&RAMP ID='CONE-RAMP', T=21.7000, F=863.1, /
&RAMP ID='CONE-RAMP', T=22.6000, F=904.5, /
&RAMP ID='CONE-RAMP', T=23.7000, F=945.8, /
&RAMP ID='CONE-RAMP', T=24.7000, F=973.0, /
&RAMP ID='CONE-RAMP', T=25.7000, F=989.9, /
&RAMP ID='CONE-RAMP', T=26.7000, F=995.8, /
&RAMP ID='CONE-RAMP', T=27.3000, F=994.2, /
&RAMP ID='CONE-RAMP', T=27.8000, F=989.7, /
&RAMP ID='CONE-RAMP', T=28.4000, F=980.7, /
&RAMP ID='CONE-RAMP', T=29.0000, F=967.6, /
&RAMP ID='CONE-RAMP', T=29.6000, F=951.0, /
&RAMP ID='CONE-RAMP', T=30.2000, F=931.0, /
&RAMP ID='CONE-RAMP', T=30.8000, F=907.5, /
&RAMP ID='CONE-RAMP', T=31.4000, F=881.0, /
&RAMP ID='CONE-RAMP', T=32.5000, F=826.4, /
&RAMP ID='CONE-RAMP', T=33.8000, F=753.3, /
&RAMP ID='CONE-RAMP', T=34.8000, F=692.9, /
&RAMP ID='CONE-RAMP', T=37.6000, F=517.6, /
&RAMP ID='CONE-RAMP', T=39.1000, F=430.3, /
&RAMP ID='CONE-RAMP', T=40.5000, F=358.3, /
&RAMP ID='CONE-RAMP', T=41.9000, F=297.2, /
&RAMP ID='CONE-RAMP', T=43.4000, F=243.1, /
&RAMP ID='CONE-RAMP', T=44.9000, F=199.4, /
&RAMP ID='CONE-RAMP', T=46.5000, F=162.7, /
&RAMP ID='CONE-RAMP', T=48.3000, F=131.3, /
&RAMP ID='CONE-RAMP', T=50.6000, F=102.5, /
&RAMP ID='CONE-RAMP', T=53.3000, F=79.4, /
&RAMP ID='CONE-RAMP', T=56.6000, F=60.8, /
&RAMP ID='CONE-RAMP', T=60.7000, F=45.8, /
&RAMP ID='CONE-RAMP', T=65.2000, F=34.5, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.9439, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02559792,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=57.8493, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=57.8493, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=10.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.9439, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02559792,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=84.9439, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=84.9439, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=5.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.9439, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02559792,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=111.4569, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=111.4569, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=4.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
