&HEAD CHID='FSRI_Materials_PETG_cone', /
&TIME DT=1., T_END=1152.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1600, DENSITY=1314.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.2450, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=238.0, /
&RAMP ID='CONE-RAMP', T=1.2000, F=283.3, /
&RAMP ID='CONE-RAMP', T=1.8000, F=306.1, /
&RAMP ID='CONE-RAMP', T=2.6000, F=333.3, /
&RAMP ID='CONE-RAMP', T=3.5000, F=361.4, /
&RAMP ID='CONE-RAMP', T=4.9000, F=400.5, /
&RAMP ID='CONE-RAMP', T=7.7000, F=469.3, /
&RAMP ID='CONE-RAMP', T=9.8000, F=524.3, /
&RAMP ID='CONE-RAMP', T=11.4000, F=571.3, /
&RAMP ID='CONE-RAMP', T=13.0000, F=623.8, /
&RAMP ID='CONE-RAMP', T=14.6000, F=683.4, /
&RAMP ID='CONE-RAMP', T=16.2000, F=750.8, /
&RAMP ID='CONE-RAMP', T=17.8000, F=825.5, /
&RAMP ID='CONE-RAMP', T=18.6000, F=865.7, /
&RAMP ID='CONE-RAMP', T=19.5000, F=913.0, /
&RAMP ID='CONE-RAMP', T=20.6000, F=973.3, /
&RAMP ID='CONE-RAMP', T=21.6000, F=1030.3, /
&RAMP ID='CONE-RAMP', T=25.9000, F=1286.2, /
&RAMP ID='CONE-RAMP', T=28.9000, F=1457.9, /
&RAMP ID='CONE-RAMP', T=30.1000, F=1524.3, /
&RAMP ID='CONE-RAMP', T=31.0000, F=1571.7, /
&RAMP ID='CONE-RAMP', T=32.0000, F=1620.9, /
&RAMP ID='CONE-RAMP', T=32.9000, F=1662.2, /
&RAMP ID='CONE-RAMP', T=34.1000, F=1713.2, /
&RAMP ID='CONE-RAMP', T=35.3000, F=1759.7, /
&RAMP ID='CONE-RAMP', T=36.6000, F=1804.8, /
&RAMP ID='CONE-RAMP', T=37.6000, F=1834.6, /
&RAMP ID='CONE-RAMP', T=38.6000, F=1858.2, /
&RAMP ID='CONE-RAMP', T=39.6000, F=1875.8, /
&RAMP ID='CONE-RAMP', T=40.6000, F=1887.3, /
&RAMP ID='CONE-RAMP', T=41.5000, F=1890.7, /
&RAMP ID='CONE-RAMP', T=42.4000, F=1887.1, /
&RAMP ID='CONE-RAMP', T=42.9000, F=1882.1, /
&RAMP ID='CONE-RAMP', T=43.4000, F=1875.0, /
&RAMP ID='CONE-RAMP', T=43.9000, F=1865.8, /
&RAMP ID='CONE-RAMP', T=44.4000, F=1854.6, /
&RAMP ID='CONE-RAMP', T=44.9000, F=1841.5, /
&RAMP ID='CONE-RAMP', T=45.4000, F=1826.3, /
&RAMP ID='CONE-RAMP', T=46.3000, F=1793.8, /
&RAMP ID='CONE-RAMP', T=47.3000, F=1750.5, /
&RAMP ID='CONE-RAMP', T=48.4000, F=1695.8, /
&RAMP ID='CONE-RAMP', T=49.5000, F=1634.4, /
&RAMP ID='CONE-RAMP', T=50.2000, F=1591.7, /
&RAMP ID='CONE-RAMP', T=51.6000, F=1502.1, /
&RAMP ID='CONE-RAMP', T=52.8000, F=1423.0, /
&RAMP ID='CONE-RAMP', T=54.0000, F=1341.7, /
&RAMP ID='CONE-RAMP', T=56.2000, F=1188.6, /
&RAMP ID='CONE-RAMP', T=60.8000, F=860.7, /
&RAMP ID='CONE-RAMP', T=62.5000, F=744.6, /
&RAMP ID='CONE-RAMP', T=63.7000, F=666.6, /
&RAMP ID='CONE-RAMP', T=64.8000, F=598.6, /
&RAMP ID='CONE-RAMP', T=65.8000, F=541.0, /
&RAMP ID='CONE-RAMP', T=66.8000, F=487.5, /
&RAMP ID='CONE-RAMP', T=68.3000, F=414.8, /
&RAMP ID='CONE-RAMP', T=69.8000, F=350.1, /
&RAMP ID='CONE-RAMP', T=71.3000, F=293.4, /
&RAMP ID='CONE-RAMP', T=72.8000, F=243.7, /
&RAMP ID='CONE-RAMP', T=74.3000, F=201.3, /
&RAMP ID='CONE-RAMP', T=76.1000, F=158.3, /
&RAMP ID='CONE-RAMP', T=77.7000, F=126.4, /
&RAMP ID='CONE-RAMP', T=79.5000, F=97.1, /
&RAMP ID='CONE-RAMP', T=80.5000, F=83.5, /
&RAMP ID='CONE-RAMP', T=81.6000, F=70.7, /
&RAMP ID='CONE-RAMP', T=83.8000, F=50.6, /
&RAMP ID='CONE-RAMP', T=86.2000, F=36.3, /
&RAMP ID='CONE-RAMP', T=88.8000, F=27.3, /
&RAMP ID='CONE-RAMP', T=91.3000, F=22.7, /
&RAMP ID='CONE-RAMP', T=94.8000, F=20.3, /
&RAMP ID='CONE-RAMP', T=109.5000, F=22.3, /
&RAMP ID='CONE-RAMP', T=121.3000, F=24.5, /
&RAMP ID='CONE-RAMP', T=139.5000, F=25.1, /
&RAMP ID='CONE-RAMP', T=169.5000, F=23.0, /
&RAMP ID='CONE-RAMP', T=185.4000, F=20.5, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.5354, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00262000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=61.4596, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=61.4596, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=258.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.5354, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00262000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=88.5354, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=88.5354, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=70.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=88.5354, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00262000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=115.0559, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=115.0559, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=39.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
