&HEAD CHID='FSRI_Materials_PET_cone', /
&TIME DT=1., T_END=2470.5 /
&DUMP DT_CTRL=2.1, DT_DEVC=2.1, DT_HRR=2.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1940, DENSITY=1401.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.1710, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=351.4, /
&RAMP ID='CONE-RAMP', T=3.3000, F=438.7, /
&RAMP ID='CONE-RAMP', T=4.8000, F=470.9, /
&RAMP ID='CONE-RAMP', T=6.2000, F=495.0, /
&RAMP ID='CONE-RAMP', T=8.7000, F=529.0, /
&RAMP ID='CONE-RAMP', T=10.8000, F=552.4, /
&RAMP ID='CONE-RAMP', T=12.7000, F=567.3, /
&RAMP ID='CONE-RAMP', T=15.1000, F=579.4, /
&RAMP ID='CONE-RAMP', T=19.4000, F=587.9, /
&RAMP ID='CONE-RAMP', T=34.1000, F=572.3, /
&RAMP ID='CONE-RAMP', T=48.4000, F=572.1, /
&RAMP ID='CONE-RAMP', T=53.9000, F=586.9, /
&RAMP ID='CONE-RAMP', T=67.9000, F=645.2, /
&RAMP ID='CONE-RAMP', T=71.2000, F=652.2, /
&RAMP ID='CONE-RAMP', T=75.4000, F=654.0, /
&RAMP ID='CONE-RAMP', T=88.9000, F=644.1, /
&RAMP ID='CONE-RAMP', T=94.2000, F=635.3, /
&RAMP ID='CONE-RAMP', T=98.5000, F=621.4, /
&RAMP ID='CONE-RAMP', T=110.7000, F=570.7, /
&RAMP ID='CONE-RAMP', T=120.3000, F=548.0, /
&RAMP ID='CONE-RAMP', T=129.9000, F=543.0, /
&RAMP ID='CONE-RAMP', T=145.6000, F=551.8, /
&RAMP ID='CONE-RAMP', T=164.3000, F=582.2, /
&RAMP ID='CONE-RAMP', T=168.9000, F=596.8, /
&RAMP ID='CONE-RAMP', T=174.6000, F=632.9, /
&RAMP ID='CONE-RAMP', T=185.4000, F=733.3, /
&RAMP ID='CONE-RAMP', T=191.1000, F=776.9, /
&RAMP ID='CONE-RAMP', T=196.5000, F=807.2, /
&RAMP ID='CONE-RAMP', T=200.8000, F=818.4, /
&RAMP ID='CONE-RAMP', T=203.3000, F=814.9, /
&RAMP ID='CONE-RAMP', T=205.7000, F=805.7, /
&RAMP ID='CONE-RAMP', T=210.4000, F=767.9, /
&RAMP ID='CONE-RAMP', T=214.0000, F=729.5, /
&RAMP ID='CONE-RAMP', T=226.2000, F=581.7, /
&RAMP ID='CONE-RAMP', T=236.4000, F=480.2, /
&RAMP ID='CONE-RAMP', T=246.0000, F=378.4, /
&RAMP ID='CONE-RAMP', T=251.8000, F=325.0, /
&RAMP ID='CONE-RAMP', T=257.7000, F=281.1, /
&RAMP ID='CONE-RAMP', T=278.3000, F=141.0, /
&RAMP ID='CONE-RAMP', T=284.1000, F=107.2, /
&RAMP ID='CONE-RAMP', T=289.5000, F=83.8, /
&RAMP ID='CONE-RAMP', T=299.5000, F=59.7, /
&RAMP ID='CONE-RAMP', T=316.2000, F=45.8, /
&RAMP ID='CONE-RAMP', T=336.4000, F=41.4, /
&RAMP ID='CONE-RAMP', T=407.4000, F=38.4, /
&RAMP ID='CONE-RAMP', T=411.2000, F=31.6, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4477, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00665000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=56.3446, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.3446, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=363.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4477, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00665000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=83.4477, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=83.4477, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=101.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4477, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00665000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=109.9574, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=109.9574, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=52.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
