&HEAD CHID='FSRI_Materials_PE_Foam_Pipe_Insulation_cone', /
&TIME DT=1., T_END=447.0 /
&DUMP DT_CTRL=0.4, DT_DEVC=0.4, DT_HRR=0.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0580, DENSITY=35.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.5810, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=66.9, /
&RAMP ID='CONE-RAMP', T=3.3000, F=118.2, /
&RAMP ID='CONE-RAMP', T=4.6000, F=142.5, /
&RAMP ID='CONE-RAMP', T=5.9000, F=169.9, /
&RAMP ID='CONE-RAMP', T=7.6000, F=210.5, /
&RAMP ID='CONE-RAMP', T=12.0000, F=326.2, /
&RAMP ID='CONE-RAMP', T=14.2000, F=381.5, /
&RAMP ID='CONE-RAMP', T=16.3000, F=430.2, /
&RAMP ID='CONE-RAMP', T=18.1000, F=467.3, /
&RAMP ID='CONE-RAMP', T=19.4000, F=489.7, /
&RAMP ID='CONE-RAMP', T=20.7000, F=508.2, /
&RAMP ID='CONE-RAMP', T=22.6000, F=530.5, /
&RAMP ID='CONE-RAMP', T=24.3000, F=546.5, /
&RAMP ID='CONE-RAMP', T=25.5000, F=554.8, /
&RAMP ID='CONE-RAMP', T=26.8000, F=560.5, /
&RAMP ID='CONE-RAMP', T=28.5000, F=564.0, /
&RAMP ID='CONE-RAMP', T=30.2000, F=565.3, /
&RAMP ID='CONE-RAMP', T=31.7000, F=564.2, /
&RAMP ID='CONE-RAMP', T=33.3000, F=560.7, /
&RAMP ID='CONE-RAMP', T=36.6000, F=548.7, /
&RAMP ID='CONE-RAMP', T=37.9000, F=541.8, /
&RAMP ID='CONE-RAMP', T=39.2000, F=531.5, /
&RAMP ID='CONE-RAMP', T=40.6000, F=516.8, /
&RAMP ID='CONE-RAMP', T=42.0000, F=498.5, /
&RAMP ID='CONE-RAMP', T=43.4000, F=476.7, /
&RAMP ID='CONE-RAMP', T=44.3000, F=459.7, /
&RAMP ID='CONE-RAMP', T=45.1000, F=442.2, /
&RAMP ID='CONE-RAMP', T=45.9000, F=422.5, /
&RAMP ID='CONE-RAMP', T=46.7000, F=400.6, /
&RAMP ID='CONE-RAMP', T=48.5000, F=346.2, /
&RAMP ID='CONE-RAMP', T=50.9000, F=267.4, /
&RAMP ID='CONE-RAMP', T=52.5000, F=216.7, /
&RAMP ID='CONE-RAMP', T=53.7000, F=180.5, /
&RAMP ID='CONE-RAMP', T=54.7000, F=152.9, /
&RAMP ID='CONE-RAMP', T=55.9000, F=123.1, /
&RAMP ID='CONE-RAMP', T=56.9000, F=101.5, /
&RAMP ID='CONE-RAMP', T=57.9000, F=83.3, /
&RAMP ID='CONE-RAMP', T=58.9000, F=68.4, /
&RAMP ID='CONE-RAMP', T=60.2000, F=53.8, /
&RAMP ID='CONE-RAMP', T=62.1000, F=36.0, /
&RAMP ID='CONE-RAMP', T=63.6000, F=24.3, /
&RAMP ID='CONE-RAMP', T=65.0000, F=16.1, /
&RAMP ID='CONE-RAMP', T=66.6000, F=9.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=82.1623, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01089000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=55.0516, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=55.0516, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=47.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=82.1623, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01089000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=82.1623, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=82.1623, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=12.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=82.1623, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01089000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=108.6691, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=108.6691, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=7.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
